OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
4:00:49 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.442881,68.599441,14.445121,68.059341,-0.047172,0.033844,0.000000,14.342679,80.398563,-0.000293,68.411697,79.883258,68.595994,12.626235,68.656506,79.498388,67.973981,79.418022,-0.000512,0.030681,68.349539,16.229570,80.939921,0.088222,-40.001285,0.000000,NaN,Inf,84.155443,-2.435182,0.999442,0.293444,0.221475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765657,68.334622,68.814910,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439981,68.598616,14.522710,68.060168,-0.045296,0.033804,0.000000,14.348958,80.391114,-0.000027,68.391837,79.924461,68.584883,12.659104,68.661188,79.536611,67.964788,79.451236,-0.000511,0.030650,68.321793,16.263089,80.859889,0.085629,-40.000787,-0.000000,NaN,Inf,84.214604,-2.472620,1.000155,0.293752,0.222738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757455,68.326416,68.802815,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458173,68.598616,14.434104,68.060168,-0.043895,0.033766,0.000000,14.341252,80.357094,-0.000264,68.397117,79.919192,68.597000,12.708492,68.671646,79.500058,67.970522,79.434551,-0.000512,0.030672,68.352302,16.226174,80.947304,0.086171,-40.001023,-0.000001,NaN,Inf,84.221652,-2.439334,1.005729,0.293312,0.220959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763338,68.327729,68.805636,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449202,68.599441,14.498024,68.059617,-0.044824,0.033771,0.000000,14.343821,80.334657,-0.000274,68.372975,79.906004,68.569091,12.618731,68.663682,79.502137,67.941629,79.517271,-0.000512,0.030675,68.318200,16.356243,80.903373,0.085793,-40.001600,0.000000,NaN,Inf,84.172283,-2.457170,0.998335,0.293435,0.221425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751637,68.310201,68.784661,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419482,68.600267,14.417482,68.060994,-0.047283,0.033807,0.000000,14.341966,80.430537,0.000010,68.399156,79.958403,68.580093,12.572832,68.663048,79.527174,67.958021,79.466607,-0.000513,0.030666,68.326229,16.204899,80.972002,0.086191,-40.001600,-0.000001,NaN,Inf,84.197446,-2.368299,1.003379,0.293299,0.221770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759314,68.320376,68.794808,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433035,68.598891,14.456560,68.058515,-0.047139,0.033807,0.000000,14.349815,80.356831,-0.000076,68.397702,79.980384,68.600871,12.654088,68.682169,79.557677,67.958635,79.488168,-0.000513,0.030657,68.347513,16.217507,80.852097,0.082908,-40.000865,0.000000,NaN,Inf,84.278989,-2.421420,0.999861,0.293053,0.221655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762638,68.324949,68.779215,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471280,68.600542,14.529481,68.061820,-0.045150,0.033791,0.000000,14.347246,80.401169,-0.000082,68.382840,79.877104,68.599909,12.744664,68.660006,79.592104,67.958635,79.417691,-0.000512,0.030652,68.328907,16.332921,80.885913,0.085694,-40.000682,-0.000000,NaN,Inf,84.241952,-2.406713,1.001630,0.294621,0.222212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780791,68.324403,68.801239,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442300,68.600542,14.405124,68.061820,-0.043801,0.033788,0.000000,14.342394,80.427860,0.000180,68.405956,79.941288,68.589497,12.668037,68.671624,79.561501,67.958633,79.445814,-0.000512,0.030674,68.339655,16.234372,80.795076,0.086387,-40.000839,-0.000001,NaN,Inf,84.138670,-2.457514,1.004022,0.293212,0.221220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776613,68.316480,68.819519,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.409548,68.598066,14.479571,68.061269,-0.044868,0.033784,0.000000,14.341966,80.458322,0.000141,68.413627,79.897651,68.605289,12.604805,68.674949,79.518210,67.973430,79.442774,-0.000511,0.030653,68.344857,16.241000,80.863991,0.088285,-40.001233,0.000000,NaN,Inf,84.217280,-2.437112,0.997426,0.293064,0.221221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769549,68.333527,68.816853,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449969,68.599166,14.415695,68.059892,-0.047069,0.033712,0.000000,14.346818,80.431140,-0.000099,68.417168,79.911275,68.607694,12.612756,68.677356,79.507905,67.967016,79.493986,-0.000512,0.030660,68.318633,16.170369,80.877327,0.087864,-40.000577,-0.000001,NaN,Inf,84.303795,-2.454115,1.004859,0.292831,0.221344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780681,68.335518,68.809197,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455053,68.600267,14.469147,68.057413,-0.046879,0.033713,0.000000,14.344820,80.350038,0.000077,68.394897,79.996019,68.596409,12.590368,68.666482,79.577943,67.964127,79.471420,-0.000511,0.030691,68.327338,16.257966,80.828176,0.088410,-40.000498,0.000000,NaN,Inf,84.195089,-2.410565,0.997628,0.293840,0.222323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766902,68.308427,68.797169,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459706,68.600267,14.434851,68.057413,-0.045712,0.033717,0.000000,14.339540,80.351459,0.000153,68.405456,79.953703,68.611369,12.619344,68.665235,79.555388,67.972684,79.430227,-0.000512,0.030717,68.349077,16.267946,80.887181,0.088057,-40.001128,-0.000000,NaN,Inf,84.182398,-2.424036,1.000975,0.293234,0.222116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768565,68.332958,68.816107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425440,68.600817,14.429384,68.055485,-0.043716,0.033729,0.000000,14.342679,80.313412,-0.000080,68.407304,79.924030,68.603517,12.679904,68.664031,79.556083,67.989932,79.463403,-0.000512,0.030705,68.342658,16.180014,80.808415,0.088106,-40.001285,0.000000,NaN,Inf,84.169776,-2.462469,0.998281,0.294052,0.222034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799774,68.343811,68.819214,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442931,68.599992,14.509285,68.054108,-0.044790,0.033684,0.000000,14.341680,80.374520,0.000104,68.434659,79.956006,68.600674,12.674501,68.694443,79.585724,67.981725,79.468607,-0.000512,0.030704,68.355999,16.239402,80.838905,0.087733,-40.000603,-0.000000,NaN,Inf,84.265672,-2.456276,1.000273,0.293242,0.222006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784465,68.336393,68.817662,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463715,68.599717,14.411442,68.049977,-0.046710,0.033658,0.000000,14.348958,80.378856,0.000156,68.426337,80.015264,68.615087,12.685367,68.674358,79.514283,67.988729,79.484537,-0.000511,0.030699,68.324509,16.255705,80.831010,0.090084,-40.000472,-0.000001,NaN,Inf,84.215017,-2.443675,1.004594,0.293185,0.221510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783918,68.333767,68.818427,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452407,68.599717,14.498704,68.049977,-0.046293,0.033635,0.000000,14.346960,80.434388,-0.000041,68.417602,79.938545,68.611347,12.606863,68.666044,79.617569,67.991158,79.501311,-0.000512,0.030696,68.331886,16.233523,80.855443,0.090036,-40.001338,0.000001,NaN,Inf,84.158354,-2.439128,0.996386,0.292747,0.221794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773945,68.312979,68.807557,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443687,68.601643,14.423059,68.050528,-0.043834,0.033635,0.000000,14.349386,80.376505,-0.000138,68.396310,79.969072,68.588666,12.551869,68.684094,79.571428,67.961808,79.424892,-0.000512,0.030705,68.318830,16.263681,80.870106,0.090304,-40.000708,-0.000000,NaN,Inf,84.189026,-2.429396,1.003203,0.292857,0.221433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757914,68.315649,68.813135,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458397,68.599717,14.428664,68.049151,-0.043764,0.033649,0.000000,14.347246,80.341351,-0.000069,68.419582,79.905368,68.594418,12.551522,68.675299,79.534247,67.966953,79.509106,-0.000512,0.030695,68.336349,16.199185,80.943182,0.090140,-40.000944,0.000000,NaN,Inf,84.214616,-2.455463,0.998572,0.293516,0.221556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773223,68.342608,68.827417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461887,68.598616,14.468973,68.049977,-0.045367,0.033659,0.000000,14.350671,80.457547,-0.000161,68.404242,79.956712,68.604480,12.558210,68.657096,79.646867,67.964807,79.443317,-0.000512,0.030678,68.337111,16.216230,80.849201,0.091547,-40.000708,0.000000,NaN,Inf,84.172777,-2.399541,0.997944,0.294047,0.222518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743807,68.328560,68.799926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436478,68.597790,14.406153,68.050252,-0.046879,0.033653,0.000000,14.345391,80.385912,-0.000281,68.397920,79.966538,68.590372,12.600237,68.655039,79.577699,67.950538,79.427426,-0.000511,0.030684,68.319202,16.251645,80.911305,0.090587,-40.000420,-0.000000,NaN,Inf,84.162210,-2.445098,1.000490,0.293364,0.221559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738011,68.309040,68.799797,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427660,68.600542,14.417375,68.046947,-0.046440,0.033575,0.000000,14.342965,80.415356,-0.000125,68.424166,79.931462,68.603036,12.613308,68.691818,79.520513,67.987790,79.489807,-0.000510,0.030693,68.340114,16.228707,80.917037,0.090325,-40.000892,0.000000,NaN,Inf,84.219485,-2.469202,0.997900,0.294369,0.222413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750259,68.341667,68.816242,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459097,68.600542,14.473682,68.046947,-0.043942,0.033601,0.000000,14.347389,80.396081,-0.000101,68.379061,79.925653,68.585451,12.637307,68.657184,79.500653,67.953166,79.496026,-0.000509,0.030690,68.325949,16.250525,80.857666,0.090493,-40.001128,0.000000,NaN,Inf,84.257040,-2.434368,0.999287,0.293897,0.222450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739739,68.319085,68.793280,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477414,68.600267,14.430594,68.045295,-0.043833,0.033651,0.000000,14.350528,80.425534,-0.000142,68.394358,79.896955,68.583199,12.625928,68.667401,79.481138,67.958178,79.419504,-0.000510,0.030685,68.342924,16.249890,80.944669,0.091521,-40.001023,-0.000000,NaN,Inf,84.171704,-2.395235,1.001009,0.293489,0.221674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732915,68.312258,68.806184,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453552,68.596965,14.518104,68.041439,-0.045407,0.033695,0.000000,14.344106,80.404076,-0.000106,68.406724,79.929193,68.579809,12.616407,68.663179,79.522143,67.966060,79.437405,-0.000510,0.030697,68.322231,16.291056,80.905453,0.091476,-40.001705,0.000000,NaN,Inf,84.121772,-2.455743,0.996766,0.293496,0.221364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730356,68.325081,68.790374,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704182,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440164,68.599717,14.456977,68.043091,-0.046812,0.033641,0.000000,14.348387,80.405089,0.000041,68.415284,79.871261,68.595141,12.622319,68.676854,79.508008,67.997555,79.402835,-0.000509,0.030691,68.340728,16.292219,80.904839,0.091845,-40.001311,-0.000001,NaN,Inf,84.183165,-2.450638,1.004466,0.293510,0.221535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754415,68.356219,68.798990,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459980,68.599717,14.499073,68.043091,-0.046290,0.033652,0.000000,14.346960,80.442233,-0.000031,68.408438,80.010180,68.592101,12.660206,68.669240,79.492076,67.969451,79.460991,-0.000509,0.030673,68.326015,16.185444,81.002613,0.093311,-40.001442,-0.000000,NaN,Inf,84.222255,-2.507214,1.001164,0.293432,0.221979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721039,68.330311,68.802488,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460547,68.597790,14.463166,68.042816,-0.043537,0.033711,0.000000,14.344249,80.378069,-0.000077,68.417826,79.928523,68.606361,12.638245,68.666877,79.476652,67.985561,79.474277,-0.000511,0.030675,68.339553,16.225397,80.822384,0.091970,-40.000288,-0.000000,NaN,Inf,84.168482,-2.436923,1.002704,0.292864,0.221889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714937,68.341668,68.805705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421335,68.599441,14.416819,68.042816,-0.043618,0.033722,0.000000,14.343393,80.400094,0.000120,68.389729,79.915809,68.581428,12.578500,68.661888,79.556470,67.933969,79.382169,-0.000512,0.030661,68.326711,16.276066,80.966250,0.092377,-40.001783,-0.000000,NaN,Inf,84.168891,-2.444433,1.000181,0.293488,0.222678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694573,68.331274,68.794461,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428599,68.599441,14.538548,68.042265,-0.045208,0.033702,0.000000,14.345248,80.424994,0.000022,68.398727,79.897847,68.600653,12.663387,68.671143,79.450759,67.964243,79.393819,-0.000514,0.030672,68.335309,16.254128,80.948689,0.091612,-40.000892,0.000000,NaN,Inf,84.273127,-2.458624,0.999687,0.294167,0.221384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712553,68.318495,68.783987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458817,68.603294,14.463706,68.041714,-0.046757,0.033677,0.000000,14.350813,80.390844,-0.000120,68.389972,79.909748,68.595447,12.672704,68.660947,79.542704,67.973722,79.419790,-0.000514,0.030691,68.310001,16.251160,80.906123,0.091962,-40.001705,-0.000001,NaN,Inf,84.253388,-2.480443,1.007620,0.293294,0.221110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685321,68.322433,68.800938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452303,68.603294,14.498707,68.041714,-0.046179,0.033694,0.000000,14.350528,80.338586,0.000191,68.398683,79.945523,68.597766,12.692320,68.670750,79.501022,67.966278,79.508144,-0.000514,0.030689,68.328649,16.171454,80.941243,0.091611,-40.001101,-0.000000,NaN,Inf,84.175213,-2.471080,1.000338,0.294059,0.221370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705925,68.331821,68.800564,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428042,68.602468,14.539868,68.041164,-0.044240,0.033702,0.000000,14.347674,80.358776,0.000143,68.407702,79.958426,68.598138,12.632861,68.664887,79.557492,67.964551,79.478845,-0.000515,0.030693,68.343058,16.282809,80.928110,0.091994,-40.001888,-0.000000,NaN,Inf,84.192886,-2.399563,1.003211,0.293234,0.221694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688012,68.324710,68.796346,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453024,68.599441,14.412094,68.037858,-0.043269,0.033727,0.000000,14.345676,80.432123,-0.000105,68.410048,79.967311,68.586109,12.623360,68.676548,79.504645,68.002677,79.431466,-0.000515,0.030716,68.328041,16.196139,80.870312,0.088886,-40.000892,-0.000001,NaN,Inf,84.257929,-2.419078,1.007751,0.292664,0.221236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692190,68.323900,68.793720,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453423,68.600267,14.455706,68.037858,-0.045274,0.033726,0.000000,14.344534,80.442749,0.000087,68.405767,79.879590,68.598685,12.713406,68.652131,79.510022,67.971334,79.460197,-0.000515,0.030683,68.303079,16.248163,80.908002,0.091731,-40.000944,0.000000,NaN,Inf,84.187076,-2.491564,0.997168,0.293756,0.221504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695208,68.325257,68.803124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430958,68.599717,14.529079,68.035931,-0.046121,0.033749,0.000000,14.349672,80.408171,-0.000107,68.421760,79.930535,68.612792,12.693585,68.678714,79.487453,67.971643,79.433829,-0.000515,0.030702,68.347628,16.229179,80.908571,0.089974,-40.000944,-0.000000,NaN,Inf,84.189916,-2.440211,1.000158,0.293629,0.221455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715134,68.347686,68.837920,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435850,68.599717,14.444179,68.035931,-0.044536,0.033755,0.000000,14.346532,80.367277,-0.000366,68.407962,79.870867,68.611874,12.636940,68.690682,79.491322,67.972298,79.453544,-0.000514,0.030717,68.346212,16.284292,80.799052,0.090099,-40.000839,-0.000001,NaN,Inf,84.247256,-2.458814,1.006799,0.293132,0.221283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688866,68.327227,68.812813,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467608,68.599441,14.537874,68.035380,-0.043169,0.033735,0.000000,14.344820,80.413615,-0.000288,68.409441,79.865094,68.602579,12.621035,68.661430,79.566372,67.952163,79.416898,-0.000513,0.030747,68.305519,16.228265,80.864561,0.086045,-40.001101,-0.000000,NaN,Inf,84.233968,-2.445172,1.000577,0.293012,0.221283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684556,68.339131,68.804744,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462566,68.598616,14.417899,68.034553,-0.044071,0.033729,0.000000,14.348530,80.400492,-0.000009,68.401772,79.898368,68.590987,12.708266,68.676023,79.471480,67.970637,79.431055,-0.000512,0.030753,68.324714,16.401484,80.941203,0.087745,-40.001023,-0.000001,NaN,Inf,84.147523,-2.451618,1.004857,0.293940,0.221558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675873,68.320881,68.802843,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439905,68.600542,14.530216,68.032625,-0.046337,0.033694,0.000000,14.351670,80.392681,-0.000281,68.391974,79.964858,68.601857,12.684490,68.655720,79.553990,67.949122,79.440888,-0.000512,0.030767,68.328131,16.281225,80.833721,0.085120,-40.000813,0.000000,NaN,Inf,84.160369,-2.459821,0.996912,0.294113,0.221402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669289,68.325936,68.800875,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436037,68.600542,14.407302,68.032625,-0.046659,0.033632,0.000000,14.349244,80.398917,-0.000376,68.421722,79.978026,68.598380,12.697561,68.670948,79.490773,67.986159,79.401406,-0.000512,0.030753,68.332704,16.259764,80.961985,0.085533,-40.001285,-0.000001,NaN,Inf,84.223781,-2.431175,1.006254,0.294091,0.221816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686176,68.341166,68.802562,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463700,68.600267,14.489778,68.034553,-0.045410,0.033651,0.000000,14.345533,80.451756,-0.000106,68.400252,79.922985,68.579286,12.639203,68.671386,79.527808,67.981582,79.474909,-0.000512,0.030766,68.309960,16.249490,80.878816,0.082544,-40.001128,0.000000,NaN,Inf,84.234286,-2.496855,0.998009,0.294515,0.222235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664171,68.324973,68.811701,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462884,68.599166,14.519772,68.032901,-0.043588,0.033713,0.000000,14.346390,80.399168,-0.000140,68.407035,79.966400,68.587029,12.657677,68.681625,79.562238,67.982176,79.475112,-0.000512,0.030727,68.322129,16.247229,80.884894,0.082961,-40.000865,-0.000000,NaN,Inf,84.158945,-2.438962,1.001803,0.293344,0.222023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661940,68.333552,68.791934,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450149,68.600267,14.392383,68.034553,-0.044710,0.033721,0.000000,14.345391,80.461583,-0.000234,68.384179,80.010884,68.580205,12.682779,68.656509,79.499796,67.974124,79.454034,-0.000511,0.030674,68.302131,16.292012,80.839026,0.082845,-40.002046,0.000000,NaN,Inf,84.157082,-2.451985,0.999160,0.294389,0.221586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638907,68.318409,68.800509,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442075,68.600817,14.508395,68.034278,-0.046657,0.033685,0.000000,14.343250,80.383934,0.000020,68.389567,79.845494,68.594072,12.614245,68.666639,79.446317,67.969987,79.413042,-0.000511,0.030706,68.324894,16.267390,80.922870,0.082998,-40.000577,0.000001,NaN,Inf,84.195703,-2.446641,0.996002,0.293474,0.221742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647788,68.317316,68.813828,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467790,68.600817,14.402706,68.034278,-0.046779,0.033668,0.000000,14.346247,80.453777,0.000063,68.412905,79.912328,68.608070,12.642527,68.655283,79.570407,67.958147,79.492926,-0.000510,0.030716,68.314776,16.374422,80.853098,0.080376,-40.001259,-0.000001,NaN,Inf,84.218169,-2.472239,1.004592,0.294389,0.221788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651397,68.316353,68.811555,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462448,68.599441,14.435962,68.034829,-0.045477,0.033718,0.000000,14.346675,80.463194,-0.000139,68.403757,79.927701,68.585521,12.640834,68.673465,79.585666,67.965567,79.447973,-0.000511,0.030727,68.322567,16.253750,80.874248,0.079430,-40.001206,0.000001,NaN,Inf,84.148408,-2.402464,0.995502,0.294081,0.221776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646717,68.317907,68.797776,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440783,68.599992,14.455350,68.038960,-0.043250,0.033749,0.000000,14.349957,80.445883,-0.000014,68.409733,79.953399,68.580556,12.625683,68.671824,79.557656,67.954952,79.469048,-0.000512,0.030741,68.325658,16.232090,80.877693,0.078375,-40.000813,0.000000,NaN,Inf,84.161515,-2.442480,0.998169,0.293439,0.222409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656713,68.329986,68.782599,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433694,68.600267,14.379320,68.038960,-0.044282,0.033753,0.000000,14.343393,80.352697,0.000165,68.425333,79.919220,68.603674,12.597260,68.670424,79.527949,67.966093,79.399310,-0.000512,0.030746,68.342523,16.247350,80.829849,0.077353,-40.001364,-0.000000,NaN,Inf,84.220849,-2.416582,1.001009,0.294186,0.222056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669029,68.329417,68.823649,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469043,68.600267,14.475237,68.038960,-0.045997,0.033722,0.000000,14.347959,80.383414,0.000031,68.411775,79.932559,68.608398,12.616834,68.673071,79.510024,67.982377,79.404366,-0.000512,0.030734,68.333493,16.287689,80.907348,0.075917,-40.000551,0.000001,NaN,Inf,84.240374,-2.478309,0.996233,0.293614,0.221580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650479,68.323749,68.819560,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470038,68.600267,14.434225,68.037308,-0.046154,0.033716,0.000000,14.345676,80.377698,0.000058,68.397001,80.011981,68.587730,12.738364,68.662373,79.532025,67.981218,79.432445,-0.000512,0.030755,68.320762,16.216978,80.842085,0.076161,-40.001233,-0.000000,NaN,Inf,84.144459,-2.490924,1.000428,0.293534,0.221225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652251,68.342152,68.811337,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439332,68.599166,14.434401,68.040337,-0.043989,0.033721,0.000000,14.343393,80.366426,0.000199,68.391049,79.890794,68.592738,12.638368,68.674034,79.542291,67.976470,79.450077,-0.000513,0.030739,68.325551,16.234386,80.821855,0.077177,-40.000787,0.000000,NaN,Inf,84.145244,-2.470326,0.997525,0.294065,0.221938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648117,68.323881,68.786647,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424694,68.601093,14.439949,68.039786,-0.042992,0.033734,0.000000,14.344392,80.403218,-0.000065,68.415666,79.878473,68.601816,12.592223,68.679373,79.549320,67.975900,79.432141,-0.000513,0.030737,68.330773,16.137093,80.819427,0.077943,-40.000892,0.000000,NaN,Inf,84.223962,-2.451857,0.999658,0.293626,0.221373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654286,68.346267,68.819320,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458435,68.599992,14.407761,68.040337,-0.044056,0.033748,0.000000,14.343678,80.456112,-0.000168,68.396457,79.877272,68.596544,12.655782,68.664123,79.540132,67.974848,79.428489,-0.000515,0.030729,68.313188,16.203494,80.827035,0.076722,-40.001338,-0.000000,NaN,Inf,84.265649,-2.464297,1.001058,0.293232,0.221074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644027,68.326857,68.787520,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469468,68.599992,14.486546,68.040337,-0.045828,0.033765,0.000000,14.352383,80.358092,0.000065,68.409626,79.978567,68.590005,12.666770,68.687512,79.554052,67.984787,79.457599,-0.000517,0.030720,68.340023,16.274554,80.882403,0.077722,-40.001547,0.000001,NaN,Inf,84.172948,-2.465895,0.996495,0.293635,0.221239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676969,68.344844,68.812826,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447877,68.601093,14.412520,68.041990,-0.046256,0.033762,0.000000,14.350528,80.414094,0.000099,68.392353,79.974925,68.579178,12.624949,68.647167,79.551382,67.955743,79.479087,-0.000516,0.030701,68.302875,16.254813,80.903717,0.077691,-40.000131,-0.000000,NaN,Inf,84.143034,-2.454720,1.001180,0.293452,0.221553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662401,68.302830,68.781727,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440623,68.599441,14.505943,68.041990,-0.044656,0.033714,0.000000,14.345961,80.385338,-0.000096,68.408648,79.951840,68.604068,12.699336,68.688277,79.595057,67.970078,79.504067,-0.000516,0.030701,68.336562,16.200526,80.851018,0.077592,-40.000603,0.000000,NaN,Inf,84.202692,-2.410093,0.997553,0.293677,0.221337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699760,68.333969,68.812256,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459459,68.598341,14.457054,68.041164,-0.044100,0.033771,0.000000,14.345391,80.357964,0.000091,68.417558,79.989767,68.595779,12.651785,68.689546,79.445361,67.989034,79.435098,-0.000517,0.030684,68.321091,16.184859,80.881447,0.077622,-40.001390,-0.000001,NaN,Inf,84.220735,-2.406318,1.004523,0.293925,0.221868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698120,68.343553,68.810005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452287,68.601093,14.401293,68.045019,-0.045563,0.033725,0.000000,14.342251,80.384080,0.000182,68.390070,79.946343,68.597769,12.683554,68.668258,79.540823,67.953859,79.412860,-0.000516,0.030665,68.306378,16.235050,80.903924,0.077071,-40.000551,0.000000,NaN,Inf,84.169293,-2.475492,0.999834,0.293674,0.222056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683902,68.308125,68.780260,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438336,68.601093,14.522163,68.045019,-0.047523,0.033752,0.000000,14.347674,80.357469,0.000012,68.407759,79.870709,68.573360,12.638897,68.649661,79.542009,67.945478,79.443585,-0.000516,0.030686,68.298458,16.284285,80.881610,0.079518,-40.001810,0.000001,NaN,Inf,84.190726,-2.456244,0.996472,0.293397,0.221595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681102,68.307818,68.795572,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446988,68.599441,14.446491,68.047774,-0.046622,0.033799,0.000000,14.347246,80.359329,0.000102,68.417949,80.032232,68.605555,12.656739,68.670227,79.415109,67.941187,79.456869,-0.000515,0.030692,68.314040,16.231183,80.960150,0.075402,-40.001233,-0.000001,NaN,Inf,84.228594,-2.425574,1.005806,0.294233,0.222798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712468,68.335872,68.816216,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447048,68.599441,14.530410,68.051354,-0.044822,0.033786,0.000000,14.345961,80.364582,0.000351,68.394092,79.959637,68.576466,12.588899,68.649442,79.586256,67.947098,79.417223,-0.000515,0.030674,68.316608,16.258943,80.800439,0.074409,-40.001023,0.000000,NaN,Inf,84.203455,-2.411649,0.999966,0.293514,0.222208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691689,68.331715,68.788879,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453666,68.599166,14.533209,68.057413,-0.043814,0.033773,0.000000,14.347531,80.354874,0.000214,68.395393,79.888110,68.594444,12.637612,68.661607,79.582774,67.974608,79.479518,-0.000514,0.030662,68.332384,16.259693,80.841493,0.072732,-40.001390,-0.000001,NaN,Inf,84.203293,-2.446317,1.005770,0.294001,0.222055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692213,68.334318,68.792267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424033,68.599166,14.429410,68.057413,-0.045076,0.033767,0.000000,14.345533,80.354021,0.000025,68.402176,79.968468,68.604265,12.671013,68.672262,79.502872,67.976035,79.488784,-0.000515,0.030666,68.335456,16.156942,80.890564,0.071529,-40.001049,-0.000001,NaN,Inf,84.185059,-2.428645,1.005503,0.294136,0.222519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697048,68.312545,68.802834,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
