OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
4:06:10 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.468469,68.601918,14.504604,68.091290,-0.044377,0.034146,0.000000,14.351384,80.455482,-0.000170,68.400553,80.060573,68.581798,12.616997,68.674314,79.517198,67.974399,79.481412,-0.000508,0.030882,68.325147,16.242870,80.838167,0.091143,-40.000498,-0.000001,NaN,Inf,84.201929,-2.445719,1.003394,0.293122,0.221240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647150,68.327071,68.806186,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704109,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444165,68.600817,14.510305,68.092392,-0.045339,0.034155,0.000000,14.346390,80.463399,0.000109,68.408484,79.989304,68.596955,12.600420,68.657467,79.539258,68.004845,79.420589,-0.000508,0.030861,68.326061,16.244439,80.863683,0.090957,-40.001731,-0.000001,NaN,Inf,84.131408,-2.386477,1.009599,0.293418,0.221174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665218,68.322279,68.812507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445910,68.602744,14.540911,68.090739,-0.044953,0.034154,0.000000,14.348102,80.480638,-0.000028,68.397187,79.962103,68.602007,12.648134,68.665846,79.477245,68.005109,79.472580,-0.000508,0.030853,68.332526,16.207262,80.815632,0.090997,-40.001259,-0.000001,NaN,Inf,84.212493,-2.501621,1.004579,0.294093,0.221472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651984,68.334817,68.799890,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457677,68.600267,14.468837,68.092117,-0.042626,0.034167,0.000000,14.345248,80.404728,-0.000092,68.413157,79.967858,68.607213,12.589164,68.695580,79.488896,67.984600,79.492743,-0.000508,0.030847,68.326193,16.225740,80.829910,0.087938,-40.001678,-0.000001,NaN,Inf,84.209682,-2.464177,1.006576,0.294297,0.221690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652618,68.326305,68.811393,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471425,68.601368,14.457456,68.091841,-0.041976,0.034194,0.000000,14.342965,80.368776,0.000306,68.406636,79.969960,68.590787,12.594385,68.669588,79.594994,67.971794,79.449976,-0.000508,0.030868,68.314287,16.305667,80.836437,0.089859,-40.001364,-0.000000,NaN,Inf,84.175279,-2.429049,1.000772,0.293247,0.221402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639100,68.327749,68.803999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456746,68.601368,14.521101,68.091841,-0.044490,0.034215,0.000000,14.347103,80.419494,-0.000030,68.413178,79.847885,68.606928,12.615325,68.672432,79.532311,67.997098,79.418528,-0.000508,0.030860,68.342754,16.292411,80.961639,0.090566,-40.001390,-0.000001,NaN,Inf,84.122002,-2.415858,1.005260,0.292955,0.220601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643606,68.341403,68.813077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451283,68.602193,14.469695,68.093769,-0.045395,0.034297,0.000000,14.349672,80.432686,-0.000108,68.398989,79.890088,68.594221,12.650193,68.663462,79.583773,67.972824,79.460438,-0.000508,0.030833,68.329369,16.174864,80.788486,0.089091,-40.000761,-0.000001,NaN,Inf,84.178905,-2.495370,1.004452,0.293251,0.220888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621753,68.327443,68.790484,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456414,68.600817,14.538965,68.094320,-0.045022,0.034240,0.000000,14.343821,80.416376,0.000035,68.395342,80.010776,68.589168,12.657555,68.653835,79.522836,67.955011,79.464218,-0.000509,0.030828,68.314966,16.256967,80.795525,0.088112,-40.001626,-0.000000,NaN,Inf,84.194551,-2.440698,1.001274,0.292843,0.221245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633325,68.331950,68.784320,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471791,68.600817,14.552639,68.093218,-0.043484,0.034239,0.000000,14.346675,80.445707,-0.000189,68.409116,79.954178,68.595359,12.642303,68.658364,79.541336,67.989679,79.487967,-0.000508,0.030815,68.331242,16.213875,80.880121,0.086384,-40.001101,-0.000001,NaN,Inf,84.179254,-2.420143,1.005710,0.293071,0.220614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636607,68.330244,68.814389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457718,68.600817,14.540261,68.093218,-0.042652,0.034261,0.000000,14.346960,80.348256,-0.000400,68.393210,79.962585,68.582869,12.645035,68.665409,79.568350,67.974072,79.444014,-0.000508,0.030814,68.316965,16.172645,80.874207,0.086699,-40.000498,-0.000001,NaN,Inf,84.137561,-2.437590,1.005587,0.293314,0.221130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628687,68.323153,68.785913,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434222,68.600267,14.536935,68.094871,-0.045236,0.034311,0.000000,14.344249,80.418765,-0.000397,68.387908,79.898310,68.598158,12.705780,68.663659,79.458235,67.982871,79.540716,-0.000508,0.030834,68.311655,16.276266,80.811942,0.087762,-40.001364,-0.000001,NaN,Inf,84.175719,-2.453856,1.005709,0.293193,0.220973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625275,68.335539,68.789303,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476078,68.600542,14.481641,68.097074,-0.046948,0.034341,0.000000,14.349815,80.417139,-0.000204,68.395927,79.904525,68.579610,12.620321,68.662565,79.532089,67.948530,79.525877,-0.000507,0.030839,68.314725,16.212912,80.842145,0.090664,-40.001416,-0.000001,NaN,Inf,84.238939,-2.392549,1.007116,0.292321,0.220840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630000,68.310330,68.780753,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474921,68.601368,14.561998,68.096248,-0.044624,0.034391,0.000000,14.347674,80.423007,-0.000415,68.412265,80.005857,68.593083,12.649663,68.675210,79.464594,67.981207,79.504474,-0.000507,0.030809,68.335637,16.312345,80.758098,0.090709,-40.000210,-0.000000,NaN,Inf,84.217740,-2.412804,1.002761,0.293322,0.220953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632668,68.349587,68.830025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440135,68.601643,14.550356,68.098451,-0.043134,0.034415,0.000000,14.344392,80.372001,-0.000426,68.407615,79.893905,68.571889,12.699071,68.655257,79.541497,67.969453,79.429692,-0.000507,0.030804,68.317748,16.228657,80.846838,0.091646,-40.001338,-0.000001,NaN,Inf,84.129630,-2.417153,1.006016,0.293925,0.221405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634331,68.309258,68.808724,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433894,68.601643,14.469805,68.098451,-0.044273,0.034427,0.000000,14.344249,80.349958,-0.000092,68.398727,79.930635,68.594942,12.603662,68.672082,79.615347,68.006244,79.468890,-0.000507,0.030792,68.329933,16.342723,80.800195,0.088804,-40.000997,-0.000001,NaN,Inf,84.224261,-2.459627,1.007633,0.293770,0.221378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650737,68.335233,68.809334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475006,68.601918,14.524789,68.095146,-0.046241,0.034424,0.000000,14.347103,80.442049,-0.000298,68.401811,79.967114,68.596014,12.615815,68.678973,79.512265,67.995627,79.477295,-0.000506,0.030786,68.321858,16.266977,80.906492,0.091226,-40.001888,-0.000000,NaN,Inf,84.241206,-2.467989,1.002488,0.293075,0.220912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641418,68.332563,68.801635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475324,68.600817,14.432372,68.093769,-0.046999,0.034385,0.000000,14.347389,80.460803,-0.000320,68.408635,79.936699,68.605244,12.549218,68.676151,79.515158,67.970065,79.485252,-0.000507,0.030794,68.317116,16.236085,80.859135,0.090463,-40.000131,-0.000001,NaN,Inf,84.129950,-2.451277,1.003439,0.293312,0.221567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652312,68.328493,68.822631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444838,68.601918,14.471619,68.095146,-0.045399,0.034419,0.000000,14.350243,80.379159,-0.000027,68.402224,79.877826,68.592776,12.671970,68.670747,79.512145,67.965270,79.526794,-0.000507,0.030790,68.334263,16.337067,80.835394,0.090277,-40.000918,0.000000,NaN,Inf,84.127987,-2.419946,0.997033,0.293001,0.220752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647324,68.340549,68.811192,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448059,68.601918,14.501150,68.095146,-0.043405,0.034424,0.000000,14.349529,80.441860,-0.000205,68.403027,79.903915,68.610339,12.598013,68.644667,79.533759,67.964000,79.423892,-0.000506,0.030788,68.321423,16.259229,80.855402,0.087267,-40.000184,-0.000000,NaN,Inf,84.211767,-2.385037,1.001854,0.293431,0.221902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647018,68.331928,68.813248,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473451,68.601368,14.460777,68.094320,-0.044175,0.034521,0.000000,14.346532,80.389014,-0.000298,68.434922,79.947538,68.608830,12.688977,68.690131,79.494092,67.995297,79.395593,-0.000508,0.030789,68.329799,16.292497,80.800031,0.087561,-40.001180,-0.000001,NaN,Inf,84.203026,-2.458381,1.003675,0.292975,0.220723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682497,68.335407,68.815433,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451136,68.603569,14.506474,68.091290,-0.046210,0.034460,0.000000,14.346247,80.408342,-0.000010,68.419062,79.937506,68.597610,12.669443,68.678076,79.575785,68.014252,79.473500,-0.000507,0.030777,68.329627,16.306488,80.798114,0.084753,-40.000708,0.000000,NaN,Inf,84.147536,-2.528187,0.999124,0.293646,0.221737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670445,68.338733,68.818999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440401,68.600542,14.454788,68.089638,-0.047057,0.034475,0.000000,14.347674,80.402904,0.000031,68.415716,79.936822,68.586915,12.687672,68.686499,79.598236,67.986346,79.510677,-0.000507,0.030778,68.339093,16.254749,80.945894,0.084930,-40.001206,-0.000001,NaN,Inf,84.196325,-2.472654,1.003829,0.293713,0.220866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661410,68.318886,68.825188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442175,68.602744,14.448087,68.088812,-0.045415,0.034489,0.000000,14.343678,80.384199,-0.000040,68.408588,79.903262,68.608415,12.578786,68.671425,79.572890,67.979583,79.408247,-0.000508,0.030767,68.336916,16.279141,80.841556,0.084545,-40.001154,-0.000000,NaN,Inf,84.222437,-2.417795,1.000996,0.292906,0.221681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656314,68.349959,68.820507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480768,68.602744,14.542748,68.088812,-0.043340,0.034485,0.000000,14.345391,80.383787,0.000073,68.419778,79.872000,68.604850,12.621280,68.675342,79.540377,67.982538,79.537777,-0.000508,0.030768,68.327036,16.109704,80.840331,0.086829,-40.001469,-0.000000,NaN,Inf,84.219821,-2.485314,1.000409,0.293166,0.221632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659814,68.322694,68.801437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466299,68.603019,14.500959,68.086608,-0.043347,0.034475,0.000000,14.342822,80.354414,0.000378,68.421864,79.878040,68.599907,12.646769,68.684947,79.528845,67.992956,79.316139,-0.000508,0.030746,68.331607,16.271721,80.811331,0.086501,-40.001075,-0.000001,NaN,Inf,84.115164,-2.394345,1.004280,0.292728,0.221398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650299,68.342694,68.818495,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448190,68.602744,14.559919,68.085782,-0.046009,0.034454,0.000000,14.349529,80.411460,0.000007,68.376540,79.969377,68.578691,12.641894,68.657904,79.522840,67.978073,79.401528,-0.000509,0.030698,68.323011,16.356208,80.891786,0.087195,-39.999948,-0.000000,NaN,Inf,84.154650,-2.565547,1.002396,0.293979,0.221525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667317,68.325210,68.806949,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459426,68.602468,14.555289,68.087159,-0.046056,0.034416,0.000000,14.345391,80.357800,-0.000057,68.411153,79.904162,68.588972,12.617854,68.692714,79.490180,67.988820,79.461543,-0.000509,0.030722,68.337004,16.304647,80.948506,0.084702,-40.000918,-0.000001,NaN,Inf,84.203495,-2.488679,1.007733,0.292542,0.221228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651831,68.325517,68.806883,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475904,68.602193,14.477320,68.087985,-0.043474,0.034444,0.000000,14.345248,80.419274,0.000099,68.406634,79.980690,68.597917,12.666486,68.682124,79.465753,68.008802,79.454545,-0.000510,0.030715,68.339920,16.321898,80.925684,0.085440,-40.000997,-0.000001,NaN,Inf,84.164221,-2.453615,1.006628,0.292891,0.221073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651218,68.323241,68.811891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468567,68.602193,14.552283,68.087985,-0.042568,0.034414,0.000000,14.344106,80.451637,-0.000256,68.413195,79.893944,68.605485,12.720318,68.684706,79.482702,67.995035,79.472665,-0.000511,0.030723,68.351867,16.258401,80.874942,0.084675,-40.001311,-0.000000,NaN,Inf,84.127789,-2.480949,1.000098,0.292559,0.220875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669177,68.334139,68.800212,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445436,68.600817,14.550731,68.088261,-0.043156,0.034388,0.000000,14.347103,80.362618,-0.000303,68.397789,80.002525,68.584357,12.615325,68.665234,79.453267,67.985754,79.471255,-0.000510,0.030740,68.321965,16.358869,80.905186,0.084882,-40.000551,-0.000001,NaN,Inf,84.147676,-2.454042,1.005786,0.293195,0.221224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654281,68.321731,68.789692,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456665,68.600267,14.436497,68.085506,-0.045799,0.034371,0.000000,14.346104,80.419803,-0.000165,68.392638,79.953282,68.586325,12.661307,68.671776,79.507843,67.978487,79.482335,-0.000510,0.030701,68.324662,16.311268,80.885424,0.085720,-40.000761,-0.000001,NaN,Inf,84.209044,-2.445784,1.007289,0.293277,0.221344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665392,68.313306,68.800713,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460744,68.603019,14.541967,68.090189,-0.046309,0.034335,0.000000,14.353953,80.434516,-0.000090,68.418622,79.962593,68.596124,12.605699,68.675342,79.551384,67.999255,79.391587,-0.000510,0.030712,68.324638,16.298277,80.809083,0.086236,-40.000839,0.000000,NaN,Inf,84.178025,-2.430481,0.998605,0.292460,0.220819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663971,68.336415,68.813985,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438420,68.603019,14.453545,68.090189,-0.043687,0.034344,0.000000,14.342251,80.344201,-0.000239,68.431288,79.954627,68.618148,12.640489,68.698621,79.470580,67.993716,79.492848,-0.000510,0.030698,68.350969,16.224220,80.912898,0.084746,-40.000865,-0.000001,NaN,Inf,84.169713,-2.517075,1.005617,0.292118,0.220867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654412,68.339741,68.826735,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458233,68.601093,14.473843,68.087985,-0.042415,0.034281,0.000000,14.352098,80.450312,0.000018,68.402063,79.924839,68.589912,12.658655,68.677027,79.514489,67.995881,79.481799,-0.000509,0.030736,68.325832,16.213062,80.868902,0.084654,-40.001285,-0.000000,NaN,Inf,84.230292,-2.438089,1.001048,0.292832,0.220725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659421,68.339347,68.805213,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482629,68.602193,14.539650,68.089638,-0.045067,0.034254,0.000000,14.346104,80.386298,-0.000011,68.398175,80.008836,68.571868,12.669300,68.680593,79.534898,67.988222,79.438097,-0.000509,0.030729,68.318217,16.318160,80.886077,0.086633,-40.001416,-0.000000,NaN,Inf,84.183500,-2.450644,1.001080,0.293135,0.221732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645531,68.322957,68.802962,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478809,68.602468,14.458118,68.088536,-0.046508,0.034176,0.000000,14.349529,80.454935,-0.000168,68.433569,80.001702,68.600957,12.654781,68.711769,79.508498,68.015558,79.464702,-0.000508,0.030754,68.351185,16.243148,80.878081,0.087811,-40.000813,-0.000001,NaN,Inf,84.109572,-2.472298,1.003937,0.292427,0.221594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666311,68.346240,68.823212,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445064,68.602468,14.459664,68.089913,-0.046130,0.034149,0.000000,14.351812,80.383835,-0.000073,68.394153,80.037773,68.581251,12.650866,68.670025,79.472807,67.980013,79.414422,-0.000510,0.030750,68.343959,16.312545,80.928006,0.088262,-40.000997,0.000000,NaN,Inf,84.120195,-2.480339,0.998571,0.293113,0.221039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643278,68.331928,68.820521,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451262,68.602468,14.581597,68.089913,-0.043564,0.034144,0.000000,14.349815,80.370396,0.000370,68.415880,79.985419,68.606753,12.675947,68.689716,79.519540,67.982354,79.512817,-0.000511,0.030750,68.330575,16.313337,80.868740,0.088276,-40.000839,-0.000000,NaN,Inf,84.211705,-2.481264,1.001011,0.293078,0.220887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642600,68.350791,68.819952,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.483018,68.602744,14.454542,68.091566,-0.042589,0.034118,0.000000,14.347674,80.419411,0.000123,68.395605,79.921390,68.595096,12.628620,68.662259,79.510065,67.966504,79.500393,-0.000510,0.030769,68.318124,16.278706,80.870515,0.089651,-40.000970,-0.000001,NaN,Inf,84.194884,-2.412251,1.009019,0.292354,0.220675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612653,68.327071,68.813672,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478564,68.601643,14.549789,68.091566,-0.044059,0.034158,0.000000,14.350956,80.395400,0.000021,68.398799,79.977302,68.579413,12.613469,68.664446,79.518725,67.958493,79.460090,-0.000511,0.030757,68.314707,16.241293,80.809676,0.090409,-40.000393,0.000000,NaN,Inf,84.109067,-2.405409,0.998034,0.292510,0.220642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580759,68.321359,68.773671,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452095,68.603019,14.516391,68.094871,-0.046061,0.034146,0.000000,14.350385,80.430458,0.000456,68.413445,79.921015,68.593586,12.658247,68.670309,79.573404,67.977405,79.392263,-0.000511,0.030733,68.340953,16.208888,80.916463,0.091810,-40.001101,-0.000001,NaN,Inf,84.120034,-2.426619,1.004919,0.293928,0.221396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582880,68.337201,68.815422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456499,68.603019,14.537771,68.094871,-0.046761,0.034129,0.000000,14.352954,80.392004,0.000365,68.416072,79.965980,68.606468,12.627701,68.676544,79.614273,67.986705,79.422746,-0.000511,0.030709,68.328286,16.330917,80.873837,0.092852,-40.001941,-0.000001,NaN,Inf,84.193174,-2.494734,1.004449,0.293538,0.220943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579555,68.336785,68.815158,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476514,68.602744,14.571017,68.096799,-0.043160,0.034027,0.000000,14.347103,80.356898,0.000008,68.396407,79.927479,68.587286,12.703903,68.670243,79.545023,67.975213,79.454114,-0.000511,0.030690,68.315205,16.235799,80.898007,0.091283,-40.000944,-0.000001,NaN,Inf,84.181225,-2.481917,1.005622,0.293300,0.221229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.548731,68.322999,68.819465,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468121,68.602468,14.512683,68.098727,-0.042432,0.034020,0.000000,14.342251,80.371985,0.000148,68.412247,79.881693,68.601044,12.627765,68.668209,79.526481,67.978694,79.402086,-0.000512,0.030674,68.320734,16.192550,80.867213,0.090672,-40.000656,-0.000001,NaN,Inf,84.116636,-2.443933,1.006526,0.293061,0.220482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534643,68.334685,68.789701,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455658,68.601918,14.537545,68.101206,-0.044048,0.034011,0.000000,14.353097,80.395252,0.000048,68.398208,79.917716,68.598353,12.645136,68.671753,79.532926,67.989919,79.459781,-0.000512,0.030667,68.319491,16.282652,80.751937,0.090865,-40.001075,-0.000000,NaN,Inf,84.149159,-2.488896,1.003080,0.292951,0.221212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.525716,68.329083,68.810475,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451697,68.603294,14.559985,68.098451,-0.046110,0.034019,0.000000,14.344677,80.353818,-0.000280,68.409161,79.980282,68.609573,12.637532,68.668843,79.504949,67.969763,79.525636,-0.000513,0.030667,68.327152,16.263895,80.825260,0.090325,-40.001862,-0.000001,NaN,Inf,84.182405,-2.458268,1.005665,0.292803,0.220723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.539849,68.326172,68.812357,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.486127,68.603294,14.470470,68.098451,-0.044894,0.034050,0.000000,14.346390,80.475820,-0.000313,68.413787,79.987192,68.609070,12.612654,68.670002,79.559956,67.998126,79.466297,-0.000514,0.030693,68.332613,16.245424,80.895010,0.092617,-40.001128,-0.000001,NaN,Inf,84.194529,-2.390368,1.007493,0.293256,0.220739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.561791,68.323174,68.819922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471022,68.601368,14.559599,68.100104,-0.042912,0.034078,0.000000,14.348102,80.504500,0.000012,68.409636,79.921493,68.604127,12.603111,68.673372,79.576662,68.001847,79.470295,-0.000515,0.030704,68.330523,16.276837,80.857890,0.092549,-40.001128,0.000000,NaN,Inf,84.101199,-2.461750,0.998919,0.293202,0.220782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.537727,68.328623,68.809512,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461496,68.600817,14.470508,68.098451,-0.042206,0.034109,0.000000,14.351099,80.429210,-0.000267,68.395253,79.918642,68.595466,12.613449,68.681751,79.526528,68.014804,79.486840,-0.000514,0.030693,68.326868,16.279998,80.866924,0.093269,-40.000787,-0.000001,NaN,Inf,84.140196,-2.462573,1.006121,0.292409,0.221298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.561901,68.321621,68.797112,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448531,68.601093,14.458911,68.099278,-0.045879,0.034078,0.000000,14.342822,80.433682,-0.000328,68.386953,79.916700,68.581753,12.676784,68.655147,79.586865,67.978997,79.412614,-0.000514,0.030709,68.309871,16.270736,80.839231,0.090309,-40.000944,-0.000000,NaN,Inf,84.165474,-2.463533,1.000623,0.293052,0.220719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.524491,68.315384,68.800392,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.483782,68.602744,14.522247,68.099553,-0.046621,0.034069,0.000000,14.347389,80.448708,-0.000002,68.381629,79.872861,68.582977,12.635512,68.661360,79.573015,67.986942,79.393511,-0.000515,0.030692,68.316531,16.191616,80.896172,0.092788,-40.001128,-0.000000,NaN,Inf,84.202469,-2.481974,1.000718,0.292763,0.220749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.536108,68.302057,68.788801,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478224,68.602744,14.435125,68.099553,-0.045112,0.034040,0.000000,14.345961,80.449242,-0.000188,68.418371,79.992774,68.599753,12.607659,68.680220,79.583812,67.989437,79.483499,-0.000514,0.030675,68.343407,16.223499,80.890013,0.092047,-40.000577,-0.000000,NaN,Inf,84.106999,-2.503366,1.002656,0.293404,0.221107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.539171,68.323415,68.807085,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000541,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450652,68.601918,14.509908,68.099002,-0.043042,0.034058,0.000000,14.347959,80.369848,-0.000228,68.414916,79.916152,68.599578,12.666261,68.663417,79.596566,67.970986,79.398816,-0.000515,0.030669,68.321339,16.246665,80.870637,0.094931,-40.000288,0.000000,NaN,Inf,84.122054,-2.440589,0.997023,0.292432,0.221158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550219,68.332803,68.823552,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450866,68.601368,14.451280,68.099828,-0.042250,0.034078,0.000000,14.344534,80.362501,0.000063,68.411873,79.977053,68.581775,12.579642,68.665977,79.500895,67.988297,79.360621,-0.000516,0.030659,68.314157,16.290171,80.873575,0.094632,-40.000839,-0.000001,NaN,Inf,84.195988,-2.483561,1.004101,0.292577,0.220773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.541140,68.321643,68.789740,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477586,68.601093,14.518714,68.100655,-0.045008,0.034053,0.000000,14.344963,80.408692,0.000015,68.391669,79.941582,68.590786,12.622320,68.669171,79.554780,67.972519,79.421937,-0.000516,0.030661,68.322451,16.185251,80.876940,0.094500,-40.000970,-0.000000,NaN,Inf,84.194856,-2.528592,1.000029,0.292523,0.220576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.552647,68.309870,68.800984,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482229,68.601093,14.450704,68.100655,-0.046279,0.034068,0.000000,14.344820,80.391878,-0.000157,68.410202,79.922434,68.568323,12.644689,68.670812,79.477223,67.982040,79.470277,-0.000515,0.030659,68.314551,16.252387,80.834376,0.091354,-40.001757,-0.000000,NaN,Inf,84.122133,-2.468318,1.002841,0.292400,0.220745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.540986,68.319410,68.799693,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450390,68.601093,14.425755,68.100930,-0.045821,0.034089,0.000000,14.343107,80.420238,-0.000083,68.426715,79.886285,68.603975,12.629926,68.689431,79.571831,67.991189,79.438202,-0.000514,0.030647,68.334398,16.203580,80.819938,0.092055,-40.000236,0.000000,NaN,Inf,84.109553,-2.442779,0.997823,0.292256,0.220942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569995,68.335122,68.818807,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454388,68.601643,14.531823,68.101481,-0.043078,0.034101,0.000000,14.349957,80.410908,0.000364,68.384063,79.994821,68.563773,12.618669,68.642981,79.562872,67.963610,79.459254,-0.000514,0.030666,68.292918,16.189097,80.921746,0.091673,-40.001023,0.000000,NaN,Inf,84.195875,-2.475189,0.998295,0.292015,0.220958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.531448,68.310701,68.776291,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.486486,68.602744,14.448706,68.099553,-0.042230,0.034119,0.000000,14.350813,80.422387,-0.000182,68.396210,79.961240,68.593257,12.604844,68.668733,79.531295,67.995391,79.380285,-0.000513,0.030639,68.309219,16.180764,80.897149,0.094056,-40.001233,-0.000001,NaN,Inf,84.185579,-2.432343,1.005357,0.292050,0.221046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562601,68.321905,68.819682,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450735,68.601643,14.456075,68.097900,-0.044947,0.034140,0.000000,14.344534,80.375739,-0.000117,68.400880,79.847590,68.585755,12.574748,68.658319,79.578147,67.953935,79.477991,-0.000512,0.030655,68.284952,16.172680,80.831644,0.093531,-40.001180,0.000000,NaN,Inf,84.113204,-2.525038,0.997391,0.293356,0.221119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555513,68.297352,68.763299,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453745,68.601643,14.555541,68.097900,-0.046192,0.034160,0.000000,14.348102,80.345966,0.000319,68.408223,79.984844,68.603471,12.711427,68.672299,79.526139,67.993770,79.427526,-0.000511,0.030637,68.330348,16.258787,80.966717,0.094443,-40.000918,-0.000000,NaN,Inf,84.195488,-2.409081,1.000370,0.292482,0.221075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569907,68.332955,68.808505,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482563,68.603019,14.472431,68.099553,-0.045653,0.034196,0.000000,14.343678,80.398908,-0.000060,68.413549,79.947608,68.597063,12.681719,68.684180,79.536057,68.017431,79.374293,-0.000510,0.030637,68.329893,16.273890,80.848572,0.091921,-40.001469,-0.000001,NaN,Inf,84.187321,-2.485515,1.007043,0.292737,0.220436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570979,68.329039,68.804723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.486138,68.601918,14.572381,68.097625,-0.042935,0.034176,0.000000,14.348958,80.373462,-0.000277,68.400685,79.942167,68.597981,12.624195,68.674706,79.575237,67.982850,79.456949,-0.000510,0.030668,68.328174,16.282452,80.826115,0.092453,-40.001311,0.000000,NaN,Inf,84.110575,-2.547803,0.999300,0.292321,0.221003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559012,68.320395,68.810890,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
