OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
4:11:31 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.471037,68.601093,14.551934,68.074490,-0.044164,0.033396,0.000000,14.344249,80.450308,-0.000002,68.392729,79.999021,68.591881,12.617365,68.658627,79.502403,67.994796,79.433467,-0.000519,0.030634,68.307800,16.238853,80.851427,0.082831,-40.000315,-0.000000,NaN,Inf,84.175712,-2.473164,1.000312,0.291513,0.219976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.618166,68.337159,68.787922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450081,68.603294,14.588393,68.074765,-0.043505,0.033423,0.000000,14.347389,80.417818,0.000137,68.414672,79.991115,68.609487,12.626867,68.687463,79.545798,68.015651,79.428281,-0.000520,0.030593,68.328124,16.158305,80.857666,0.084438,-40.000839,-0.000001,NaN,Inf,84.139879,-2.482230,1.005590,0.292508,0.220663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622475,68.320681,68.802114,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427170,68.603294,14.479432,68.074765,-0.045169,0.033440,0.000000,14.340967,80.347493,-0.000262,68.420908,79.989079,68.623069,12.681454,68.661142,79.540680,67.994903,79.393945,-0.000520,0.030553,68.326100,16.162385,80.873597,0.084323,-40.001390,-0.000001,NaN,Inf,84.198912,-2.506848,1.009572,0.290895,0.219649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643540,68.330528,68.799249,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458946,68.603294,14.530038,68.074765,-0.046049,0.033453,0.000000,14.350385,80.445985,-0.000244,68.409543,79.937746,68.583591,12.623501,68.680680,79.553684,68.001752,79.421484,-0.000520,0.030561,68.320919,16.190510,80.876163,0.087109,-40.002229,-0.000001,NaN,Inf,84.261124,-2.511012,1.003623,0.291583,0.219725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627747,68.321381,68.793212,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446020,68.604395,14.520554,68.072011,-0.044332,0.033449,0.000000,14.345819,80.363132,-0.000035,68.401024,79.869504,68.580659,12.576196,68.676085,79.597522,67.990260,79.424263,-0.000520,0.030570,68.299569,16.179872,80.860175,0.086696,-40.000577,-0.000001,NaN,Inf,84.182217,-2.499848,1.004918,0.291821,0.221632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614840,68.321774,68.796687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433584,68.603294,14.461765,68.072011,-0.043417,0.033411,0.000000,14.345676,80.389956,-0.000299,68.394049,79.909646,68.582694,12.585677,68.663571,79.563154,67.991968,79.375148,-0.000520,0.030576,68.326076,16.242741,80.858891,0.089040,-40.001993,-0.000001,NaN,Inf,84.211036,-2.484373,1.005159,0.291840,0.220556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623109,68.321731,68.790498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456299,68.604670,14.546013,68.069807,-0.044524,0.033453,0.000000,14.352098,80.342443,-0.000301,68.385076,79.907134,68.574207,12.602213,68.665058,79.543173,67.974612,79.452906,-0.000520,0.030574,68.294346,16.240958,80.901860,0.088419,-40.001652,-0.000000,NaN,Inf,84.243700,-2.521718,1.001952,0.292112,0.220195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599243,68.292867,68.780220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470108,68.604670,14.441507,68.069807,-0.046716,0.033458,0.000000,14.344106,80.482526,-0.000170,68.410975,79.926594,68.601197,12.633535,68.672103,79.516602,67.984482,79.457810,-0.000521,0.030571,68.308296,16.267918,80.808863,0.090951,-40.002019,-0.000001,NaN,Inf,84.183420,-2.447947,1.006206,0.292213,0.220326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605456,68.309892,68.792576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474830,68.602468,14.567399,68.065676,-0.046397,0.033474,0.000000,14.349386,80.431747,-0.000186,68.429183,79.850493,68.600147,12.615325,68.704724,79.537039,68.009893,79.442032,-0.000521,0.030556,68.324879,16.217079,80.869943,0.088056,-40.000184,0.000000,NaN,Inf,84.145976,-2.454260,0.998024,0.291103,0.219671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623524,68.337114,68.826693,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459268,68.602193,14.470723,68.061269,-0.045086,0.033394,0.000000,14.349101,80.419694,-0.000315,68.390397,79.964076,68.585362,12.620749,68.663330,79.618080,68.003259,79.419546,-0.000521,0.030583,68.307118,16.232382,80.776984,0.090712,-40.001180,-0.000001,NaN,Inf,84.130975,-2.491116,1.006395,0.291543,0.219787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610399,68.301533,68.792224,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427878,68.603019,14.440961,68.059892,-0.043239,0.033394,0.000000,14.342822,80.345425,-0.000302,68.383575,79.972416,68.601569,12.627846,68.649612,79.527052,67.990150,79.459628,-0.000521,0.030622,68.296978,16.200176,80.886874,0.090070,-40.001836,-0.000000,NaN,Inf,84.172888,-2.500793,1.000792,0.291398,0.220122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589202,68.326895,68.789929,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469132,68.602193,14.467989,68.059066,-0.044896,0.033440,0.000000,14.350671,80.418649,0.000068,68.410191,79.876955,68.600147,12.558862,68.664817,79.544680,68.000326,79.426503,-0.000520,0.030601,68.309577,16.253479,80.838106,0.094096,-40.000813,-0.000000,NaN,Inf,84.258924,-2.458611,1.000907,0.291923,0.219730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620615,68.304268,68.790955,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466444,68.602193,14.465105,68.059066,-0.046929,0.033456,0.000000,14.345819,80.413470,-0.000058,68.396133,79.993444,68.599228,12.597239,68.668471,79.529397,67.998641,79.418386,-0.000521,0.030608,68.318652,16.250432,80.844186,0.092804,-40.000918,0.000000,NaN,Inf,84.146144,-2.492813,0.999921,0.292296,0.220045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624683,68.318732,68.798413,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464105,68.603569,14.446331,68.059892,-0.046561,0.033376,0.000000,14.350528,80.396116,-0.000050,68.419013,80.012773,68.603887,12.597544,68.669390,79.589845,67.997985,79.470762,-0.000521,0.030610,68.339915,16.351300,80.894253,0.093624,-40.000708,0.000000,NaN,Inf,84.153432,-2.497015,0.999907,0.291963,0.220096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619784,68.325056,68.811886,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445372,68.604119,14.519987,68.056036,-0.045277,0.033445,0.000000,14.352383,80.337335,0.000311,68.411930,80.026161,68.563445,12.571341,68.669259,79.538080,67.985859,79.490084,-0.000522,0.030605,68.319589,16.193328,80.927109,0.093620,-40.000682,0.000000,NaN,Inf,84.161149,-2.458373,0.998771,0.292049,0.220231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596793,68.331993,68.776499,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447048,68.603294,14.437272,68.053557,-0.043383,0.033476,0.000000,14.350813,80.398199,0.000063,68.400086,79.920306,68.608370,12.659654,68.678863,79.534718,67.986821,79.385836,-0.000521,0.030623,68.323025,16.236884,80.925702,0.093914,-40.001101,-0.000001,NaN,Inf,84.212517,-2.432238,1.005165,0.291976,0.220638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624268,68.319564,68.791173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457409,68.603294,14.542149,68.053557,-0.044419,0.033494,0.000000,14.346390,80.410282,-0.000096,68.409625,79.893141,68.579959,12.628314,68.674553,79.533064,68.001419,79.338969,-0.000521,0.030623,68.312732,16.239845,80.905941,0.094063,-40.001285,0.000000,NaN,Inf,84.207145,-2.508815,0.999323,0.292895,0.219532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626193,68.331883,68.803267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464702,68.604945,14.442208,68.051354,-0.046320,0.033481,0.000000,14.347389,80.382516,-0.000065,68.412014,79.951805,68.599644,12.621646,68.670549,79.539116,68.011311,79.478233,-0.000521,0.030614,68.328770,16.199000,80.815082,0.093002,-40.001705,-0.000001,NaN,Inf,84.179033,-2.557432,1.005861,0.291608,0.220002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635905,68.329958,68.793206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431978,68.604670,14.420365,68.049977,-0.046601,0.033465,0.000000,14.343250,80.285055,-0.000179,68.426138,80.011017,68.603165,12.633984,68.687789,79.600658,68.020548,79.466422,-0.000522,0.030622,68.343743,16.307101,80.900354,0.091430,-40.000551,0.000000,NaN,Inf,84.160905,-2.466281,0.998445,0.291224,0.219854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647739,68.335975,68.797034,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449356,68.604119,14.510694,68.051354,-0.045211,0.033468,0.000000,14.346532,80.395389,-0.000325,68.401019,79.920573,68.598331,12.644770,68.676719,79.494744,67.984849,79.426119,-0.000522,0.030614,68.318997,16.227188,80.847020,0.091537,-40.001154,-0.000001,NaN,Inf,84.216932,-2.445878,1.006461,0.291695,0.219929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638333,68.331555,68.786709,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468040,68.603294,14.429522,68.044193,-0.043313,0.033510,0.000000,14.343678,80.424078,-0.000290,68.395110,79.930227,68.595641,12.589226,68.665299,79.572238,67.992620,79.514680,-0.000522,0.030606,68.301502,16.279469,80.905188,0.092033,-40.001101,-0.000001,NaN,Inf,84.201707,-2.477615,1.004245,0.291655,0.220519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633980,68.327201,68.797384,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453310,68.603294,14.550048,68.044193,-0.044326,0.033536,0.000000,14.348387,80.403945,-0.000064,68.407821,79.952804,68.595357,12.642384,68.673328,79.586238,68.010414,79.427321,-0.000522,0.030595,68.317954,16.280568,80.879876,0.089438,-40.000813,0.000000,NaN,Inf,84.150204,-2.421168,0.997338,0.291419,0.219543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644501,68.336479,68.796465,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452401,68.604119,14.508911,68.045846,-0.046331,0.033460,0.000000,14.350528,80.435504,-0.000320,68.396327,79.988407,68.585383,12.600970,68.662520,79.576155,67.997173,79.494595,-0.000522,0.030598,68.306856,16.250711,80.838453,0.089610,-40.000682,-0.000001,NaN,Inf,84.190153,-2.502307,1.006693,0.291884,0.220000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625383,68.305296,68.786558,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465524,68.604395,14.453791,68.041990,-0.046225,0.033482,0.000000,14.350243,80.392561,-0.000320,68.389610,79.862882,68.580178,12.609656,68.664380,79.580596,67.975852,79.412526,-0.000522,0.030602,68.316667,16.254692,80.894131,0.089405,-40.000865,-0.000001,NaN,Inf,84.193443,-2.440280,1.003910,0.291368,0.219826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633061,68.313393,68.774810,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465242,68.603569,14.537418,68.038685,-0.044625,0.033533,0.000000,14.345961,80.446300,-0.000091,68.404996,80.009343,68.589299,12.598034,68.685558,79.582182,67.987192,79.445464,-0.000523,0.030623,68.318847,16.268789,80.857218,0.089119,-40.001128,0.000000,NaN,Inf,84.158127,-2.478478,0.999189,0.290707,0.219846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657976,68.334159,68.799439,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452983,68.603569,14.431283,68.038685,-0.043836,0.033525,0.000000,14.343964,80.411288,-0.000357,68.401366,79.876583,68.581425,12.604682,68.665627,79.532594,67.983119,79.375068,-0.000522,0.030630,68.323480,16.230855,80.890789,0.089127,-40.001757,-0.000001,NaN,Inf,84.158064,-2.465926,1.004990,0.291834,0.220614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654673,68.302583,68.788721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473336,68.604670,14.509291,68.038134,-0.045628,0.033474,0.000000,14.352383,80.288958,-0.000327,68.406626,80.014953,68.595051,12.604782,68.679257,79.583714,68.013369,79.451396,-0.000522,0.030633,68.323787,16.131629,80.908672,0.090639,-40.000892,0.000000,NaN,Inf,84.191314,-2.512928,0.998499,0.292048,0.219569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664976,68.346566,68.788613,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461439,68.603019,14.555245,68.037032,-0.046897,0.033502,0.000000,14.345961,80.348565,-0.000045,68.410689,79.980916,68.590370,12.629355,68.673744,79.575337,68.002907,79.439260,-0.000524,0.030666,68.302633,16.170825,80.932597,0.091130,-40.001154,-0.000000,NaN,Inf,84.142254,-2.489144,1.002485,0.291425,0.219700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659463,68.310701,68.793949,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436704,68.604395,14.476148,68.034829,-0.045919,0.033557,0.000000,14.342108,80.384591,-0.000285,68.399151,80.009064,68.585777,12.602337,68.666239,79.603916,68.006671,79.411901,-0.000524,0.030669,68.307203,16.221123,80.982913,0.091404,-40.001285,-0.000001,NaN,Inf,84.167826,-2.486140,1.006487,0.292045,0.220052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661104,68.317747,68.790647,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000433,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427934,68.604945,14.527948,68.035104,-0.044096,0.033541,0.000000,14.350385,80.440264,-0.000300,68.414623,79.996549,68.572894,12.664772,68.663329,79.543579,67.997305,79.580317,-0.000524,0.030664,68.313603,16.228908,80.861316,0.089896,-40.001101,-0.000000,NaN,Inf,84.236328,-2.509751,1.002732,0.291949,0.220417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670247,68.336457,68.804558,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473079,68.604945,14.432905,68.035104,-0.043625,0.033597,0.000000,14.351242,80.363161,-0.000127,68.401218,79.943963,68.598397,12.591080,68.683020,79.596426,68.018317,79.458090,-0.000523,0.030662,68.320437,16.251096,80.914709,0.089318,-40.001600,-0.000001,NaN,Inf,84.260699,-2.378293,1.006932,0.292483,0.220089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679543,68.334947,68.798960,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440287,68.603294,14.432306,68.034829,-0.045031,0.033520,0.000000,14.344249,80.369897,0.000088,68.404149,79.923650,68.612045,12.656515,68.672978,79.573461,67.994656,79.458933,-0.000523,0.030664,68.313036,16.207019,80.903148,0.088747,-40.000525,0.000000,NaN,Inf,84.138197,-2.487894,0.997224,0.292630,0.219558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679062,68.321577,68.796924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440019,68.604670,14.524486,68.033727,-0.046520,0.033516,0.000000,14.350243,80.380957,-0.000046,68.397306,79.894557,68.599075,12.628416,68.667070,79.531702,68.012297,79.382979,-0.000522,0.030670,68.318173,16.274219,80.845183,0.089702,-40.000708,0.000000,NaN,Inf,84.225498,-2.463620,0.999447,0.292217,0.219960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666922,68.334378,68.805411,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456491,68.603569,14.416070,68.032901,-0.045528,0.033449,0.000000,14.341538,80.339728,0.000239,68.411060,79.990137,68.573441,12.684309,68.682583,79.583462,67.994548,79.474014,-0.000521,0.030689,68.298870,16.220716,80.857363,0.089120,-40.001888,-0.000000,NaN,Inf,84.250340,-2.477770,1.000878,0.291246,0.219654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663313,68.311642,68.789753,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460009,68.602744,14.467021,68.035380,-0.043279,0.033435,0.000000,14.343678,80.372595,0.000352,68.409343,79.951019,68.599840,12.638653,68.679891,79.496453,67.999472,79.360417,-0.000520,0.030678,68.319066,16.252066,80.830135,0.089355,-40.001075,0.000000,NaN,Inf,84.181797,-2.452576,0.997204,0.291342,0.219706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660207,68.299387,68.793842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468904,68.602744,14.494114,68.035380,-0.043297,0.033399,0.000000,14.351099,80.408944,0.000002,68.392592,79.921891,68.598550,12.637428,68.696059,79.556842,67.990500,79.456641,-0.000520,0.030676,68.316760,16.207141,80.873940,0.086709,-40.001364,-0.000000,NaN,Inf,84.171432,-2.539915,1.000485,0.291746,0.220070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653929,68.326785,68.789863,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427787,68.604945,14.432223,68.035104,-0.044752,0.033399,0.000000,14.344534,80.357598,0.000064,68.382509,79.941317,68.568519,12.548159,68.642740,79.534306,67.970363,79.407471,-0.000519,0.030700,68.282265,16.220103,80.867212,0.086248,-40.001731,-0.000000,NaN,Inf,84.147312,-2.461128,1.001742,0.291630,0.220251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636779,68.299650,68.785116,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461403,68.604945,14.536954,68.037583,-0.045838,0.033383,0.000000,14.352383,80.405652,0.000320,68.405540,80.026973,68.566857,12.612449,68.664773,79.642223,67.986493,79.431807,-0.000519,0.030714,68.299544,16.273570,80.895130,0.082450,-40.000420,-0.000000,NaN,Inf,84.261097,-2.476657,1.000307,0.293395,0.220484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653819,68.307134,68.787521,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470684,68.604945,14.479968,68.037583,-0.044720,0.033335,0.000000,14.348387,80.384822,0.000139,68.403238,79.894652,68.592557,12.556905,68.684661,79.586563,67.972946,79.337376,-0.000519,0.030752,68.296411,16.230192,80.876939,0.083044,-40.001259,-0.000001,NaN,Inf,84.169851,-2.475131,1.005224,0.291561,0.220227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645442,68.324946,68.810136,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450398,68.603019,14.506646,68.038685,-0.042548,0.033272,0.000000,14.344820,80.401031,0.000043,68.380792,79.839266,68.571866,12.589878,68.654818,79.593752,67.977366,79.458361,-0.000518,0.030751,68.298325,16.230398,80.784939,0.082488,-40.000420,-0.000000,NaN,Inf,84.144689,-2.530116,1.000642,0.291445,0.220465,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640958,68.304245,68.779648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437593,68.603019,14.542346,68.041164,-0.043235,0.033216,0.000000,14.347817,80.367254,0.000307,68.388007,79.911786,68.591682,12.655842,68.670067,79.646784,68.014575,79.436055,-0.000518,0.030765,68.305965,16.194013,80.877347,0.085354,-40.000734,-0.000001,NaN,Inf,84.197780,-2.446746,1.003892,0.292063,0.220638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663269,68.317419,68.793558,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464253,68.601643,14.521281,68.042541,-0.044791,0.033285,0.000000,14.351955,80.391659,0.000142,68.413275,79.961570,68.595640,12.602233,68.688161,79.551342,68.003848,79.434317,-0.000517,0.030740,68.319282,16.188798,80.889970,0.082971,-40.001364,-0.000001,NaN,Inf,84.236412,-2.488254,1.007256,0.291721,0.220329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675124,68.322626,68.810265,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452704,68.602744,14.463667,68.041990,-0.045659,0.033267,0.000000,14.342537,80.355437,-0.000014,68.410341,79.877105,68.613269,12.631150,68.700391,79.551539,68.011289,79.439427,-0.000518,0.030738,68.322133,16.212690,80.862604,0.082978,-40.000970,-0.000001,NaN,Inf,84.158820,-2.490667,1.003943,0.291896,0.220482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676130,68.329870,68.796924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452557,68.601918,14.507019,68.039786,-0.044321,0.033230,0.000000,14.343964,80.408019,0.000187,68.409018,79.887791,68.599336,12.635187,68.677724,79.552640,68.009125,79.406573,-0.000518,0.030770,68.317913,16.235121,80.850815,0.081471,-40.000184,-0.000000,NaN,Inf,84.191246,-2.494402,1.000759,0.291967,0.220494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656378,68.320919,68.796423,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444441,68.601918,14.463754,68.039786,-0.042404,0.033224,0.000000,14.349386,80.422595,0.000295,68.400062,79.888503,68.592097,12.632290,68.668820,79.618854,67.986796,79.443665,-0.000518,0.030765,68.301086,16.181799,80.817732,0.082685,-40.000813,-0.000001,NaN,Inf,84.190818,-2.516071,1.003768,0.291159,0.220228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652047,68.307439,68.801121,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464660,68.604395,14.524622,68.040062,-0.043787,0.033262,0.000000,14.347674,80.400453,0.000030,68.417097,79.931948,68.595399,12.611002,68.669214,79.603289,68.005203,79.426118,-0.000518,0.030773,68.312360,16.217007,80.892052,0.082329,-40.001285,-0.000000,NaN,Inf,84.212845,-2.466834,1.001337,0.291904,0.220495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633323,68.321970,68.785441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464353,68.605220,14.425785,68.041990,-0.045374,0.033222,0.000000,14.345105,80.406546,0.000045,68.412056,79.956182,68.616593,12.601909,68.680853,79.472130,68.007194,79.502558,-0.000516,0.030753,68.316820,16.220018,80.861746,0.082088,-40.000839,-0.000001,NaN,Inf,84.160470,-2.497969,1.004145,0.290910,0.220401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665324,68.316565,68.795325,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439552,68.602744,14.537314,68.043642,-0.046225,0.033226,0.000000,14.346104,80.436474,0.000422,68.400431,79.919820,68.610075,12.647441,68.664356,79.558693,67.983009,79.322033,-0.000516,0.030769,68.294013,16.141431,80.837945,0.079168,-40.000944,0.000000,NaN,Inf,84.162127,-2.444529,0.997334,0.291656,0.219939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645922,68.316695,68.794428,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443883,68.604395,14.521729,68.046397,-0.044405,0.033158,0.000000,14.344534,80.468245,0.000291,68.404863,79.932707,68.609047,12.672461,68.689100,79.493072,68.011593,79.489744,-0.000516,0.030771,68.316232,16.219283,80.910939,0.077848,-40.000708,-0.000001,NaN,Inf,84.226942,-2.551319,1.006770,0.291523,0.220159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648218,68.332297,68.789332,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470778,68.604395,14.458187,68.046397,-0.042350,0.033129,0.000000,14.340253,80.315890,0.000274,68.401669,79.928264,68.574401,12.555623,68.661927,79.555775,67.988831,79.474199,-0.000514,0.030787,68.301456,16.151005,80.793915,0.079379,-40.001049,0.000000,NaN,Inf,84.225162,-2.507629,0.999104,0.291509,0.219999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642662,68.323413,68.791520,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470707,68.602468,14.504072,68.045570,-0.043684,0.033179,0.000000,14.351099,80.493605,0.000660,68.411249,80.015455,68.600954,12.591426,68.691813,79.551464,68.016778,79.432318,-0.000514,0.030789,68.313945,16.199756,80.879977,0.079059,-40.001678,0.000000,NaN,Inf,84.143883,-2.446726,0.999130,0.292131,0.220324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663814,68.328774,68.805318,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453499,68.603294,14.410200,68.044469,-0.045340,0.033232,0.000000,14.351527,80.348083,0.000517,68.410987,79.897304,68.579782,12.589408,68.679364,79.520763,68.000712,79.344270,-0.000514,0.030798,68.336011,16.268611,80.874857,0.081431,-40.001128,-0.000000,NaN,Inf,84.142150,-2.505046,1.002306,0.292133,0.220343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644718,68.318818,68.795496,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445677,68.602744,14.466499,68.045019,-0.046112,0.033156,0.000000,14.349672,80.391827,0.000258,68.413855,79.931510,68.591331,12.606801,68.680940,79.625659,68.018571,79.462396,-0.000513,0.030786,68.326479,16.263638,80.930760,0.079788,-40.000551,0.000000,NaN,Inf,84.189640,-2.552876,0.997004,0.291875,0.220304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641722,68.317067,68.799630,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459611,68.602744,14.463829,68.045019,-0.045015,0.033081,0.000000,14.342822,80.412108,0.000338,68.378395,79.974366,68.573111,12.606150,68.660220,79.594036,67.997823,79.506967,-0.000513,0.030786,68.275249,16.140118,80.861910,0.081141,-40.001075,-0.000000,NaN,Inf,84.210315,-2.485025,1.001441,0.292208,0.219623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626825,68.298838,68.767261,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477713,68.601643,14.431762,68.042541,-0.042897,0.033103,0.000000,14.346532,80.449323,0.000406,68.418287,79.907253,68.607231,12.595832,68.678139,79.601984,68.010560,79.554263,-0.000514,0.030792,68.330504,16.222593,80.867742,0.080589,-40.000970,-0.000000,NaN,Inf,84.172510,-2.431961,1.000292,0.291590,0.220284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634350,68.335886,68.797857,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000561,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475576,68.605495,14.527852,68.039786,-0.043297,0.033111,0.000000,14.345248,80.451144,0.000020,68.404794,79.988812,68.595420,12.562248,68.678795,79.589943,67.987405,79.470216,-0.000514,0.030802,68.310788,16.196695,80.829420,0.079653,-40.000787,0.000000,NaN,Inf,84.122338,-2.410423,0.996826,0.291427,0.220552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631681,68.315338,68.767655,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437119,68.603019,14.438227,68.041714,-0.045489,0.033003,0.000000,14.344392,80.466141,0.000126,68.410049,79.867752,68.588006,12.645402,68.665143,79.573930,67.986876,79.395901,-0.000514,0.030784,68.315224,16.257210,80.818938,0.079548,-40.001442,-0.000001,NaN,Inf,84.131981,-2.448188,1.003611,0.291760,0.220610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619694,68.317483,68.793306,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450795,68.603844,14.439077,68.041164,-0.045290,0.032984,0.000000,14.350528,80.354439,0.000322,68.381282,79.916610,68.582953,12.600806,68.647618,79.511289,67.983682,79.448398,-0.000514,0.030799,68.279795,16.227738,80.903553,0.079537,-40.001233,-0.000000,NaN,Inf,84.218327,-2.497424,1.000077,0.292655,0.220076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611731,68.302449,68.775570,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462269,68.603844,14.530280,68.041164,-0.043737,0.032967,0.000000,14.343250,80.402566,0.000014,68.415462,79.961961,68.587415,12.656169,68.690325,79.581589,68.003141,79.435406,-0.000513,0.030799,68.328916,16.252622,80.842596,0.079279,-40.001338,0.000000,NaN,Inf,84.197527,-2.460287,0.999189,0.292013,0.220355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625337,68.336017,68.807481,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453377,68.603844,14.428602,68.039511,-0.042454,0.032977,0.000000,14.351242,80.374438,0.000019,68.385758,79.917648,68.581290,12.591732,68.668402,79.570512,67.994012,79.387406,-0.000512,0.030789,68.316117,16.266521,80.843572,0.079464,-40.001075,-0.000001,NaN,Inf,84.166403,-2.489170,1.004703,0.291549,0.220653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610484,68.332800,68.781737,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438686,68.601918,14.541449,68.038685,-0.043410,0.033008,0.000000,14.343107,80.411413,0.000211,68.415416,79.968154,68.607712,12.557172,68.686518,79.589106,68.015570,79.433794,-0.000512,0.030774,68.330523,16.268068,80.863501,0.077143,-40.001101,0.000000,NaN,Inf,84.190522,-2.514865,0.998286,0.292628,0.220524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636909,68.321399,68.821146,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440680,68.604119,14.528853,68.036481,-0.045052,0.033017,0.000000,14.341823,80.427126,0.000043,68.412895,79.999519,68.599772,12.664530,68.677329,79.518230,67.986832,79.355297,-0.000512,0.030778,68.308978,16.249554,80.831380,0.078691,-40.001180,-0.000001,NaN,Inf,84.228467,-2.502766,1.007117,0.292084,0.220457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609434,68.327592,68.804897,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478890,68.604119,14.518132,68.036481,-0.044651,0.032965,0.000000,14.350528,80.385656,-0.000091,68.412179,80.004163,68.607252,12.656269,68.678160,79.531988,68.014804,79.438767,-0.000513,0.030775,68.328935,16.253008,80.861458,0.077466,-40.001390,-0.000001,NaN,Inf,84.225256,-2.530992,1.006106,0.291977,0.220523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627721,68.328423,68.797527,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
