OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
4:19:33 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.442929,68.604395,14.514290,68.029045,-0.046725,0.033762,0.000000,14.348530,80.411279,0.000121,68.392524,79.884073,68.584158,12.580865,68.655474,79.583936,67.992094,79.522797,-0.000525,0.030590,68.293950,16.352748,80.875613,0.096086,-40.001180,0.000000,NaN,Inf,84.171304,-2.480350,0.997746,0.292547,0.220245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676108,68.320285,68.812648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455297,68.602744,14.511120,68.032625,-0.046660,0.033763,0.000000,14.343393,80.384241,0.000128,68.381703,79.945373,68.572259,12.628580,68.666435,79.502035,67.988680,79.448608,-0.000524,0.030593,68.286006,16.231925,80.800481,0.095731,-40.001233,-0.000001,NaN,Inf,84.219426,-2.414759,1.004941,0.291710,0.220332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643844,68.330416,68.798017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462303,68.602744,14.450055,68.032625,-0.043887,0.033746,0.000000,14.343678,80.397928,-0.000108,68.412012,79.953780,68.607560,12.629518,68.696343,79.565230,67.995091,79.541451,-0.000524,0.030613,68.340345,16.246158,80.885772,0.095128,-40.001023,-0.000001,NaN,Inf,84.184210,-2.465132,1.003862,0.291105,0.220401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685798,68.340788,68.821875,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432155,68.603294,14.522089,68.032625,-0.043204,0.033720,0.000000,14.346247,80.399352,-0.000110,68.392849,80.022786,68.587329,12.665202,68.671117,79.565517,68.006145,79.485580,-0.000524,0.030622,68.289727,16.240194,80.923909,0.095529,-40.001206,0.000000,NaN,Inf,84.165209,-2.404236,0.999153,0.290656,0.220374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655591,68.320548,68.802172,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437020,68.605220,14.429777,68.032625,-0.044856,0.033735,0.000000,14.341966,80.378891,0.000196,68.399170,79.906910,68.577399,12.628784,68.665757,79.477628,67.982987,79.451752,-0.000524,0.030616,68.305569,16.208838,80.871659,0.095175,-40.001154,-0.000001,NaN,Inf,84.247580,-2.455789,1.006231,0.292391,0.219667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646076,68.331817,68.789835,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472788,68.604395,14.435918,68.030973,-0.046466,0.033737,0.000000,14.347246,80.408196,-0.000021,68.391392,79.942728,68.569941,12.615631,68.669520,79.563420,67.986380,79.446911,-0.000526,0.030620,68.296538,16.266299,80.818039,0.098544,-40.002282,0.000000,NaN,Inf,84.236295,-2.457159,0.999498,0.291160,0.219167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659813,68.297330,68.783253,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464143,68.604395,14.434346,68.030973,-0.045685,0.033694,0.000000,14.342108,80.424469,-0.000074,68.407884,79.961957,68.590500,12.671177,68.669301,79.543940,67.987606,79.511641,-0.000526,0.030615,68.307266,16.152040,80.960234,0.098289,-40.001915,0.000000,NaN,Inf,84.138436,-2.464064,0.997452,0.290961,0.219854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678711,68.335777,68.817720,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437076,68.604395,14.411710,68.028770,-0.043141,0.033734,0.000000,14.344677,80.402849,0.000227,68.427396,79.888180,68.594875,12.635411,68.693630,79.580408,68.023894,79.537390,-0.000527,0.030630,68.323915,16.286047,80.845655,0.098909,-40.001233,0.000000,NaN,Inf,84.161871,-2.418356,0.997940,0.291024,0.219122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683086,68.348469,68.828218,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445818,68.603019,14.470738,68.028770,-0.043923,0.033748,0.000000,14.342108,80.417932,0.000120,68.375401,79.859296,68.578755,12.685043,68.660462,79.537584,67.981500,79.469361,-0.000527,0.030639,68.284656,16.254106,80.876860,0.098852,-40.001285,0.000000,NaN,Inf,84.229117,-2.434328,0.998243,0.291703,0.219676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641198,68.322364,68.787518,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465921,68.602468,14.420690,68.026291,-0.046517,0.033760,0.000000,14.343821,80.390552,0.000054,68.398870,79.902593,68.589691,12.608128,68.665582,79.568144,67.993912,79.513353,-0.000528,0.030640,68.288727,16.215944,80.821793,0.099434,-40.001285,-0.000000,NaN,Inf,84.210209,-2.442903,1.001725,0.290841,0.219729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660447,68.319169,68.812387,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458069,68.603569,14.459368,68.025740,-0.046694,0.033816,0.000000,14.349672,80.438243,0.000298,68.386137,79.935083,68.582255,12.655576,68.675603,79.553459,67.994394,79.449174,-0.000527,0.030675,68.297890,16.189468,80.840534,0.096267,-40.000813,0.000000,NaN,Inf,84.155124,-2.423421,0.996873,0.290571,0.219458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656335,68.319629,68.802065,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439329,68.603569,14.465355,68.025740,-0.045715,0.033819,0.000000,14.344963,80.429448,0.000252,68.407605,79.883267,68.580659,12.571424,68.675253,79.528867,67.999384,79.496865,-0.000527,0.030675,68.296236,16.240387,80.867967,0.098832,-40.001390,-0.000000,NaN,Inf,84.177519,-2.470436,1.000090,0.291401,0.219245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647673,68.344225,68.814530,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469041,68.605220,14.415737,68.024914,-0.043137,0.033794,0.000000,14.342679,80.425204,0.000142,68.418078,79.947258,68.605111,12.620200,68.694725,79.563254,68.002865,79.501438,-0.000526,0.030670,68.306727,16.309976,80.842678,0.098293,-40.000734,-0.000000,NaN,Inf,84.228374,-2.440845,1.001802,0.291273,0.220435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665478,68.340833,68.808867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456740,68.603294,14.523997,68.025740,-0.043154,0.033761,0.000000,14.345819,80.443216,0.000181,68.389377,79.955758,68.592207,12.677987,68.666436,79.467628,67.991004,79.439118,-0.000525,0.030682,68.291211,16.304911,80.786101,0.099009,-40.001023,0.000001,NaN,Inf,84.149418,-2.441012,0.996316,0.291419,0.220815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656313,68.329585,68.802001,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436014,68.604395,14.426934,68.025465,-0.045619,0.033753,0.000000,14.348958,80.434098,0.000391,68.379012,79.881740,68.589714,12.664161,68.663526,79.463597,67.975573,79.368799,-0.000525,0.030701,68.299437,16.248321,80.877673,0.098719,-40.001023,-0.000001,NaN,Inf,84.180847,-2.474340,1.004652,0.291200,0.220158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631376,68.309628,68.798633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446132,68.604119,14.493429,68.026291,-0.046635,0.033728,0.000000,14.348816,80.341613,0.000208,68.400392,79.936664,68.590326,12.719971,68.656656,79.504524,67.982970,79.443584,-0.000525,0.030687,68.304311,16.215687,80.904288,0.101326,-40.000472,0.000000,NaN,Inf,84.238201,-2.509932,0.999371,0.291651,0.219436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634067,68.321467,68.813919,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469809,68.604119,14.513181,68.026291,-0.045489,0.033748,0.000000,14.352954,80.488596,0.000241,68.391400,79.959320,68.569242,12.645972,68.658428,79.458955,67.981398,79.428460,-0.000525,0.030661,68.281246,16.259536,80.921316,0.100867,-40.000944,-0.000001,NaN,Inf,84.231248,-2.468850,1.008316,0.291553,0.219218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644152,68.317003,68.804453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467165,68.601368,14.438638,68.027392,-0.043014,0.033753,0.000000,14.348245,80.369643,0.000466,68.402850,79.887037,68.584662,12.715811,68.682167,79.500042,68.009565,79.422445,-0.000525,0.030661,68.320832,16.275175,80.898007,0.100479,-40.001731,-0.000000,NaN,Inf,84.146236,-2.472464,1.002997,0.290859,0.218757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649598,68.336172,68.806836,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431764,68.605220,14.543574,68.025189,-0.043266,0.033749,0.000000,14.344249,80.358293,0.000240,68.394659,79.984889,68.592142,12.699744,68.671775,79.449109,67.988423,79.415837,-0.000525,0.030657,68.305185,16.257067,80.859911,0.099860,-40.001101,0.000000,NaN,Inf,84.150652,-2.504997,0.998028,0.291727,0.219241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650429,68.324947,68.791112,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458940,68.604395,14.437527,68.026291,-0.045644,0.033767,0.000000,14.349101,80.348272,0.000133,68.377973,79.915020,68.574141,12.709327,68.646285,79.502365,67.979517,79.454153,-0.000524,0.030669,68.281443,16.303599,80.887605,0.099050,-40.001783,-0.000001,NaN,Inf,84.250570,-2.488648,1.007748,0.290561,0.219226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632427,68.333546,68.788445,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458032,68.604395,14.495183,68.026291,-0.046367,0.033780,0.000000,14.346390,80.359126,0.000252,68.365697,79.841323,68.568476,12.675947,68.662235,79.506336,67.986696,79.350722,-0.000525,0.030654,68.282793,16.294488,80.828115,0.097220,-40.001128,0.000000,NaN,Inf,84.175979,-2.451948,0.998519,0.291070,0.218961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643386,68.313743,68.794788,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448442,68.602468,14.563746,68.025465,-0.044611,0.033782,0.000000,14.342537,80.377991,0.000130,68.394856,79.925024,68.599425,12.600971,68.692362,79.517151,68.002344,79.379028,-0.000526,0.030635,68.307863,16.230740,80.855588,0.097523,-40.000498,-0.000000,NaN,Inf,84.178443,-2.534177,1.002570,0.290634,0.219954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662285,68.336807,68.823306,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451493,68.604119,14.536043,68.026291,-0.042745,0.033771,0.000000,14.350243,80.435545,-0.000084,68.401376,79.882212,68.603493,12.640161,68.674816,79.600153,68.024298,79.447296,-0.000526,0.030633,68.289998,16.193649,80.934105,0.097545,-40.001390,-0.000001,NaN,Inf,84.202536,-2.529280,1.007980,0.291296,0.220028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644742,68.324663,68.806184,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471297,68.602744,14.572038,68.027117,-0.043146,0.033770,0.000000,14.343821,80.404118,0.000035,68.411697,79.933781,68.607758,12.645321,68.683654,79.545816,68.003091,79.372966,-0.000526,0.030617,68.316048,16.319815,80.824567,0.097205,-40.001180,-0.000000,NaN,Inf,84.252278,-2.520466,1.003112,0.292449,0.220525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673112,68.328098,68.816572,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445779,68.604395,14.600696,68.026291,-0.045666,0.033801,0.000000,14.345676,80.408098,0.000151,68.378410,79.852468,68.574207,12.618140,68.657991,79.456077,67.987027,79.425263,-0.000528,0.030607,68.294286,16.310019,80.921380,0.097204,-40.001364,-0.000001,NaN,Inf,84.140825,-2.534425,1.006961,0.292083,0.219663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639558,68.313240,68.801351,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428572,68.604395,14.456228,68.026291,-0.046343,0.033845,0.000000,14.346532,80.411242,-0.000061,68.375824,79.884837,68.577838,12.579356,68.656219,79.610785,67.980679,79.425303,-0.000528,0.030564,68.295417,16.174514,80.785836,0.094794,-40.000892,-0.000002,NaN,Inf,84.211689,-2.480414,1.010724,0.292199,0.219849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643189,68.312715,68.787113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464301,68.603844,14.449716,68.026291,-0.044688,0.033853,0.000000,14.345676,80.399762,-0.000081,68.401354,79.904773,68.595620,12.665283,68.676085,79.534144,67.998494,79.425589,-0.000527,0.030556,68.304035,16.176119,80.813532,0.095448,-40.001469,-0.000000,NaN,Inf,84.258414,-2.474037,1.001917,0.291303,0.220153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668869,68.324684,68.804915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458539,68.604119,14.441536,68.025465,-0.043114,0.033874,0.000000,14.342537,80.436338,0.000196,68.406636,79.978466,68.589736,12.629518,68.698466,79.521225,67.993419,79.411676,-0.000527,0.030557,68.308911,16.238453,80.859830,0.094937,-40.000944,0.000000,NaN,Inf,84.160892,-2.491644,0.998992,0.291029,0.219867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660076,68.346238,68.835994,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438677,68.603019,14.432892,68.024087,-0.044005,0.033900,0.000000,14.345819,80.443052,0.000075,68.396490,79.891108,68.602881,12.601807,68.677945,79.532820,68.011892,79.432588,-0.000529,0.030542,68.310741,16.220239,80.893297,0.095168,-40.000892,0.000000,NaN,Inf,84.176793,-2.496662,0.998824,0.292069,0.220067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662001,68.331118,68.822042,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452681,68.603569,14.450865,68.022986,-0.046652,0.033957,0.000000,14.349529,80.347720,0.000015,68.406704,79.876950,68.607583,12.670931,68.678491,79.455367,68.003052,79.420954,-0.000529,0.030526,68.310634,16.362444,80.888523,0.097137,-40.002360,0.000000,NaN,Inf,84.229595,-2.499965,0.999599,0.291722,0.220549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665041,68.326260,68.819442,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473326,68.603569,14.502266,68.022986,-0.046615,0.034026,0.000000,14.347817,80.334730,0.000328,68.413113,80.015422,68.583196,12.669544,68.694003,79.640427,68.004517,79.413201,-0.000529,0.030521,68.302580,16.246523,80.866579,0.099163,-40.000498,-0.000001,NaN,Inf,84.242346,-2.515699,1.006740,0.291436,0.220621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677641,68.337617,68.820906,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454050,68.606596,14.426776,68.022160,-0.044632,0.034097,0.000000,14.347817,80.442926,0.000209,68.384759,79.927218,68.575650,12.647196,68.658188,79.500266,67.986768,79.449604,-0.000529,0.030497,68.277488,16.319380,80.847979,0.098101,-40.000656,-0.000000,NaN,Inf,84.136153,-2.506654,1.001999,0.292258,0.220359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638093,68.325078,68.789873,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421622,68.604119,14.559414,68.020232,-0.043217,0.034194,0.000000,14.344106,80.369754,0.000043,68.372177,79.893944,68.576634,12.639571,68.652937,79.552783,67.969103,79.428264,-0.000529,0.030503,68.282667,16.208353,80.801031,0.098952,-40.000525,0.000000,NaN,Inf,84.191446,-2.462498,0.998113,0.291690,0.220589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646142,68.303611,68.775547,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461499,68.604395,14.448594,68.018304,-0.044148,0.034198,0.000000,14.344677,80.411838,0.000395,68.372327,79.969399,68.585515,12.685980,68.663067,79.552376,67.988800,79.456749,-0.000528,0.030511,68.289020,16.245516,80.841576,0.098856,-40.001023,-0.000001,NaN,Inf,84.277024,-2.460312,1.009555,0.292215,0.219902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641724,68.323306,68.775698,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455689,68.604395,14.506880,68.018304,-0.046559,0.034227,0.000000,14.342965,80.387898,0.000378,68.397100,79.932112,68.582190,12.625705,68.654753,79.566636,67.974248,79.413247,-0.000528,0.030497,68.292744,16.140425,80.812616,0.099648,-40.001810,0.000000,NaN,Inf,84.169040,-2.459349,0.999108,0.291537,0.219997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645464,68.330374,68.806866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435638,68.604670,14.524449,68.018854,-0.046334,0.034242,0.000000,14.345533,80.418742,0.000087,68.413526,79.884650,68.570685,12.684389,68.669433,79.555025,68.002022,79.392798,-0.000528,0.030499,68.311677,16.261305,80.859074,0.098597,-40.000997,-0.000001,NaN,Inf,84.184799,-2.476352,1.003541,0.291062,0.219492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664297,68.330089,68.807609,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463000,68.604119,14.447062,68.015549,-0.043684,0.034260,0.000000,14.347817,80.417103,0.000147,68.412894,79.888395,68.590239,12.665629,68.663635,79.557471,68.005544,79.431811,-0.000527,0.030488,68.319314,16.154795,80.840636,0.098310,-40.001154,-0.000001,NaN,Inf,84.239497,-2.518964,1.006152,0.291982,0.220067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666813,68.344247,68.810713,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471369,68.604119,14.527307,68.015825,-0.043151,0.034311,0.000000,14.347531,80.427931,0.000123,68.387515,80.035441,68.558765,12.672358,68.649611,79.524101,67.974573,79.438708,-0.000527,0.030475,68.293067,16.314336,80.890278,0.097703,-40.001128,-0.000001,NaN,Inf,84.235104,-2.478739,1.003732,0.292216,0.219865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646558,68.314837,68.780597,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437310,68.605495,14.464294,68.014723,-0.044267,0.034288,0.000000,14.347959,80.386519,-0.000186,68.393188,79.920701,68.599731,12.593018,68.673131,79.477755,67.997753,79.445829,-0.000526,0.030483,68.311981,16.193827,80.902779,0.097635,-40.000761,-0.000001,NaN,Inf,84.142008,-2.458206,1.003865,0.291386,0.220061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679630,68.336697,68.810408,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426609,68.605495,14.545304,68.014723,-0.046261,0.034304,0.000000,14.342537,80.414437,-0.000251,68.408700,79.945654,68.595707,12.607170,68.683654,79.551213,67.995498,79.436162,-0.000525,0.030473,68.301055,16.223356,80.930315,0.097230,-40.001442,-0.000000,NaN,Inf,84.235783,-2.476222,1.001869,0.290613,0.219762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668541,68.342649,68.790702,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704622,-14.999764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467286,68.604945,14.491365,68.012795,-0.045349,0.034271,0.000000,14.343678,80.479973,0.000061,68.394880,79.932501,68.559770,12.591836,68.656437,79.484882,67.983656,79.462606,-0.000526,0.030469,68.288453,16.194469,80.848082,0.097969,-40.000970,-0.000001,NaN,Inf,84.264850,-2.480977,1.008228,0.291304,0.219616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687461,68.328316,68.795074,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450215,68.604119,14.483667,68.016100,-0.042858,0.034221,0.000000,14.350243,80.396157,-0.000136,68.394295,79.952385,68.584202,12.729717,68.679213,79.566417,67.983066,79.447623,-0.000524,0.030460,68.306888,16.192172,80.855299,0.097423,-40.001180,-0.000000,NaN,Inf,84.153900,-2.449956,1.001664,0.291339,0.220104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678646,68.324071,68.801965,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428358,68.604670,14.494054,68.016100,-0.043424,0.034199,0.000000,14.342679,80.412619,-0.000264,68.393945,79.982670,68.594984,12.649563,68.662563,79.499040,67.986041,79.443324,-0.000525,0.030436,68.292479,16.214966,80.934373,0.100448,-40.001416,-0.000000,NaN,Inf,84.199377,-2.460234,1.002315,0.291094,0.220343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676962,68.319891,68.792887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-14.999754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463333,68.604670,14.427166,68.016100,-0.045251,0.034209,0.000000,14.351527,80.450068,-0.000031,68.390361,79.995416,68.591660,12.623012,68.670877,79.646419,67.979103,79.388181,-0.000524,0.030423,68.301707,16.280754,80.986621,0.100405,-40.001128,-0.000001,NaN,Inf,84.259272,-2.466326,1.004553,0.291206,0.219493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678208,68.312407,68.780137,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453419,68.605770,14.473505,68.014999,-0.046712,0.034283,0.000000,14.346104,80.409997,-0.000053,68.406655,79.944023,68.563839,12.590673,68.675471,79.521696,68.012151,79.439893,-0.000526,0.030426,68.289910,16.313893,80.876450,0.100984,-40.001101,0.000000,NaN,Inf,84.164342,-2.499395,0.997499,0.291015,0.219853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681971,68.324487,68.801525,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420633,68.605495,14.512058,68.015549,-0.045674,0.034264,0.000000,14.340396,80.465414,-0.000161,68.396225,79.818436,68.598965,12.616448,68.656568,79.531308,67.994991,79.423900,-0.000527,0.030420,68.308408,16.205135,80.866663,0.098369,-40.001338,-0.000000,NaN,Inf,84.198915,-2.496684,1.001390,0.291292,0.219684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673046,68.318884,68.813050,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439425,68.604119,14.436157,68.016651,-0.043056,0.034255,0.000000,14.344534,80.419050,0.000062,68.415565,79.870819,68.589429,12.646850,68.681116,79.491605,67.980373,79.410409,-0.000527,0.030413,68.300488,16.193192,80.887444,0.098641,-40.001154,-0.000001,NaN,Inf,84.281089,-2.489366,1.006340,0.290990,0.220656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695510,68.335121,68.814233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471988,68.603569,14.414200,68.017202,-0.043523,0.034245,0.000000,14.346675,80.431161,0.000143,68.397335,79.905609,68.596647,12.630557,68.683763,79.569857,68.016070,79.349865,-0.000527,0.030413,68.301250,16.238817,80.918300,0.098761,-40.001521,0.000000,NaN,Inf,84.228663,-2.484537,0.999774,0.291046,0.219649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699403,68.323633,68.823308,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454052,68.603569,14.486408,68.017202,-0.045290,0.034262,0.000000,14.343393,80.510578,-0.000002,68.385472,79.870652,68.585864,12.653702,68.640968,79.554351,67.983744,79.433100,-0.000527,0.030436,68.280684,16.246037,80.890871,0.099025,-40.000288,0.000001,NaN,Inf,84.139780,-2.564173,0.996007,0.291368,0.220166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677399,68.314924,68.786852,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435740,68.603294,14.447512,68.016927,-0.046762,0.034298,0.000000,14.343964,80.485652,0.000020,68.393013,79.943020,68.589320,12.671401,68.664795,79.483538,67.997161,79.326912,-0.000527,0.030417,68.296507,16.248085,80.826178,0.099397,-40.000997,-0.000000,NaN,Inf,84.188416,-2.471445,1.002239,0.291787,0.220160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697063,68.337923,68.816880,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435950,68.604945,14.512016,68.016651,-0.046353,0.034250,0.000000,14.344534,80.464649,0.000375,68.407005,79.859773,68.591048,12.601175,68.664445,79.498777,67.996285,79.467543,-0.000527,0.030406,68.315897,16.305596,80.871291,0.100074,-40.001259,-0.000000,NaN,Inf,84.237844,-2.561929,1.000815,0.291912,0.219861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685908,68.335910,68.800215,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477457,68.604395,14.525380,68.018028,-0.042969,0.034188,0.000000,14.347817,80.445214,0.000117,68.393076,79.929492,68.588051,12.612776,68.683895,79.593979,68.012611,79.484048,-0.000527,0.030418,68.295329,16.310355,80.893010,0.099686,-40.000787,-0.000001,NaN,Inf,84.238925,-2.459006,1.005269,0.291950,0.220787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696626,68.332080,68.818605,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433771,68.606871,14.426855,68.018028,-0.043653,0.034149,0.000000,14.348387,80.433854,0.000142,68.405658,79.893677,68.596100,12.644994,68.672825,79.518438,67.979957,79.458500,-0.000526,0.030411,68.304210,16.279420,80.903534,0.099538,-40.001915,-0.000001,NaN,Inf,84.116505,-2.460881,1.003309,0.291523,0.219689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688467,68.327660,68.798027,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433998,68.606871,14.533457,68.018028,-0.045397,0.034168,0.000000,14.343107,80.419748,0.000516,68.415978,79.935829,68.603537,12.709042,68.688993,79.532879,68.001165,79.441793,-0.000526,0.030420,68.321990,16.325829,80.856811,0.099870,-40.001049,0.000000,NaN,Inf,84.246769,-2.449235,0.999521,0.291675,0.220406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701722,68.355472,68.810909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476456,68.602193,14.491093,68.018028,-0.046817,0.034196,0.000000,14.348816,80.435589,0.000221,68.383996,79.828643,68.576525,12.677558,68.668209,79.594652,67.979346,79.450766,-0.000528,0.030409,68.286648,16.220938,80.949646,0.099215,-40.000498,-0.000001,NaN,Inf,84.246152,-2.482561,1.006891,0.291195,0.220093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663488,68.316391,68.779132,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472277,68.604670,14.470176,68.018304,-0.046421,0.034191,0.000000,14.347817,80.447502,-0.000030,68.400206,79.824233,68.595532,12.569222,68.647314,79.539870,67.996506,79.481436,-0.000529,0.030399,68.297095,16.185316,80.894642,0.099486,-40.000603,-0.000000,NaN,Inf,84.126295,-2.454232,1.001011,0.291509,0.220243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679587,68.327507,68.815394,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436922,68.604670,14.527299,68.016651,-0.043836,0.034145,0.000000,14.349244,80.352011,0.000100,68.406267,79.925559,68.609136,12.686142,68.672978,79.597198,68.005522,79.420342,-0.000527,0.030394,68.300272,16.250739,80.875674,0.098385,-40.001442,0.000000,NaN,Inf,84.140096,-2.449153,0.999855,0.290651,0.219038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679062,68.344028,68.832714,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470634,68.604395,14.584858,68.017477,-0.043559,0.034126,0.000000,14.349386,80.441390,-0.000057,68.395580,79.906209,68.575760,12.611410,68.667443,79.566701,67.994341,79.472558,-0.000528,0.030416,68.304453,16.288295,80.889033,0.099796,-40.001364,-0.000001,NaN,Inf,84.236011,-2.502479,1.006260,0.291306,0.219456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666463,68.338908,68.801181,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470455,68.604395,14.470255,68.017477,-0.045259,0.034145,0.000000,14.348387,80.487625,-0.000283,68.385152,79.914306,68.592623,12.619872,68.655212,79.614433,67.986332,79.452624,-0.000527,0.030441,68.299384,16.305675,80.878244,0.099166,-40.001783,0.000000,NaN,Inf,84.236167,-2.470888,0.997950,0.292100,0.219676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665872,68.329170,68.784452,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433177,68.603569,14.525832,68.019130,-0.046213,0.034144,0.000000,14.347531,80.388379,-0.000152,68.409728,79.881450,68.578013,12.633371,68.678011,79.537466,68.001523,79.410467,-0.000526,0.030421,68.314489,16.317618,80.877551,0.099686,-40.000367,0.000000,NaN,Inf,84.144760,-2.459873,0.999986,0.291172,0.219648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687003,68.323284,68.827471,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440815,68.604395,14.443088,68.022435,-0.044587,0.034122,0.000000,14.347531,80.369584,0.000115,68.400818,79.873653,68.594811,12.626194,68.684006,79.570550,67.979241,79.465643,-0.000525,0.030454,68.306805,16.215388,80.877877,0.099428,-40.001652,-0.000001,NaN,Inf,84.245080,-2.505644,1.006420,0.291391,0.220471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687178,68.347158,68.799389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471436,68.604119,14.485810,68.023537,-0.043106,0.034118,0.000000,14.347959,80.443559,-0.000193,68.399823,79.893574,68.601810,12.581599,68.668975,79.532515,68.000278,79.472927,-0.000526,0.030425,68.312838,16.264715,80.869984,0.100501,-40.001574,-0.000000,NaN,Inf,84.225164,-2.443340,1.000157,0.291210,0.219662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685034,68.328799,68.815839,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443669,68.604119,14.430427,68.023537,-0.043687,0.034011,0.000000,14.343107,80.385590,-0.000250,68.389524,79.862732,68.575935,12.608067,68.674269,79.579328,67.987825,79.404411,-0.000526,0.030420,68.304590,16.201446,80.890259,0.100010,-40.000892,-0.000000,NaN,Inf,84.141824,-2.459094,1.000993,0.291759,0.219786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664561,68.355298,68.805889,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
