OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
4:22:14 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.440322,68.605220,14.527002,68.028494,-0.044679,0.034157,0.000000,14.347103,80.414591,-0.000055,68.391797,79.837164,68.581388,12.614347,68.650625,79.562136,67.976807,79.507821,-0.000530,0.030465,68.294462,16.258116,80.836170,0.093026,-40.000997,-0.000001,NaN,Inf,84.187084,-2.447252,1.006071,0.290595,0.219247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660871,68.321256,68.802775,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466141,68.603019,14.552037,68.030147,-0.044816,0.034170,0.000000,14.344106,80.365668,0.000016,68.396666,79.876076,68.601488,12.702701,68.670316,79.588150,67.989613,79.487194,-0.000530,0.030471,68.301406,16.322233,80.916058,0.091981,-40.001783,-0.000001,NaN,Inf,84.227329,-2.410326,1.006003,0.291187,0.218199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677232,68.333882,68.788977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470362,68.604945,14.405763,68.030973,-0.043420,0.034224,0.000000,14.349672,80.416670,-0.000111,68.406856,79.855489,68.604266,12.598482,68.676004,79.524449,67.983243,79.449011,-0.000530,0.030469,68.308304,16.243783,80.782775,0.091621,-40.000656,-0.000001,NaN,Inf,84.155079,-2.438087,1.005938,0.290768,0.218254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703698,68.345808,68.805882,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431906,68.606321,14.487218,68.029596,-0.041660,0.034217,0.000000,14.349244,80.381266,0.000145,68.403662,79.848401,68.598405,12.677007,68.678455,79.569003,68.002898,79.476497,-0.000531,0.030481,68.294768,16.271579,80.857727,0.091857,-40.001442,0.000001,NaN,Inf,84.145560,-2.459404,0.995536,0.291148,0.219222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711551,68.348259,68.831338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436141,68.606321,14.465577,68.029596,-0.042862,0.034225,0.000000,14.345676,80.418394,0.000188,68.389147,79.903311,68.545737,12.676702,68.651960,79.529743,67.977881,79.540837,-0.000529,0.030508,68.284779,16.337915,80.957765,0.092075,-40.001154,-0.000001,NaN,Inf,84.251282,-2.459126,1.003833,0.292111,0.219882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673842,68.334233,68.783902,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704329,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478008,68.605495,14.444056,68.027392,-0.044674,0.034203,0.000000,14.346532,80.442458,-0.000071,68.425197,79.953710,68.627494,12.614102,68.693420,79.508271,68.023759,79.533205,-0.000530,0.030539,68.296904,16.245895,80.856647,0.092756,-40.001442,-0.000000,NaN,Inf,84.239782,-2.387471,1.002039,0.291502,0.218844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687032,68.349506,68.820188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440135,68.606046,14.551741,68.031524,-0.045077,0.034176,0.000000,14.341966,80.391639,-0.000106,68.394561,79.893753,68.580011,12.565002,68.677931,79.558629,67.979591,79.473626,-0.000532,0.030555,68.293922,16.159446,80.866765,0.090808,-40.000970,0.000000,NaN,Inf,84.125391,-2.438880,0.997655,0.291920,0.219574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676949,68.324036,68.815945,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432064,68.604670,14.482835,68.032625,-0.044059,0.034153,0.000000,14.340681,80.379568,0.000020,68.391977,79.898803,68.593113,12.636309,68.662353,79.547728,67.999445,79.414555,-0.000531,0.030590,68.283478,16.257602,80.823222,0.090650,-40.000105,-0.000001,NaN,Inf,84.228664,-2.437902,1.007729,0.291236,0.219281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665115,68.340054,68.807527,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459536,68.603019,14.443024,68.037032,-0.041693,0.034170,0.000000,14.347959,80.483764,-0.000336,68.399495,79.864010,68.585174,12.677680,68.666051,79.478896,68.000364,79.463459,-0.000531,0.030564,68.276122,16.190545,80.898374,0.090253,-40.001023,-0.000001,NaN,Inf,84.249203,-2.500600,1.003518,0.291187,0.220110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671722,68.330864,68.817172,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469562,68.603019,14.520673,68.037032,-0.043190,0.034203,0.000000,14.346675,80.388013,-0.000365,68.388264,79.962462,68.565030,12.583251,68.662529,79.486575,67.984477,79.408142,-0.000533,0.030568,68.265286,16.272456,80.878000,0.091058,-40.001311,-0.000000,NaN,Inf,84.186109,-2.457398,1.003165,0.291314,0.219803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669863,68.331915,68.798803,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438694,68.605495,14.476523,68.035655,-0.044760,0.034230,0.000000,14.344820,80.401358,-0.000100,68.398000,79.937054,68.593091,12.624461,68.694756,79.560342,68.004264,79.372333,-0.000535,0.030545,68.298194,16.287831,80.829482,0.090595,-40.000367,-0.000001,NaN,Inf,84.145805,-2.490284,1.003532,0.291244,0.219532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692523,68.349595,68.822731,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439093,68.604395,14.526216,68.038409,-0.044246,0.034189,0.000000,14.348530,80.347865,-0.000291,68.400368,79.799119,68.597378,12.594404,68.686990,79.529827,68.002906,79.369187,-0.000535,0.030563,68.296844,16.233288,80.835150,0.092039,-40.000734,-0.000000,NaN,Inf,84.232023,-2.536057,1.002620,0.291684,0.219946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679356,68.331433,68.803922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458169,68.604395,14.514271,68.038409,-0.042567,0.034133,0.000000,14.340396,80.379936,-0.000377,68.379357,79.993057,68.581412,12.629009,68.662289,79.565045,67.992554,79.456549,-0.000535,0.030566,68.284896,16.207432,80.883958,0.092579,-40.000787,-0.000001,NaN,Inf,84.229839,-2.536984,1.006034,0.292545,0.220250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670869,68.322943,68.823080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475625,68.604395,14.477827,68.038409,-0.042164,0.034165,0.000000,14.346247,80.421417,-0.000263,68.402544,79.943516,68.591517,12.719849,68.668240,79.470175,67.995534,79.476602,-0.000533,0.030573,68.275867,16.253322,80.891604,0.094216,-40.001338,-0.000001,NaN,Inf,84.178072,-2.463248,1.003880,0.291794,0.220335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662689,68.325154,68.788660,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426752,68.605495,14.568774,68.038960,-0.043573,0.034234,0.000000,14.345105,80.385299,-0.000176,68.390681,79.879024,68.563193,12.668464,68.658613,79.591267,67.996476,79.519698,-0.000533,0.030575,68.295411,16.200491,80.895683,0.094895,-40.000813,-0.000000,NaN,Inf,84.130749,-2.451686,1.000152,0.292342,0.220161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685481,68.333819,68.799989,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457062,68.604945,14.550097,68.041439,-0.045431,0.034213,0.000000,14.346960,80.390423,-0.000330,68.399872,79.872270,68.611398,12.677823,68.674826,79.478386,68.011972,79.433893,-0.000533,0.030579,68.292213,16.240579,80.904228,0.097414,-40.001101,-0.000001,NaN,Inf,84.264461,-2.421385,1.009844,0.291500,0.219591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684234,68.329661,68.813812,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704475,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472322,68.603844,14.493400,68.042816,-0.044419,0.034215,0.000000,14.350385,80.383061,-0.000205,68.414734,79.984691,68.602891,12.667709,68.685853,79.539668,67.998249,79.530855,-0.000533,0.030555,68.320744,16.198222,80.905369,0.096752,-40.001547,-0.000000,NaN,Inf,84.212330,-2.516490,1.000011,0.291502,0.220055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701908,68.353163,68.822122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446012,68.604945,14.527235,68.039786,-0.042520,0.034221,0.000000,14.341680,80.371741,-0.000127,68.397352,79.828005,68.591955,12.664224,68.674914,79.538623,68.000700,79.473178,-0.000532,0.030584,68.299199,16.226766,80.993580,0.097185,-40.001364,-0.000000,NaN,Inf,84.139150,-2.415073,1.001456,0.292210,0.220093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700114,68.325176,68.814183,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427544,68.604945,14.424062,68.039786,-0.042082,0.034251,0.000000,14.341538,80.309983,-0.000256,68.392767,79.871071,68.587494,12.641406,68.671282,79.519738,67.979864,79.517600,-0.000532,0.030554,68.288817,16.207589,80.936821,0.095862,-40.001364,-0.000001,NaN,Inf,84.211606,-2.459335,1.005622,0.291200,0.220420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698977,68.334433,68.808322,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475768,68.604670,14.508272,68.040613,-0.043527,0.034276,0.000000,14.351242,80.296805,-0.000334,68.397983,79.880612,68.595433,12.613265,68.659686,79.583550,67.995099,79.448785,-0.000532,0.030547,68.307274,16.254214,80.841124,0.096384,-40.001154,0.000000,NaN,Inf,84.261758,-2.406294,0.999759,0.291265,0.219383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728111,68.326577,68.805677,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465935,68.604119,14.550356,68.037308,-0.045356,0.034247,0.000000,14.344392,80.394392,0.000083,68.397658,79.844686,68.592765,12.734633,68.671151,79.567085,68.001009,79.415653,-0.000532,0.030551,68.289168,16.181235,80.939512,0.095824,-40.001233,-0.000000,NaN,Inf,84.130637,-2.471423,1.002245,0.291569,0.220341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703002,68.335965,68.806596,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437986,68.605220,14.488594,68.037308,-0.044736,0.034217,0.000000,14.340539,80.337912,-0.000004,68.395659,79.886640,68.581807,12.661777,68.666009,79.596805,67.989431,79.463711,-0.000534,0.030517,68.296677,16.272063,80.779516,0.098679,-40.001836,-0.000001,NaN,Inf,84.156739,-2.501367,1.005836,0.290846,0.219110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718641,68.348700,68.814142,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435833,68.605220,14.536405,68.037308,-0.043291,0.034185,0.000000,14.347531,80.421067,-0.000109,68.402937,79.909227,68.572730,12.564858,68.669401,79.509596,67.983455,79.466296,-0.000535,0.030502,68.303553,16.292840,80.839698,0.095801,-40.001547,-0.000001,NaN,Inf,84.233670,-2.454930,1.003505,0.290548,0.219105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700421,68.317999,68.811079,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471959,68.604119,14.532594,68.035931,-0.042302,0.034216,0.000000,14.347531,80.328724,0.000285,68.412632,79.903866,68.605867,12.601888,68.703378,79.514649,67.976586,79.440014,-0.000534,0.030523,68.305406,16.304818,80.918993,0.098643,-40.000997,-0.000001,NaN,Inf,84.239518,-2.447081,1.006967,0.291136,0.219893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716935,68.343668,68.824577,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456246,68.605220,14.502544,68.033176,-0.043864,0.034238,0.000000,14.345391,80.371366,0.000084,68.393923,79.898964,68.574918,12.647870,68.677409,79.561239,67.971464,79.417632,-0.000535,0.030537,68.299073,16.217678,80.838863,0.095986,-40.001862,-0.000001,NaN,Inf,84.158976,-2.464240,1.004192,0.290415,0.219114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727543,68.337234,68.810317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434984,68.603569,14.544024,68.033452,-0.045522,0.034270,0.000000,14.348387,80.290356,-0.000144,68.418649,79.901149,68.594909,12.682676,68.682441,79.549893,68.009262,79.474008,-0.000533,0.030548,68.296961,16.291070,80.901250,0.095955,-40.001547,-0.000000,NaN,Inf,84.184113,-2.470386,1.003203,0.292046,0.219832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714705,68.340189,68.825232,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467776,68.603569,14.505781,68.031799,-0.044870,0.034296,0.000000,14.345676,80.430652,-0.000151,68.403853,79.907047,68.596506,12.674908,68.678219,79.541478,67.980635,79.419060,-0.000533,0.030537,68.296613,16.222886,80.882875,0.095655,-40.001206,-0.000001,NaN,Inf,84.240173,-2.467295,1.007554,0.291748,0.220371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716717,68.328897,68.809092,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474321,68.603569,14.498417,68.031799,-0.043009,0.034270,0.000000,14.343107,80.407000,0.000188,68.384428,79.922509,68.574459,12.660594,68.659906,79.632296,67.978949,79.499417,-0.000533,0.030545,68.296592,16.244275,80.868233,0.098535,-40.000603,-0.000000,NaN,Inf,84.151195,-2.478522,1.002627,0.292084,0.220320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710461,68.305592,68.797020,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445150,68.602744,14.557085,68.026842,-0.042826,0.034235,0.000000,14.346818,80.373937,-0.000103,68.411590,80.023194,68.583645,12.630374,68.671174,79.503179,67.995914,79.446810,-0.000532,0.030534,68.314700,16.184481,80.809127,0.098385,-40.001233,-0.000000,NaN,Inf,84.133456,-2.418559,1.001665,0.292435,0.220893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710505,68.321851,68.816464,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435776,68.604395,14.430697,68.029320,-0.044441,0.034232,0.000000,14.342394,80.399095,-0.000121,68.405310,79.866242,68.584696,12.646667,68.683864,79.540151,67.986261,79.413492,-0.000533,0.030532,68.299727,16.270308,80.893624,0.098522,-40.001469,-0.000001,NaN,Inf,84.211745,-2.473671,1.007749,0.291765,0.220223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716542,68.340364,68.823856,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459226,68.606046,14.502057,68.026291,-0.046173,0.034217,0.000000,14.344534,80.340600,0.000161,68.400813,79.833458,68.587911,12.632658,68.670868,79.560382,68.011256,79.463299,-0.000532,0.030548,68.310935,16.302314,80.856933,0.097753,-40.001705,0.000000,NaN,Inf,84.238846,-2.488187,0.999648,0.293955,0.221588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711861,68.337760,68.814343,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459866,68.603294,14.559884,68.026015,-0.044941,0.034257,0.000000,14.348387,80.355404,-0.000010,68.389448,79.835037,68.586336,12.590673,68.655574,79.517787,67.990659,79.455725,-0.000534,0.030526,68.295830,16.244140,80.882650,0.098254,-40.001075,-0.000000,NaN,Inf,84.176858,-2.477054,1.002962,0.292885,0.221143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695326,68.318307,68.779633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450020,68.603294,14.455269,68.026015,-0.043101,0.034199,0.000000,14.345819,80.401212,-0.000068,68.423887,79.912875,68.614529,12.616488,68.693753,79.532494,68.008301,79.475357,-0.000533,0.030528,68.334873,16.217777,80.839617,0.098932,-40.001101,0.000000,NaN,Inf,84.147196,-2.429043,0.997327,0.291497,0.220375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730169,68.348176,68.807650,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452012,68.606596,14.475933,68.022986,-0.044581,0.034196,0.000000,14.344106,80.396231,0.000251,68.388666,79.911650,68.581787,12.701396,68.663079,79.553598,67.991119,79.481644,-0.000534,0.030499,68.306211,16.240023,80.879347,0.098268,-40.000892,-0.000000,NaN,Inf,84.199081,-2.465355,1.000363,0.292488,0.221660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695763,68.331217,68.791728,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466899,68.603019,14.479002,68.022710,-0.046174,0.034189,0.000000,14.344963,80.422584,0.000085,68.400312,79.934760,68.587211,12.638306,68.665179,79.575967,67.978731,79.466339,-0.000535,0.030479,68.296789,16.235628,80.856709,0.098482,-40.001626,-0.000000,NaN,Inf,84.196978,-2.443615,1.001655,0.293270,0.221484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710746,68.331655,68.803866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447653,68.604670,14.434805,68.023812,-0.046881,0.034226,0.000000,14.344534,80.415618,-0.000026,68.410133,79.881377,68.586861,12.555010,68.670233,79.581896,67.990703,79.488112,-0.000535,0.030441,68.304971,16.279505,80.804070,0.098520,-40.001049,-0.000000,NaN,Inf,84.153023,-2.442325,1.000837,0.293391,0.221303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714968,68.342946,68.802947,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431798,68.604670,14.532568,68.023812,-0.045640,0.034250,0.000000,14.344677,80.365586,0.000222,68.393532,79.917743,68.602958,12.609800,68.675944,79.584320,68.000179,79.477480,-0.000535,0.030419,68.299508,16.280304,80.958071,0.098525,-40.000865,0.000000,NaN,Inf,84.206878,-2.438510,0.999111,0.292409,0.220655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701144,68.336600,68.820727,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439589,68.604670,14.496524,68.022435,-0.043713,0.034221,0.000000,14.344534,80.433596,0.000418,68.396206,79.881215,68.592263,12.639999,68.676053,79.577821,67.987902,79.452362,-0.000533,0.030392,68.291849,16.246522,80.877002,0.098752,-40.001783,-0.000001,NaN,Inf,84.249926,-2.455694,1.006982,0.291956,0.220175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688785,68.329641,68.811368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704622,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455278,68.605220,14.557607,68.018579,-0.044110,0.034283,0.000000,14.348816,80.399143,0.000221,68.406702,79.880135,68.572884,12.644606,68.670386,79.530112,68.000970,79.418118,-0.000531,0.030405,68.301948,16.227502,80.905594,0.100690,-40.001128,-0.000001,NaN,Inf,84.228769,-2.461633,1.003943,0.292618,0.220530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696835,68.321479,68.815284,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473357,68.603294,14.556918,68.018304,-0.046249,0.034317,0.000000,14.347389,80.398696,0.000425,68.384603,79.839236,68.574262,12.668301,68.651811,79.584261,67.992017,79.427465,-0.000533,0.030380,68.278986,16.230341,80.865335,0.100616,-40.001574,-0.000001,NaN,Inf,84.186739,-2.499539,1.007079,0.292565,0.220329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656238,68.311632,68.800105,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425666,68.604119,14.555812,68.021058,-0.046698,0.034272,0.000000,14.339397,80.362103,0.000615,68.404747,79.938291,68.581218,12.634698,68.655027,79.508307,67.991100,79.477261,-0.000534,0.030379,68.293374,16.248933,80.921791,0.101184,-40.001338,-0.000001,NaN,Inf,84.138113,-2.484426,1.005774,0.291764,0.220464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678155,68.318591,68.812901,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456515,68.604119,14.550270,68.021058,-0.045123,0.034209,0.000000,14.349101,80.390276,0.000212,68.406505,79.930614,68.599371,12.654679,68.679838,79.481341,68.007425,79.470477,-0.000533,0.030408,68.296375,16.233203,80.930679,0.100515,-40.001338,-0.000001,NaN,Inf,84.266035,-2.446775,1.009022,0.292290,0.221413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685089,68.337585,68.799296,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469155,68.603844,14.542142,68.017202,-0.043423,0.034238,0.000000,14.343678,80.380113,0.000143,68.397535,79.947445,68.562517,12.641426,68.653364,79.515522,67.984666,79.421959,-0.000533,0.030433,68.289458,16.244353,80.859666,0.100980,-40.000787,-0.000001,NaN,Inf,84.182285,-2.468018,1.006485,0.292087,0.221151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671506,68.319422,68.787358,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444358,68.604670,14.480221,68.018579,-0.044048,0.034307,0.000000,14.343107,80.376437,0.000437,68.398839,79.864681,68.571397,12.611330,68.651855,79.554881,67.967266,79.475747,-0.000534,0.030425,68.258097,16.247392,80.850611,0.101033,-40.001311,-0.000001,NaN,Inf,84.147734,-2.480449,1.005044,0.293127,0.220439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650048,68.320407,68.796150,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441324,68.605770,14.528554,68.016376,-0.045702,0.034375,0.000000,14.344106,80.475172,0.000087,68.382782,79.824421,68.570041,12.641365,68.656734,79.557999,67.973964,79.461728,-0.000535,0.030409,68.286673,16.276779,80.945100,0.101259,-40.001810,-0.000000,NaN,Inf,84.215822,-2.424038,1.002483,0.291669,0.220239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641211,68.319882,68.792039,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455760,68.605770,14.429757,68.016376,-0.046030,0.034417,0.000000,14.341823,80.268265,-0.000117,68.401750,79.958747,68.578899,12.625542,68.678065,79.544470,67.977269,79.512498,-0.000536,0.030411,68.296988,16.275481,80.927480,0.098885,-40.001338,-0.000001,NaN,Inf,84.225157,-2.440902,1.006040,0.291785,0.219905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674174,68.336644,68.822766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480313,68.605220,14.465008,68.018028,-0.043982,0.034434,0.000000,14.348673,80.432505,0.000169,68.405359,80.022450,68.591738,12.597809,68.669292,79.527688,67.982152,79.435442,-0.000536,0.030395,68.295228,16.303335,80.962067,0.098721,-40.000498,0.000000,NaN,Inf,84.185982,-2.407399,0.998201,0.292376,0.220214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656676,68.320801,68.813933,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444182,68.603019,14.563035,68.020232,-0.042707,0.034412,0.000000,14.345391,80.398169,0.000120,68.395038,79.947696,68.582574,12.557660,68.671765,79.484802,67.988805,79.462523,-0.000537,0.030407,68.290679,16.204222,80.951932,0.098522,-40.000341,0.000000,NaN,Inf,84.121192,-2.468774,0.998943,0.291833,0.220326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640445,68.323274,68.795649,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442277,68.603844,14.489049,68.019956,-0.043869,0.034407,0.000000,14.351812,80.329737,-0.000075,68.398992,79.947945,68.582093,12.614815,68.672530,79.603027,68.001520,79.487227,-0.000537,0.030417,68.293812,16.249862,80.860948,0.099081,-40.001259,-0.000001,NaN,Inf,84.214648,-2.455167,1.008228,0.291086,0.219375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666147,68.339423,68.792980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461352,68.605495,14.424547,68.019130,-0.045358,0.034368,0.000000,14.338826,80.448154,0.000049,68.411357,79.973456,68.583515,12.634127,68.690996,79.550763,67.998590,79.459713,-0.000537,0.030426,68.296274,16.226866,80.869662,0.098556,-40.000865,-0.000000,NaN,Inf,84.220645,-2.449969,1.003238,0.290884,0.220049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663413,68.337519,68.812906,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462151,68.605495,14.515941,68.019130,-0.044854,0.034380,0.000000,14.346247,80.459334,0.000269,68.405165,79.939780,68.598694,12.645953,68.674588,79.521676,68.010234,79.474479,-0.000538,0.030441,68.290071,16.252501,80.865498,0.099874,-40.001442,0.000000,NaN,Inf,84.170539,-2.466990,0.997455,0.291843,0.220613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653657,68.351459,68.811244,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441658,68.603569,14.479889,68.020782,-0.043260,0.034336,0.000000,14.347817,80.383598,0.000007,68.393518,79.941512,68.585855,12.651274,68.644700,79.548345,67.997255,79.447319,-0.000537,0.030437,68.271789,16.270316,80.917810,0.097822,-40.000131,-0.000001,NaN,Inf,84.168373,-2.467925,1.003719,0.292744,0.220543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652869,68.309925,68.785808,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457808,68.603294,14.606538,68.016927,-0.041489,0.034365,0.000000,14.345248,80.397863,-0.000123,68.397778,79.929685,68.583317,12.641854,68.674171,79.526870,67.976178,79.398553,-0.000537,0.030434,68.297144,16.220817,80.887178,0.096937,-40.000787,-0.000000,NaN,Inf,84.222051,-2.474643,1.002647,0.292377,0.221013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653657,68.333580,68.794667,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473511,68.603844,14.600547,68.018028,-0.043864,0.034422,0.000000,14.342822,80.385958,0.000210,68.395777,79.979726,68.591104,12.650521,68.688612,79.526237,67.989133,79.436447,-0.000535,0.030432,68.295553,16.243989,80.925216,0.094472,-40.000761,-0.000002,NaN,Inf,84.177949,-2.488944,1.010287,0.291802,0.220507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653548,68.333887,68.825064,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445420,68.604945,14.558953,68.014999,-0.045325,0.034384,0.000000,14.346104,80.379434,-0.000030,68.398275,79.955881,68.593401,12.641079,68.671371,79.517948,67.999136,79.439403,-0.000534,0.030439,68.296816,16.170312,80.950361,0.097469,-40.002124,-0.000001,NaN,Inf,84.123938,-2.469995,1.008774,0.292737,0.220995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652104,68.332027,68.812204,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440746,68.604945,14.556639,68.014999,-0.044579,0.034306,0.000000,14.341823,80.384469,-0.000119,68.406185,79.928209,68.595894,12.628642,68.654743,79.557997,67.989221,79.410636,-0.000533,0.030432,68.303911,16.316340,80.930417,0.096898,-40.001311,-0.000001,NaN,Inf,84.213213,-2.482264,1.007859,0.292153,0.220432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638804,68.343668,68.814764,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464203,68.604395,14.534616,68.014448,-0.042858,0.034267,0.000000,14.340824,80.417301,0.000319,68.393387,79.934033,68.599131,12.583435,68.665464,79.519350,68.011261,79.479504,-0.000533,0.030445,68.314662,16.225746,80.935618,0.099642,-40.001495,-0.000001,NaN,Inf,84.225903,-2.493219,1.008025,0.291785,0.220161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637886,68.339007,68.831384,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456813,68.603569,14.429966,68.014723,-0.041219,0.034293,0.000000,14.345105,80.448876,0.000280,68.395298,79.874963,68.599306,12.634045,68.683929,79.506029,67.983245,79.512189,-0.000533,0.030454,68.317403,16.190317,80.896662,0.099196,-40.000525,-0.000001,NaN,Inf,84.161709,-2.465309,1.004868,0.291415,0.220388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644711,68.327541,68.817518,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442404,68.604670,14.478545,68.010316,-0.043084,0.034269,0.000000,14.346104,80.434185,-0.000045,68.382932,79.909099,68.597228,12.637980,68.676447,79.633337,67.992413,79.429445,-0.000533,0.030455,68.316182,16.221345,80.846266,0.099207,-40.000603,0.000000,NaN,Inf,84.180924,-2.413598,0.998143,0.291716,0.220667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646789,68.339183,68.805903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464575,68.604670,14.516866,68.010316,-0.044659,0.034309,0.000000,14.345819,80.436352,-0.000105,68.399968,79.872753,68.597556,12.665589,68.672202,79.541620,67.984206,79.474378,-0.000533,0.030464,68.316291,16.299988,80.949586,0.096159,-40.001259,-0.000000,NaN,Inf,84.221125,-2.482765,1.002502,0.292063,0.220571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662910,68.353231,68.810584,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474009,68.605770,14.470301,68.010041,-0.045042,0.034366,0.000000,14.351384,80.417565,0.000070,68.390560,79.922826,68.581261,12.684205,68.659228,79.493566,67.986374,79.516999,-0.000533,0.030454,68.311830,16.236470,80.917136,0.096700,-40.001574,-0.000001,NaN,Inf,84.160974,-2.441971,1.003615,0.291617,0.220204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627911,68.346907,68.796128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444585,68.606596,14.506841,68.009215,-0.042835,0.034312,0.000000,14.342679,80.381729,-0.000372,68.404813,79.953593,68.585089,12.605518,68.678022,79.525606,67.987839,79.516129,-0.000532,0.030464,68.309152,16.228258,80.843820,0.096460,-40.000629,0.000000,NaN,Inf,84.136504,-2.413240,0.999744,0.291645,0.220357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646701,68.343668,68.801332,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439932,68.604395,14.471302,68.008939,-0.041147,0.034307,0.000000,14.347959,80.386846,-0.000421,68.403878,79.934670,68.589945,12.710143,68.668330,79.592980,67.974421,79.518145,-0.000532,0.030454,68.302840,16.269638,80.841269,0.096668,-40.000970,-0.000001,NaN,Inf,84.181177,-2.474803,1.005353,0.292260,0.220467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628283,68.334806,68.804546,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
