OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
4:30:16 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.453639,68.603844,14.509757,67.990762,-0.043482,0.034498,0.000000,14.341538,80.352803,0.000166,68.407988,79.910705,68.574522,12.572893,68.660801,79.531961,67.977315,79.471566,-0.000527,0.030481,68.296207,16.239915,80.981200,0.107293,-40.000629,-0.000001,NaN,Inf,84.162882,-2.462338,1.004982,0.292146,0.219769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622002,68.344738,68.825305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435032,68.603844,14.492992,67.990486,-0.042842,0.034456,0.000000,14.342108,80.432805,0.000269,68.387303,80.005977,68.598713,12.718484,68.687909,79.591856,67.975607,79.528781,-0.000528,0.030489,68.292028,16.212426,80.942450,0.107129,-40.001311,-0.000001,NaN,Inf,84.189811,-2.437119,1.003883,0.291147,0.220884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610453,68.342331,68.795343,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464301,68.603294,14.430537,67.990486,-0.045122,0.034424,0.000000,14.345676,80.414799,0.000039,68.394409,79.895351,68.592523,12.611941,68.689199,79.445320,67.972784,79.414162,-0.000529,0.030508,68.304107,16.172017,80.881407,0.106627,-40.001521,-0.000001,NaN,Inf,84.240317,-2.393934,1.004015,0.291663,0.220625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623380,68.339464,68.814130,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451406,68.603294,14.483048,67.990486,-0.045921,0.034394,0.000000,14.343107,80.328386,0.000133,68.392998,79.980661,68.567523,12.605294,68.675000,79.572320,67.959303,79.372416,-0.000528,0.030511,68.275403,16.234429,80.910817,0.105045,-40.001810,0.000000,NaN,Inf,84.160342,-2.474224,0.997666,0.292653,0.220231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590064,68.314453,68.805230,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442990,68.601918,14.423289,67.993516,-0.045606,0.034375,0.000000,14.340396,80.306226,0.000238,68.397714,79.867330,68.597269,12.615959,68.673994,79.450797,67.974034,79.490339,-0.000528,0.030499,68.302869,16.175434,80.892442,0.105437,-40.001259,-0.000000,NaN,Inf,84.195319,-2.491037,1.002190,0.292665,0.220617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589889,68.323424,68.804991,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451404,68.604395,14.409778,67.995168,-0.042472,0.034302,0.000000,14.337827,80.416756,-0.000098,68.394173,79.908457,68.602256,12.638022,68.675657,79.547645,67.975874,79.419046,-0.000528,0.030494,68.284851,16.273946,80.811884,0.105319,-40.001075,0.000000,NaN,Inf,84.216782,-2.420227,0.998636,0.291722,0.220748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587812,68.335482,68.789792,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430705,68.605220,14.477779,67.994618,-0.042942,0.034263,0.000000,14.339682,80.324308,0.000019,68.404275,79.940038,68.574829,12.576258,68.669837,79.526031,67.963594,79.355442,-0.000528,0.030491,68.295383,16.271699,80.841150,0.105843,-40.001547,-0.000000,NaN,Inf,84.160449,-2.384616,1.003116,0.291832,0.220170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.584902,68.330909,68.807855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461769,68.604119,14.428299,67.996546,-0.045345,0.034209,0.000000,14.346390,80.388708,0.000139,68.394824,79.971111,68.569273,12.615264,68.680492,79.618465,67.957400,79.369658,-0.000529,0.030483,68.289224,16.203908,80.908552,0.106242,-40.001206,-0.000000,NaN,Inf,84.253447,-2.507647,1.003262,0.292052,0.220239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603037,68.329508,68.808730,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464210,68.604119,14.503379,67.996546,-0.045868,0.034195,0.000000,14.342537,80.400382,-0.000129,68.396563,79.933633,68.579553,12.553664,68.677057,79.597499,67.987014,79.451017,-0.000530,0.030509,68.274012,16.311638,80.887241,0.106271,-40.001285,0.000000,NaN,Inf,84.168032,-2.491136,0.997686,0.291777,0.220017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595861,68.329398,68.815051,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428013,68.604119,14.490504,67.994618,-0.044146,0.034148,0.000000,14.343678,80.400053,-0.000150,68.393479,79.922592,68.586596,12.615000,68.663733,79.593426,67.963946,79.416082,-0.000532,0.030533,68.291598,16.259286,80.963272,0.106443,-40.000865,-0.000000,NaN,Inf,84.161414,-2.461721,1.002708,0.292240,0.220309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592930,68.326050,68.795741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460290,68.603569,14.459475,67.996270,-0.042230,0.034097,0.000000,14.340681,80.413890,-0.000023,68.398714,79.936002,68.580887,12.514127,68.688784,79.610312,67.997914,79.350401,-0.000532,0.030528,68.304285,16.307814,80.945428,0.106224,-40.001023,-0.000001,NaN,Inf,84.259659,-2.463993,1.004331,0.291672,0.220730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627121,68.328654,68.798934,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446400,68.602468,14.503271,67.995444,-0.042679,0.034098,0.000000,14.335544,80.374104,-0.000081,68.414927,80.002662,68.610611,12.536069,68.691913,79.609901,68.003849,79.446799,-0.000532,0.030526,68.309772,16.253613,80.867359,0.106210,-40.001023,0.000000,NaN,Inf,84.171494,-2.545627,0.999944,0.291880,0.220104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626093,68.343425,68.828549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435233,68.602468,14.403883,67.995444,-0.044540,0.034070,0.000000,14.340539,80.348209,-0.000173,68.387658,79.940082,68.568705,12.575646,68.657891,79.611799,67.974301,79.439714,-0.000533,0.030509,68.280806,16.288965,80.921138,0.106081,-40.000734,-0.000001,NaN,Inf,84.208078,-2.481614,1.003937,0.292026,0.220578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607040,68.313972,68.813568,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448654,68.604945,14.517164,67.995995,-0.045980,0.034018,0.000000,14.343535,80.383403,0.000072,68.398761,79.937394,68.586684,12.584842,68.666315,79.597194,67.993802,79.528249,-0.000534,0.030510,68.286138,16.275880,80.901292,0.106076,-40.002308,0.000000,NaN,Inf,84.238397,-2.457205,0.997828,0.291786,0.220077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611722,68.319071,68.794409,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450679,68.603019,14.550681,67.999851,-0.044209,0.033972,0.000000,14.336971,80.348237,-0.000024,68.389290,79.959906,68.558075,12.630315,68.670538,79.598616,67.968876,79.434025,-0.000535,0.030532,68.286989,16.203679,80.808906,0.105743,-40.000472,-0.000001,NaN,Inf,84.211021,-2.414273,1.004742,0.290758,0.220849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615944,68.317057,68.801083,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442526,68.604119,14.407062,67.998473,-0.043069,0.033899,0.000000,14.343964,80.362584,-0.000134,68.402501,80.016279,68.573627,12.586738,68.683600,79.631522,67.981352,79.470564,-0.000534,0.030529,68.307250,16.361965,80.929784,0.106012,-40.000472,-0.000001,NaN,Inf,84.197017,-2.455907,1.006920,0.292196,0.220691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638562,68.330122,68.802745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455153,68.604945,14.446985,68.000126,-0.044213,0.033886,0.000000,14.342822,80.436787,-0.000084,68.396787,79.882751,68.572270,12.617406,68.665199,79.514177,67.979338,79.529005,-0.000535,0.030540,68.287468,16.199520,80.896010,0.105284,-40.000892,0.000000,NaN,Inf,84.220245,-2.441881,0.997545,0.292330,0.220639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638868,68.326270,68.804057,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469818,68.604945,14.507159,68.000126,-0.046469,0.033932,0.000000,14.340539,80.369129,0.000217,68.403047,79.919290,68.579226,12.483969,68.670910,79.514827,67.973169,79.447223,-0.000536,0.030542,68.289604,16.302913,80.841516,0.105473,-40.000577,0.000000,NaN,Inf,84.186804,-2.397503,0.999435,0.292986,0.219957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642915,68.325745,68.800802,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440865,68.604945,14.428820,67.999300,-0.046389,0.033962,0.000000,14.336828,80.378984,0.000017,68.371387,79.857427,68.570105,12.683841,68.674257,79.516658,67.963734,79.460164,-0.000534,0.030567,68.270298,16.216828,80.963601,0.105114,-40.000865,-0.000000,NaN,Inf,84.147036,-2.450626,1.002581,0.292084,0.220124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630053,68.324935,68.788465,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430205,68.601918,14.499025,68.003431,-0.045191,0.033893,0.000000,14.340396,80.404125,-0.000086,68.378515,79.962843,68.572752,12.614328,68.666928,79.584928,67.963844,79.496216,-0.000535,0.030576,68.287775,16.237953,80.900274,0.105829,-40.000420,0.000000,NaN,Inf,84.225579,-2.431806,0.999166,0.292832,0.220585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648909,68.309705,68.802288,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459503,68.602193,14.507236,68.002880,-0.042847,0.033870,0.000000,14.345533,80.462706,0.000186,68.395357,79.972042,68.599872,12.661389,68.673688,79.582894,67.974987,79.424467,-0.000535,0.030583,68.293065,16.266392,80.868537,0.105532,-40.001206,-0.000001,NaN,Inf,84.251502,-2.405776,1.004769,0.291700,0.220314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643199,68.346401,68.793476,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460643,68.603019,14.437935,68.001778,-0.044217,0.033886,0.000000,14.341395,80.388453,0.000071,68.413130,79.940451,68.596439,12.593794,68.673995,79.577452,67.987069,79.466852,-0.000535,0.030595,68.289366,16.205313,80.938473,0.108460,-40.001364,-0.000000,NaN,Inf,84.172251,-2.468950,1.003301,0.292567,0.220831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663455,68.311784,68.810951,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441077,68.603019,14.544004,68.001778,-0.046598,0.033832,0.000000,14.340253,80.446149,-0.000080,68.379190,79.949706,68.580122,12.568999,68.671807,79.571910,67.965356,79.505541,-0.000535,0.030615,68.283903,16.252743,80.924931,0.108101,-40.001390,0.000000,NaN,Inf,84.127633,-2.408013,0.998177,0.292417,0.221155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648384,68.320406,68.799228,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451454,68.604119,14.497629,67.998198,-0.046457,0.033853,0.000000,14.348958,80.426089,-0.000002,68.392355,79.948502,68.580057,12.609350,68.676314,79.554050,67.964062,79.440951,-0.000536,0.030616,68.297502,16.238967,80.810778,0.109012,-40.000865,-0.000001,NaN,Inf,84.223075,-2.400527,1.007127,0.292523,0.221198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661618,68.329487,68.822451,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459185,68.603569,14.439551,67.995995,-0.045265,0.033833,0.000000,14.337970,80.390258,0.000123,68.384905,79.987219,68.550332,12.604561,68.657389,79.506554,67.972775,79.499177,-0.000537,0.030631,68.287558,16.242583,80.833727,0.106769,-40.000629,-0.000000,NaN,Inf,84.196013,-2.446067,1.003195,0.292230,0.220636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646853,68.337583,68.783371,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433748,68.604945,14.507076,67.999024,-0.042833,0.033877,0.000000,14.340824,80.393766,-0.000153,68.383969,79.993485,68.574785,12.642650,68.650671,79.523424,67.964764,79.421227,-0.000537,0.030616,68.270082,16.208188,80.953729,0.107344,-40.001757,0.000000,NaN,Inf,84.174491,-2.412560,0.998642,0.292293,0.221249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625590,68.312987,68.791988,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439078,68.604945,14.418409,67.999024,-0.043337,0.033872,0.000000,14.345105,80.374022,-0.000107,68.398356,79.931004,68.596832,12.650031,68.672725,79.525750,67.987157,79.419468,-0.000537,0.030644,68.303099,16.201311,80.882630,0.106703,-40.000708,-0.000001,NaN,Inf,84.244906,-2.461078,1.005080,0.292164,0.220989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668419,68.347933,68.811870,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461487,68.604670,14.420732,67.995719,-0.045551,0.033921,0.000000,14.339682,80.433320,0.000027,68.418953,79.905439,68.602716,12.545590,68.688171,79.536788,67.970478,79.480974,-0.000538,0.030645,68.323316,16.267761,80.891892,0.107376,-40.001023,0.000000,NaN,Inf,84.230432,-2.484747,0.998569,0.292495,0.219885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687602,68.342178,68.817228,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448650,68.606321,14.506841,67.996821,-0.045959,0.033930,0.000000,14.342679,80.369471,-0.000222,68.383688,79.939461,68.575923,12.586922,68.697120,79.592264,67.984026,79.407901,-0.000538,0.030659,68.281378,16.204300,80.872210,0.106894,-40.000918,0.000000,NaN,Inf,84.169348,-2.423461,0.997182,0.293023,0.220239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659145,68.332835,68.806248,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434363,68.604395,14.408850,67.994893,-0.043353,0.033915,0.000000,14.339112,80.377344,-0.000202,68.416129,79.938168,68.586290,12.614675,68.667168,79.583970,67.989258,79.402211,-0.000538,0.030653,68.289062,16.190887,80.967516,0.107334,-40.001180,-0.000000,NaN,Inf,84.176364,-2.453182,1.001268,0.291102,0.220302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675747,68.336970,68.827682,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475127,68.603844,14.408094,67.994067,-0.042471,0.033980,0.000000,14.342537,80.404958,0.000038,68.407851,79.963684,68.574610,12.599992,68.687909,79.642481,67.982167,79.367764,-0.000537,0.030639,68.288213,16.252893,80.903230,0.106652,-40.001128,0.000000,NaN,Inf,84.242685,-2.499369,0.998232,0.291846,0.220360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676535,68.334432,68.813116,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464787,68.603844,14.499734,67.994067,-0.043953,0.033996,0.000000,14.341966,80.416155,-0.000190,68.380062,79.864351,68.585809,12.681964,68.670428,79.601166,67.957501,79.378947,-0.000537,0.030667,68.287257,16.134503,80.887159,0.107231,-40.000997,0.000001,NaN,Inf,84.131546,-2.517276,0.995369,0.293099,0.220294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680669,68.315285,68.796366,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435385,68.604945,14.433674,67.997923,-0.045455,0.033932,0.000000,14.345248,80.435781,-0.000202,68.392923,79.865360,68.594120,12.610860,68.677911,79.606404,67.978774,79.462870,-0.000536,0.030684,68.294763,16.199977,80.888647,0.106947,-40.001442,-0.000000,NaN,Inf,84.159574,-2.484494,1.002416,0.291982,0.220051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674019,68.329837,68.805571,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440382,68.602744,14.511333,67.998473,-0.045140,0.033940,0.000000,14.345819,80.419681,0.000085,68.422999,79.880387,68.596177,12.630680,68.678721,79.561993,67.985367,79.464094,-0.000536,0.030661,68.301732,16.180364,80.941755,0.107202,-40.001810,0.000000,NaN,Inf,84.240460,-2.444883,0.999881,0.292953,0.220941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698102,68.348109,68.823793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460053,68.601093,14.509188,68.000126,-0.042701,0.034008,0.000000,14.336543,80.397330,0.000107,68.388603,79.900838,68.592065,12.553217,68.662137,79.542286,67.940321,79.379237,-0.000536,0.030661,68.281339,16.255104,80.836868,0.105572,-40.001836,-0.000001,NaN,Inf,84.224690,-2.450589,1.004913,0.292008,0.220365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676535,68.321544,68.796236,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433933,68.604945,14.459262,67.999024,-0.042774,0.034032,0.000000,14.338255,80.403782,0.000010,68.384625,79.987018,68.543289,12.610556,68.650344,79.575616,67.927996,79.474323,-0.000536,0.030653,68.266190,16.211691,80.904333,0.106723,-40.000105,-0.000001,NaN,Inf,84.169662,-2.467103,1.003398,0.291959,0.220523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657680,68.297691,68.779766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434675,68.604945,14.526429,67.999024,-0.044463,0.034063,0.000000,14.342965,80.372045,0.000292,68.393667,79.872335,68.598845,12.595037,68.685963,79.517742,67.994909,79.438223,-0.000536,0.030645,68.316182,16.226738,80.939717,0.106476,-40.000944,-0.000000,NaN,Inf,84.168499,-2.424179,1.000392,0.291638,0.220779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695368,68.343295,68.819616,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465524,68.603569,14.539159,67.998749,-0.045708,0.034103,0.000000,14.338113,80.493694,0.000306,68.395384,79.855463,68.558775,12.603725,68.661677,79.510445,67.979589,79.425372,-0.000535,0.030628,68.280274,16.192842,80.908596,0.105340,-40.000393,-0.000001,NaN,Inf,84.242386,-2.478895,1.006356,0.292302,0.221296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679816,68.329815,68.806385,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463034,68.603844,14.433942,67.998749,-0.045163,0.034117,0.000000,14.340967,80.405186,-0.000018,68.388975,79.930277,68.575486,12.659921,68.676314,79.522915,67.971470,79.379580,-0.000534,0.030624,68.287914,16.297269,80.909166,0.104113,-40.001416,-0.000001,NaN,Inf,84.157303,-2.472896,1.005090,0.292983,0.221053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673255,68.325745,68.796195,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433493,68.604119,14.458503,67.999851,-0.042639,0.034116,0.000000,14.342537,80.447452,0.000124,68.377763,79.983339,68.557507,12.617121,68.653757,79.538501,67.968077,79.387190,-0.000533,0.030606,68.272549,16.205470,80.886099,0.103808,-40.001206,0.000000,NaN,Inf,84.164328,-2.498004,0.997989,0.292709,0.220311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686444,68.318983,68.793636,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443395,68.604119,14.432128,67.999851,-0.042271,0.034204,0.000000,14.342965,80.356518,0.000315,68.387302,79.948356,68.570324,12.665834,68.669904,79.550827,67.966041,79.355296,-0.000532,0.030588,68.293268,16.301400,80.906758,0.103857,-40.001757,-0.000000,NaN,Inf,84.244772,-2.489088,1.001733,0.292595,0.221384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710898,68.340122,68.815703,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465418,68.604670,14.418769,68.000952,-0.043582,0.034248,0.000000,14.338826,80.369377,0.000008,68.395799,79.894024,68.582529,12.583232,68.683359,79.544732,67.966700,79.452041,-0.000531,0.030584,68.303019,16.239993,80.950099,0.103878,-40.001259,0.000000,NaN,Inf,84.217883,-2.510201,0.999220,0.291916,0.220301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707311,68.334039,68.795168,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453008,68.605495,14.519445,68.000952,-0.045859,0.034281,0.000000,14.342251,80.385060,-0.000040,68.380697,79.949754,68.575508,12.554358,68.671348,79.566248,67.969368,79.438978,-0.000530,0.030590,68.275487,16.219789,80.911755,0.103947,-40.001547,0.000000,NaN,Inf,84.158692,-2.440663,0.996775,0.291833,0.220848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690731,68.309552,68.805730,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432230,68.603844,14.465223,68.003156,-0.045118,0.034288,0.000000,14.338683,80.445887,0.000171,68.407271,79.983060,68.593377,12.653071,68.682156,79.554531,67.965364,79.428065,-0.000531,0.030585,68.289286,16.276444,80.976551,0.101000,-40.001233,-0.000001,NaN,Inf,84.193172,-2.452805,1.004597,0.292436,0.221419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711926,68.323688,68.800482,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465630,68.603844,14.420595,68.007287,-0.042631,0.034324,0.000000,14.342251,80.401567,-0.000044,68.421135,79.861388,68.592984,12.590409,68.691323,79.519636,67.974755,79.412860,-0.000530,0.030590,68.303999,16.290349,80.954014,0.101547,-40.001600,-0.000000,NaN,Inf,84.241339,-2.454958,1.002286,0.292259,0.221148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709870,68.339094,68.798231,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459806,68.603844,14.507941,68.007287,-0.042268,0.034350,0.000000,14.339968,80.476753,-0.000179,68.426739,79.895004,68.584060,12.643262,68.664522,79.555164,67.958360,79.463956,-0.000530,0.030580,68.286044,16.345498,80.941451,0.101377,-40.001075,0.000000,NaN,Inf,84.157290,-2.477140,0.996887,0.292034,0.221117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693881,68.327671,68.793484,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426514,68.601918,14.424877,68.010041,-0.043496,0.034398,0.000000,14.338541,80.376774,0.000019,68.419005,79.929638,68.604926,12.612309,68.697449,79.506147,67.960134,79.386622,-0.000530,0.030578,68.289875,16.216571,80.928114,0.101555,-40.001338,-0.000001,NaN,Inf,84.173081,-2.423682,1.003329,0.292531,0.220822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709761,68.356862,68.822681,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434130,68.602744,14.575136,68.011418,-0.044702,0.034466,0.000000,14.343107,80.328713,-0.000013,68.382285,79.956133,68.579095,12.653416,68.689901,79.632622,67.974711,79.409635,-0.000530,0.030578,68.291551,16.262981,80.940675,0.101384,-40.001364,0.000000,NaN,Inf,84.261530,-2.481558,0.999886,0.292012,0.220362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704293,68.349313,68.796109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467967,68.603569,14.568585,68.014448,-0.043481,0.034462,0.000000,14.341966,80.376113,-0.000213,68.383827,79.895215,68.595609,12.641998,68.664851,79.507779,67.969195,79.398209,-0.000529,0.030603,68.291855,16.224262,80.869049,0.101817,-40.000761,-0.000001,NaN,Inf,84.241668,-2.479436,1.009769,0.292201,0.219772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690054,68.319685,68.798908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458344,68.603569,14.499660,68.014448,-0.041263,0.034480,0.000000,14.340539,80.437282,-0.000147,68.388434,79.938945,68.584149,12.604846,68.664195,79.506352,67.958033,79.498154,-0.000529,0.030611,68.281169,16.211677,80.956217,0.101925,-40.000288,-0.000001,NaN,Inf,84.150679,-2.482209,1.006955,0.292962,0.221137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694385,68.321939,68.781106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440399,68.603569,14.552079,68.016651,-0.042360,0.034507,0.000000,14.339968,80.398467,0.000162,68.413835,79.968588,68.578243,12.582090,68.679903,79.517679,67.969897,79.428533,-0.000529,0.030583,68.300823,16.269523,80.925951,0.101958,-40.002124,-0.000000,NaN,Inf,84.176772,-2.398559,1.002858,0.292943,0.220706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702609,68.350955,68.810414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467803,68.604395,14.550635,68.018579,-0.044861,0.034504,0.000000,14.341966,80.387226,-0.000016,68.382441,79.907235,68.585111,12.650643,68.675966,79.507616,67.956986,79.438693,-0.000529,0.030584,68.296255,16.293345,80.886017,0.101529,-40.000656,-0.000001,NaN,Inf,84.225469,-2.460912,1.007734,0.292149,0.220682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714049,68.333296,68.800006,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461135,68.603844,14.420411,68.023537,-0.044992,0.034529,0.000000,14.346247,80.406871,0.000057,68.374556,80.009141,68.572600,12.656882,68.692134,79.528847,67.964846,79.494721,-0.000529,0.030580,68.287944,16.288273,80.931088,0.102049,-40.001023,-0.000000,NaN,Inf,84.184543,-2.401721,1.003073,0.292642,0.221146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712758,68.339904,68.810768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429058,68.604119,14.492263,68.024087,-0.043717,0.034530,0.000000,14.340396,80.397097,0.000358,68.403542,79.889909,68.583209,12.574525,68.667827,79.562926,67.978657,79.452141,-0.000528,0.030590,68.291340,16.294401,80.886569,0.101219,-40.001993,0.000000,NaN,Inf,84.169478,-2.407862,0.997184,0.291883,0.220836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731678,68.328898,68.794235,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442938,68.604119,14.440548,68.024087,-0.041338,0.034581,0.000000,14.343393,80.519240,0.000267,68.382421,79.996378,68.598890,12.614388,68.681435,79.561522,67.979007,79.435712,-0.000528,0.030574,68.292928,16.349908,80.932639,0.101505,-40.001678,-0.000001,NaN,Inf,84.256819,-2.452549,1.004380,0.292916,0.220928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731984,68.330452,68.800818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467394,68.604395,14.493661,68.027392,-0.042335,0.034548,0.000000,14.343393,80.472660,0.000084,68.379966,79.911586,68.561008,12.580947,68.677629,79.588414,67.947424,79.443221,-0.000527,0.030575,68.301633,16.244232,80.925623,0.100729,-40.001233,0.000000,NaN,Inf,84.219125,-2.464814,0.999834,0.293007,0.221451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748957,68.315419,68.800009,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472730,68.604945,14.432008,68.029596,-0.044063,0.034488,0.000000,14.346532,80.409934,0.000228,68.377445,79.910665,68.574395,12.622422,68.674391,79.530273,67.959856,79.394777,-0.000526,0.030577,68.290838,16.250981,80.896458,0.103042,-40.000603,-0.000000,NaN,Inf,84.153056,-2.427784,1.001816,0.292906,0.220807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749045,68.326732,68.795394,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426888,68.603844,14.486552,68.029596,-0.045286,0.034451,0.000000,14.339112,80.481781,0.000239,68.418275,80.026371,68.586664,12.647952,68.702876,79.597986,67.981439,79.454775,-0.000525,0.030584,68.311058,16.247991,80.933579,0.102659,-40.001180,0.000000,NaN,Inf,84.139143,-2.475361,0.997186,0.292888,0.220800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779183,68.352728,68.803663,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443270,68.603844,14.457666,68.029596,-0.044663,0.034445,0.000000,14.341823,80.375316,-0.000061,68.400912,79.984900,68.595720,12.649033,68.671197,79.491502,67.968107,79.504173,-0.000525,0.030576,68.281262,16.240365,80.896806,0.103292,-40.000970,-0.000001,NaN,Inf,84.262439,-2.453418,1.004136,0.292214,0.220536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762889,68.345157,68.797821,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456954,68.606321,14.409706,68.031524,-0.041491,0.034424,0.000000,14.339968,80.473158,0.000154,68.389940,79.899064,68.560899,12.599055,68.665464,79.550926,67.977016,79.434410,-0.000522,0.030596,68.281851,16.161386,80.887609,0.102533,-40.000813,-0.000000,NaN,Inf,84.217950,-2.404270,1.000997,0.291918,0.220618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762561,68.311567,68.790102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428348,68.603844,14.440678,68.028219,-0.042397,0.034468,0.000000,14.338113,80.387950,0.000196,68.415188,79.918326,68.604950,12.638960,68.698304,79.511260,67.998291,79.414761,-0.000524,0.030594,68.305486,16.207118,80.954117,0.103285,-40.001338,0.000000,NaN,Inf,84.177488,-2.462215,0.996732,0.292134,0.221231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757575,68.336514,68.823410,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460228,68.602468,14.454061,68.027668,-0.044112,0.034468,0.000000,14.341538,80.404776,-0.000065,68.387312,79.893000,68.560571,12.673706,68.648508,79.447538,67.978112,79.474178,-0.000524,0.030592,68.290797,16.183795,80.888526,0.102700,-40.000944,-0.000000,NaN,Inf,84.258473,-2.499295,1.000855,0.292165,0.221288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743533,68.334106,68.811558,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699046,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440586,68.604945,14.437588,68.025740,-0.045351,0.034439,0.000000,14.345105,80.363235,-0.000033,68.388114,79.937989,68.584675,12.671564,68.685090,79.509615,67.984741,79.510230,-0.000524,0.030587,68.298216,16.250375,80.868925,0.103077,-40.000970,0.000000,NaN,Inf,84.170561,-2.436023,0.999574,0.292777,0.220550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733560,68.342838,68.805716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
