OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
4:38:17 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.446604,68.604670,14.494344,68.129299,-0.045499,0.034020,0.000000,14.342108,80.432805,0.000457,68.414845,80.043338,68.587900,12.626643,68.698709,79.597071,67.976737,79.439488,-0.000535,0.030262,68.322096,16.190930,80.923360,0.111388,-40.001495,0.000000,NaN,Inf,84.188998,-2.484955,0.999931,0.291704,0.219639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792885,68.351054,68.835531,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472703,68.604395,14.540166,68.130676,-0.045017,0.034028,0.000000,14.345391,80.436904,0.000375,68.404547,79.837888,68.586610,12.552930,68.694093,79.504685,67.955550,79.446525,-0.000535,0.030258,68.292346,16.220959,80.863826,0.111383,-40.001023,-0.000000,NaN,Inf,84.209725,-2.459804,1.003305,0.292718,0.220662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785362,68.320660,68.804804,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456954,68.604395,14.435000,68.130676,-0.042214,0.034030,0.000000,14.342394,80.411189,0.000242,68.403677,80.012273,68.595775,12.606212,68.670420,79.629626,67.980873,79.461158,-0.000535,0.030276,68.305534,16.196795,80.855608,0.112082,-40.000079,-0.000001,NaN,Inf,84.138667,-2.433513,1.004661,0.291941,0.219852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792448,68.321929,68.817226,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434085,68.603294,14.444513,68.130401,-0.041497,0.033999,0.000000,14.345391,80.443442,0.000768,68.398638,79.920569,68.560102,12.696155,68.675475,79.585196,67.957084,79.426773,-0.000533,0.030272,68.303382,16.298247,80.910000,0.114041,-40.000341,0.000000,NaN,Inf,84.181368,-2.448223,0.998481,0.292135,0.220235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786696,68.321996,68.803012,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465423,68.606046,14.464593,68.130401,-0.044303,0.033945,0.000000,14.337685,80.440312,0.000443,68.401791,79.881025,68.551746,12.627440,68.666702,79.483126,67.933227,79.424291,-0.000533,0.030293,68.296202,16.317124,80.905557,0.113716,-40.000577,-0.000000,NaN,Inf,84.252804,-2.436717,1.000723,0.290831,0.219308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773355,68.325694,68.804108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471565,68.603019,14.467588,68.131502,-0.045561,0.033957,0.000000,14.345105,80.467835,0.000217,68.397162,79.930517,68.592516,12.666507,68.664667,79.566331,67.949358,79.515454,-0.000534,0.030317,68.306451,16.191137,80.907594,0.113763,-40.000656,0.000000,NaN,Inf,84.160051,-2.427320,0.999943,0.291429,0.219700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796669,68.345278,68.828536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428790,68.605220,14.415333,68.130676,-0.044962,0.033983,0.000000,14.341538,80.456586,0.000363,68.394838,79.974381,68.563427,12.658208,68.652612,79.622414,67.933293,79.409371,-0.000533,0.030321,68.293786,16.284877,80.895705,0.113490,-40.001259,0.000000,NaN,Inf,84.140374,-2.377344,0.999725,0.292979,0.219714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780464,68.321580,68.805836,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442969,68.605220,14.555937,68.130676,-0.042166,0.033909,0.000000,14.342965,80.446736,0.000316,68.415392,79.997412,68.593523,12.649032,68.678144,79.566310,67.973960,79.462382,-0.000533,0.030328,68.318095,16.250367,80.946732,0.113254,-40.001233,0.000000,NaN,Inf,84.258649,-2.438209,0.999067,0.293021,0.219721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822607,68.335060,68.814058,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460180,68.604395,14.517208,68.129850,-0.041762,0.033963,0.000000,14.342965,80.374823,0.000006,68.402507,79.910183,68.590374,12.588675,68.687465,79.571525,67.948089,79.391536,-0.000534,0.030324,68.302295,16.265628,80.891258,0.113211,-40.001049,-0.000001,NaN,Inf,84.220141,-2.440423,1.007822,0.292949,0.220590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815719,68.333572,68.801504,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699046,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437130,68.603569,14.497484,68.127371,-0.043453,0.033999,0.000000,14.337256,80.383988,-0.000052,68.402835,79.923318,68.586677,12.583457,68.679611,79.527354,67.938854,79.473814,-0.000533,0.030350,68.313787,16.202980,80.895340,0.112574,-40.000682,-0.000001,NaN,Inf,84.172617,-2.465947,1.003944,0.292207,0.221198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817424,68.327379,68.812223,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441594,68.605220,14.544226,68.126269,-0.045433,0.033991,0.000000,14.340967,80.385900,0.000319,68.393121,80.019780,68.578213,12.613430,68.674054,79.549481,67.948615,79.427573,-0.000532,0.030311,68.300750,16.217520,80.834929,0.111592,-40.001075,-0.000001,NaN,Inf,84.234345,-2.397028,1.004180,0.291684,0.220375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809792,68.336789,68.822806,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465499,68.604670,14.505708,68.125994,-0.042910,0.033985,0.000000,14.339825,80.385903,0.000020,68.401703,79.873094,68.585584,12.624849,68.668124,79.523240,67.962666,79.374194,-0.000534,0.030315,68.291152,16.219168,80.925319,0.112504,-40.000918,-0.000001,NaN,Inf,84.214965,-2.437945,1.007105,0.292569,0.220532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818824,68.325454,68.798202,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450525,68.604670,14.501831,68.125994,-0.041933,0.034012,0.000000,14.336686,80.379004,-0.000019,68.431558,79.880513,68.578038,12.564942,68.677620,79.514723,67.953233,79.428189,-0.000534,0.030309,68.305342,16.246386,80.870948,0.112041,-40.001626,-0.000000,NaN,Inf,84.158470,-2.493110,1.002780,0.292581,0.220863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842028,68.342434,68.830745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440061,68.605220,14.533275,68.127371,-0.042765,0.034070,0.000000,14.342679,80.490088,0.000296,68.411742,79.967238,68.609139,12.635207,68.690856,79.609213,67.971947,79.383251,-0.000534,0.030308,68.294178,16.203808,80.965047,0.112078,-40.001574,-0.000001,NaN,Inf,84.199085,-2.444496,1.003550,0.292616,0.220320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859413,68.341953,68.824097,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461064,68.602468,14.469379,68.128197,-0.045572,0.034083,0.000000,14.347389,80.438738,0.000169,68.402597,79.973085,68.584381,12.683308,68.685627,79.610337,67.950259,79.402979,-0.000532,0.030308,68.323473,16.217050,80.825361,0.111343,-40.002046,-0.000001,NaN,Inf,84.228036,-2.495817,1.006455,0.292065,0.220082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845877,68.335476,68.815723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441984,68.602744,14.480543,68.128748,-0.045977,0.034115,0.000000,14.340111,80.415770,0.000026,68.397687,79.894984,68.568743,12.622362,68.681208,79.524830,67.940322,79.430308,-0.000531,0.030283,68.300361,16.219618,80.869641,0.111489,-40.001233,-0.000000,NaN,Inf,84.168296,-2.459813,1.000575,0.291577,0.220836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843952,68.327314,68.822000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438486,68.602744,14.492421,68.128748,-0.044166,0.034188,0.000000,14.349529,80.462453,0.000235,68.406203,79.906677,68.569290,12.585942,68.667206,79.575482,67.939752,79.436625,-0.000530,0.030307,68.292351,16.297135,80.818201,0.111326,-40.000629,-0.000000,NaN,Inf,84.220340,-2.430048,1.002670,0.291908,0.219583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841175,68.327861,68.800238,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461058,68.603844,14.413695,68.130125,-0.042179,0.034112,0.000000,14.341252,80.424757,0.000172,68.401465,79.946481,68.565724,12.632149,68.676526,79.554981,67.944960,79.398148,-0.000531,0.030303,68.300011,16.194832,80.927562,0.112121,-40.001364,-0.000001,NaN,Inf,84.229836,-2.424897,1.003735,0.291393,0.219748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840934,68.337183,68.790483,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461466,68.603294,14.521011,68.127646,-0.042917,0.034072,0.000000,14.344677,80.436517,0.000049,68.389105,79.903449,68.589390,12.616488,68.684819,79.521247,67.968689,79.462299,-0.000531,0.030292,68.314921,16.295729,80.921687,0.111278,-40.001442,0.000000,NaN,Inf,84.178202,-2.460296,0.996724,0.292250,0.220187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848392,68.329678,68.812115,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444626,68.603844,14.467768,68.128197,-0.045728,0.034021,0.000000,14.341966,80.455543,0.000248,68.408289,79.877509,68.582916,12.621933,68.700374,79.567918,67.965558,79.412574,-0.000530,0.030293,68.305192,16.185865,80.923217,0.112909,-40.001390,-0.000001,NaN,Inf,84.168028,-2.435213,1.004117,0.292231,0.219951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849398,68.348562,68.826854,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457214,68.603844,14.496783,68.128197,-0.046121,0.033933,0.000000,14.341966,80.462244,0.000426,68.403313,79.895702,68.578323,12.595507,68.678320,79.521144,67.952228,79.456323,-0.000529,0.030288,68.315507,16.264137,80.891075,0.112067,-40.000236,-0.000000,NaN,Inf,84.214269,-2.468150,1.001602,0.292468,0.220331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838573,68.328999,68.796914,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463003,68.605220,14.447984,68.126820,-0.044415,0.033850,0.000000,14.343821,80.385159,0.000083,68.396035,79.942390,68.585256,12.537168,68.693154,79.594709,67.956957,79.415572,-0.000529,0.030297,68.323516,16.280268,80.861604,0.112698,-40.000761,-0.000000,NaN,Inf,84.180112,-2.423086,1.002737,0.291653,0.219991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852569,68.338846,68.825740,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434039,68.606046,14.417451,68.128473,-0.042495,0.033851,0.000000,14.339968,80.445047,-0.000030,68.387322,79.901826,68.578673,12.602644,68.670773,79.593953,67.936535,79.395395,-0.000528,0.030332,68.304452,16.252458,80.794119,0.112440,-40.000577,0.000000,NaN,Inf,84.165787,-2.457373,0.998962,0.292614,0.219844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839754,68.331013,68.812814,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435730,68.603569,14.536476,68.124617,-0.042374,0.033845,0.000000,14.341823,80.371884,0.000243,68.407701,79.954524,68.589325,12.633862,68.683921,79.574784,67.968293,79.441162,-0.000530,0.030343,68.312459,16.239544,80.909696,0.113045,-40.001285,0.000000,NaN,Inf,84.245216,-2.451592,0.998851,0.292635,0.219869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848742,68.342501,68.823354,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472381,68.605220,14.511943,68.124617,-0.045162,0.033849,0.000000,14.346675,80.446524,-0.000079,68.411961,79.962625,68.585519,12.652090,68.684687,79.597889,67.948047,79.450911,-0.000530,0.030371,68.329130,16.298711,80.872779,0.112486,-40.001810,-0.000001,NaN,Inf,84.238146,-2.450147,1.006979,0.291667,0.220421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841613,68.353245,68.825148,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448961,68.606321,14.433490,68.121587,-0.046402,0.033892,0.000000,14.341252,80.400405,-0.000297,68.415438,79.916917,68.571783,12.644710,68.682587,79.573235,67.942817,79.444019,-0.000531,0.030390,68.309458,16.301821,80.819388,0.112215,-40.001442,-0.000000,NaN,Inf,84.140364,-2.422830,1.002734,0.292530,0.219842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820815,68.351975,68.817429,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428005,68.606321,14.565577,68.121587,-0.044617,0.033888,0.000000,14.337114,80.399208,-0.000049,68.402529,79.869571,68.550085,12.639266,68.674601,79.594358,67.936050,79.489016,-0.000531,0.030389,68.291566,16.222856,80.828302,0.111436,-40.000813,-0.000001,NaN,Inf,84.137856,-2.475860,1.004905,0.292598,0.221843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819065,68.312806,68.819810,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472364,68.604670,14.501385,68.121862,-0.042722,0.033864,0.000000,14.347674,80.412710,-0.000081,68.415892,79.969471,68.579832,12.689956,68.673179,79.543639,67.966563,79.502841,-0.000531,0.030406,68.308672,16.252123,80.801499,0.112295,-40.001731,-0.000001,NaN,Inf,84.261882,-2.383203,1.009535,0.291260,0.220166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838420,68.334667,68.830352,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456900,68.603844,14.519698,68.121312,-0.042501,0.033839,0.000000,14.344963,80.441542,-0.000288,68.401944,79.879206,68.577644,12.641732,68.682630,79.531311,67.957918,79.457850,-0.000531,0.030418,68.297595,16.223485,80.847735,0.111984,-40.001049,-0.000000,NaN,Inf,84.139860,-2.403691,1.002005,0.291968,0.220056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822520,68.330815,68.805508,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434299,68.604119,14.572150,68.118557,-0.045166,0.033844,0.000000,14.341966,80.460283,-0.000167,68.396293,79.912920,68.608331,12.641998,68.672588,79.555369,67.951394,79.396250,-0.000531,0.030424,68.319639,16.263481,80.941491,0.112708,-40.001180,-0.000001,NaN,Inf,84.180964,-2.427667,1.004344,0.291924,0.220371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832012,68.344886,68.831400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464650,68.604119,14.443459,68.118557,-0.046185,0.033812,0.000000,14.343107,80.351431,0.000048,68.404831,79.928032,68.570274,12.631068,68.664450,79.554392,67.949598,79.475584,-0.000531,0.030428,68.298006,16.264458,80.936759,0.111889,-40.000734,-0.000001,NaN,Inf,84.242583,-2.465830,1.009550,0.291722,0.219966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823461,68.337993,68.831684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463341,68.603294,14.515041,68.119108,-0.043671,0.033815,0.000000,14.345961,80.378147,-0.000171,68.400290,79.921627,68.587903,12.619893,68.682499,79.608095,67.945855,79.381310,-0.000532,0.030434,68.307930,16.194291,80.883160,0.112569,-40.001705,0.000000,NaN,Inf,84.160220,-2.406488,0.998535,0.292086,0.219939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814910,68.345651,68.832930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445268,68.603569,14.557096,68.119659,-0.042727,0.033869,0.000000,14.348673,80.442638,-0.000082,68.405807,79.934247,68.575566,12.697153,68.658104,79.581797,67.933115,79.439197,-0.000533,0.030435,68.298157,16.235728,80.803313,0.111990,-40.000892,-0.000001,NaN,Inf,84.162946,-2.471133,1.003575,0.291388,0.220323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787200,68.327489,68.826018,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452212,68.602468,14.470765,68.122964,-0.044522,0.033870,0.000000,14.344963,80.346749,0.000170,68.404459,79.978780,68.563231,12.591978,68.680683,79.611660,67.941322,79.451321,-0.000532,0.030426,68.305077,16.319479,80.842840,0.111616,-40.000892,-0.000000,NaN,Inf,84.213229,-2.345367,1.002611,0.292354,0.219567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791903,68.335936,68.816766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463100,68.606046,14.517915,68.123790,-0.046441,0.033858,0.000000,14.340967,80.429538,-0.000082,68.412735,79.959678,68.586262,12.618161,68.673791,79.590062,67.954649,79.482912,-0.000532,0.030414,68.322876,16.153196,80.909492,0.111145,-40.001311,-0.000000,NaN,Inf,84.192305,-2.415807,1.001284,0.292068,0.221089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806621,68.342763,68.806397,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443291,68.606046,14.460564,68.123790,-0.046743,0.033865,0.000000,14.344106,80.427775,-0.000209,68.419121,79.942513,68.579766,12.647727,68.665630,79.501282,67.944864,79.358234,-0.000534,0.030397,68.286270,16.320756,80.933027,0.111483,-40.000734,-0.000001,NaN,Inf,84.166351,-2.406226,1.003790,0.291911,0.220633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777271,68.328780,68.813241,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456719,68.604395,14.429871,68.123515,-0.043892,0.033857,0.000000,14.343535,80.452210,0.000213,68.396698,79.863322,68.586918,12.567877,68.676526,79.574051,67.950554,79.460994,-0.000534,0.030394,68.334517,16.258158,80.862461,0.111366,-40.001259,-0.000000,NaN,Inf,84.220092,-2.486892,1.001196,0.292311,0.221120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794811,68.353397,68.818096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472844,68.604945,14.500751,68.120761,-0.042804,0.033850,0.000000,14.347531,80.375958,0.000151,68.401411,79.938953,68.580400,12.494550,68.666680,79.631178,67.937004,79.420262,-0.000534,0.030383,68.321044,16.314172,80.812124,0.111669,-40.000839,0.000000,NaN,Inf,84.182005,-2.418025,0.998143,0.291972,0.220154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781229,68.320683,68.805388,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455521,68.603844,14.466984,68.120210,-0.043609,0.033839,0.000000,14.346960,80.454818,0.000015,68.410296,79.957550,68.595360,12.732634,68.681645,79.548466,67.952193,79.409897,-0.000532,0.030383,68.313405,16.268968,80.910591,0.111254,-40.000813,-0.000000,NaN,Inf,84.138834,-2.434018,1.001928,0.291901,0.220543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796189,68.339808,68.816824,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447644,68.605495,14.437549,68.119384,-0.046351,0.033878,0.000000,14.344820,80.402829,0.000395,68.418009,79.973927,68.589061,12.615652,68.701948,79.611354,67.964121,79.421958,-0.000532,0.030381,68.317821,16.219240,80.957235,0.111205,-40.000787,-0.000000,NaN,Inf,84.184704,-2.456727,1.000793,0.292102,0.220837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810667,68.339743,68.821679,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465285,68.605495,14.600270,68.119384,-0.046571,0.033839,0.000000,14.340824,80.400794,0.000331,68.422635,79.923149,68.588821,12.597954,68.685496,79.526358,67.961295,79.355278,-0.000532,0.030378,68.333619,16.197358,80.911471,0.110809,-40.000787,-0.000001,NaN,Inf,84.212966,-2.451793,1.006612,0.292081,0.219872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802947,68.354885,68.837138,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466675,68.605220,14.487942,68.118557,-0.043735,0.033805,0.000000,14.343821,80.490413,0.000007,68.406794,79.924684,68.561524,12.620199,68.676066,79.577759,67.954071,79.467646,-0.000533,0.030391,68.314859,16.222179,80.868783,0.111254,-40.001285,-0.000001,NaN,Inf,84.159877,-2.505469,1.009332,0.293266,0.220766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782301,68.339217,68.837400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450745,68.603294,14.621703,68.115252,-0.042869,0.033753,0.000000,14.349101,80.397303,-0.000045,68.392649,79.926391,68.593151,12.591712,68.680267,79.595263,67.941069,79.372696,-0.000532,0.030417,68.305653,16.179216,80.891847,0.111792,-40.000944,-0.000000,NaN,Inf,84.155831,-2.416718,1.001470,0.293027,0.220752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774865,68.331777,68.824409,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445764,68.604395,14.570960,68.114426,-0.043823,0.033776,0.000000,14.342251,80.422487,0.000127,68.408249,79.944069,68.583833,12.632495,68.678013,79.583361,67.973003,79.402739,-0.000533,0.030420,68.329134,16.213061,80.830829,0.111500,-40.000420,-0.000002,NaN,Inf,84.197112,-2.472600,1.011830,0.292263,0.220200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790065,68.343659,68.815179,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460201,68.604395,14.536713,68.114426,-0.046099,0.033796,0.000000,14.335544,80.373123,-0.000265,68.417788,79.972936,68.581668,12.580439,68.687486,79.639563,67.956828,79.340366,-0.000533,0.030417,68.305195,16.273140,80.906517,0.111528,-40.000997,-0.000001,NaN,Inf,84.211732,-2.482730,1.008667,0.291946,0.220304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778342,68.346482,68.825196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457880,68.606046,14.611601,68.119108,-0.045281,0.033788,0.000000,14.348958,80.387845,-0.000348,68.392624,79.905618,68.583593,12.575910,68.671121,79.595609,67.945619,79.461846,-0.000533,0.030417,68.317206,16.205656,80.885341,0.111294,-40.000761,-0.000001,NaN,Inf,84.172561,-2.511827,1.005291,0.292427,0.220350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782760,68.360049,68.816074,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446034,68.605495,14.515313,68.121587,-0.042587,0.033819,0.000000,14.348816,80.371685,-0.000085,68.411136,79.935364,68.597613,12.612307,68.678079,79.585851,67.942226,79.528306,-0.000534,0.030420,68.316313,16.349259,80.871167,0.111641,-40.001521,-0.000002,NaN,Inf,84.180508,-2.412471,1.010632,0.292165,0.220417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781819,68.351624,68.825980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472566,68.605770,14.540816,68.125994,-0.042229,0.033849,0.000000,14.346532,80.373815,-0.000173,68.414458,79.925284,68.596366,12.700070,68.675585,79.576233,67.958049,79.489293,-0.000535,0.030441,68.326256,16.306609,80.925989,0.111193,-40.001338,-0.000001,NaN,Inf,84.212099,-2.360899,1.004796,0.291763,0.220017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790546,68.337073,68.816858,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457350,68.604119,14.568482,68.127371,-0.043496,0.033800,0.000000,14.350100,80.382449,-0.000249,68.390470,79.924466,68.584599,12.672480,68.677532,79.533678,67.950519,79.408302,-0.000536,0.030445,68.308846,16.221730,80.887299,0.111820,-40.000210,-0.000001,NaN,Inf,84.140800,-2.381116,1.004716,0.292023,0.221060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771715,68.339020,68.777338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430240,68.604119,14.491462,68.127371,-0.045899,0.033796,0.000000,14.340824,80.376769,0.000019,68.411287,79.933708,68.600346,12.678865,68.687049,79.523913,67.947368,79.386457,-0.000536,0.030458,68.327214,16.303690,80.872149,0.111580,-40.000839,-0.000001,NaN,Inf,84.180020,-2.456211,1.007687,0.291852,0.220761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788293,68.346460,68.829871,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457868,68.602744,14.568706,68.131227,-0.045195,0.033851,0.000000,14.346390,80.406850,0.000013,68.422477,79.960553,68.589454,12.611839,68.703588,79.582121,67.973196,79.427119,-0.000535,0.030466,68.300381,16.185366,80.895010,0.112606,-40.000577,-0.000001,NaN,Inf,84.253608,-2.468911,1.004243,0.292140,0.221137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775739,68.335147,68.827007,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000492,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479462,68.605495,14.460887,68.131778,-0.042543,0.033871,0.000000,14.349101,80.454016,-0.000159,68.379192,79.870187,68.578102,12.726781,68.677269,79.562504,67.940406,79.456765,-0.000535,0.030436,68.293415,16.203994,80.954337,0.111891,-40.001180,-0.000001,NaN,Inf,84.177237,-2.465236,1.007666,0.291842,0.220282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771868,68.318800,68.826654,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443251,68.607146,14.524785,68.132053,-0.042591,0.033922,0.000000,14.339968,80.423963,-0.000103,68.401551,79.865277,68.574800,12.632333,68.677706,79.539192,67.950453,79.460528,-0.000535,0.030411,68.304645,16.178123,80.815003,0.112322,-40.001101,0.000000,NaN,Inf,84.121451,-2.410942,0.998717,0.293068,0.220809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790173,68.326306,68.820488,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434401,68.607146,14.445789,68.132053,-0.044341,0.033978,0.000000,14.340396,80.392194,0.000302,68.386927,79.908914,68.563973,12.652336,68.652742,79.583624,67.938632,79.418514,-0.000536,0.030380,68.303643,16.212026,80.826037,0.111841,-40.001547,-0.000001,NaN,Inf,84.221304,-2.418260,1.005645,0.292329,0.220196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769790,68.325037,68.806599,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462812,68.604945,14.462121,68.130676,-0.046162,0.034006,0.000000,14.340253,80.375381,0.000030,68.395162,79.957340,68.565329,12.712713,68.672806,79.527417,67.949839,79.512561,-0.000537,0.030352,68.303621,16.217299,80.857220,0.112043,-40.001626,-0.000000,NaN,Inf,84.245333,-2.436915,1.000789,0.292330,0.220326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774055,68.335956,68.823198,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445193,68.605495,14.531784,68.131778,-0.045204,0.034045,0.000000,14.341680,80.408188,0.000082,68.389729,79.910361,68.583330,12.630620,68.684576,79.578552,67.949357,79.421594,-0.000536,0.030331,68.311412,16.228900,80.938432,0.111706,-40.001364,0.000000,NaN,Inf,84.157905,-2.377751,0.999952,0.292458,0.220401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792054,68.332345,68.828118,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433952,68.604395,14.432348,68.126820,-0.042502,0.034044,0.000000,14.340111,80.389621,0.000497,68.411566,79.904243,68.594725,12.673583,68.690571,79.633373,67.945570,79.434062,-0.000537,0.030311,68.304339,16.189917,80.908636,0.112393,-40.001652,-0.000001,NaN,Inf,84.214381,-2.445406,1.005994,0.292493,0.220021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785581,68.336262,68.808129,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452858,68.604395,14.474190,68.126820,-0.042793,0.034068,0.000000,14.340396,80.329107,0.000146,68.415172,79.916549,68.588273,12.557723,68.670399,79.567163,67.939638,79.420472,-0.000536,0.030295,68.303402,16.255839,80.919690,0.112461,-40.000970,0.000000,NaN,Inf,84.243801,-2.432572,0.999889,0.292063,0.220603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797828,68.336044,68.804695,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477570,68.602468,14.521125,68.122964,-0.044499,0.034139,0.000000,14.346390,80.390996,-0.000059,68.390990,79.999700,68.567298,12.577419,68.658562,79.602330,67.946468,79.433975,-0.000535,0.030287,68.312261,16.206534,80.835946,0.112779,-40.000944,-0.000000,NaN,Inf,84.192480,-2.436499,1.001476,0.291621,0.220223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781010,68.325037,68.815259,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444454,68.605220,14.441736,68.121862,-0.046252,0.034185,0.000000,14.347531,80.346539,0.000073,68.392119,79.944476,68.560561,12.656861,68.675518,79.502262,67.955091,79.499434,-0.000535,0.030279,68.298092,16.194384,80.870046,0.111834,-40.001049,-0.000000,NaN,Inf,84.123550,-2.433535,1.003008,0.292407,0.220524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787155,68.319128,68.806839,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704842,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432712,68.602744,14.538908,68.119384,-0.046325,0.034207,0.000000,14.338969,80.454834,0.000025,68.414021,79.914309,68.575019,12.565105,68.675847,79.614304,67.953865,79.393743,-0.000535,0.030268,68.307211,16.178109,80.989074,0.112374,-40.000865,0.000000,NaN,Inf,84.216111,-2.394690,0.999812,0.293183,0.220521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779173,68.333593,68.819327,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472395,68.603569,14.491769,68.118833,-0.043658,0.034220,0.000000,14.344820,80.351509,-0.000314,68.404310,79.831957,68.560320,12.619730,68.691074,79.633519,67.953648,79.488234,-0.000535,0.030264,68.314024,16.219404,80.854119,0.111390,-40.001075,-0.000001,NaN,Inf,84.245518,-2.470121,1.007358,0.292590,0.220823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791901,68.336350,68.827835,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456119,68.603294,14.452164,68.115528,-0.042916,0.034207,0.000000,14.343821,80.341521,-0.000217,68.406330,79.931507,68.571825,12.600951,68.679303,79.579552,67.962753,79.382924,-0.000535,0.030281,68.325558,16.181320,80.975326,0.111598,-40.001521,-0.000000,NaN,Inf,84.138676,-2.401367,1.001339,0.292312,0.220052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805483,68.332061,68.847320,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
