OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
4:40:58 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.438966,68.604395,14.456968,68.094595,-0.044238,0.034216,0.000000,14.342108,80.364161,0.000129,68.388606,79.896494,68.576438,12.575258,68.666874,79.587292,67.943235,79.457935,-0.000523,0.030214,68.320211,16.255255,80.921076,0.112354,-40.001941,-0.000001,NaN,Inf,84.170800,-2.450988,1.005815,0.292494,0.219822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781423,68.334182,68.806628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470393,68.606321,14.474407,68.092943,-0.045970,0.034280,0.000000,14.341966,80.379054,-0.000054,68.418090,79.957103,68.575016,12.588982,68.679170,79.561399,67.950479,79.410289,-0.000523,0.030243,68.321624,16.215073,80.939044,0.112972,-40.000288,-0.000000,NaN,Inf,84.230184,-2.412923,1.001247,0.292363,0.220089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756731,68.353963,68.825915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469893,68.603569,14.586700,68.090464,-0.044810,0.034261,0.000000,14.337827,80.334547,-0.000059,68.415938,79.914142,68.616026,12.604745,68.689847,79.571603,67.978253,79.418230,-0.000522,0.030250,68.332287,16.296919,80.844026,0.113483,-40.000498,-0.000000,NaN,Inf,84.146853,-2.454729,1.000277,0.292305,0.220783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802309,68.347179,68.825827,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446188,68.604945,14.434117,68.094595,-0.042719,0.034260,0.000000,14.346675,80.397983,0.000238,68.415134,79.964736,68.590458,12.672318,68.698773,79.622662,67.962057,79.439321,-0.000521,0.030260,68.331068,16.338750,80.869353,0.113628,-40.001442,-0.000001,NaN,Inf,84.145457,-2.476742,1.008072,0.292247,0.220445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795858,68.347792,68.832497,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441577,68.604945,14.559028,68.094595,-0.043547,0.034279,0.000000,14.339540,80.366168,0.000051,68.387603,79.982941,68.571342,12.645118,68.679651,79.581627,67.937234,79.435287,-0.000523,0.030270,68.322514,16.228728,80.984587,0.113831,-40.000734,0.000000,NaN,Inf,84.211131,-2.445245,0.999164,0.292981,0.220682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764277,68.339061,68.822654,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478695,68.604395,14.506733,68.097350,-0.045676,0.034267,0.000000,14.343678,80.405936,0.000003,68.419804,80.024765,68.596167,12.599013,68.683699,79.580387,67.962602,79.400411,-0.000524,0.030288,68.322100,16.234672,80.867498,0.113751,-40.001941,-0.000001,NaN,Inf,84.223646,-2.423349,1.008133,0.292341,0.220603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789931,68.350593,68.806449,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462446,68.605495,14.563990,68.099828,-0.046277,0.034300,0.000000,14.338969,80.436693,0.000113,68.400183,79.996340,68.574360,12.621546,68.671862,79.574211,67.948243,79.448429,-0.000525,0.030291,68.332218,16.193370,80.920384,0.113539,-40.000918,-0.000000,NaN,Inf,84.122431,-2.474020,1.001937,0.291707,0.219788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778514,68.357879,68.825343,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430637,68.604395,14.563906,68.097350,-0.045607,0.034259,0.000000,14.339254,80.403637,0.000387,68.398791,79.961702,68.586718,12.562127,68.677572,79.504579,67.935612,79.506012,-0.000526,0.030293,68.324622,16.172159,80.901090,0.113558,-40.001574,-0.000001,NaN,Inf,84.167574,-2.424825,1.007021,0.291165,0.219717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793364,68.332824,68.830175,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463358,68.604670,14.467076,68.095422,-0.042638,0.034372,0.000000,14.344963,80.461809,0.000000,68.414760,79.869298,68.599163,12.613511,68.697088,79.541090,67.986216,79.381127,-0.000528,0.030292,68.317462,16.228244,80.914304,0.113644,-40.001338,-0.000001,NaN,Inf,84.252805,-2.370443,1.009235,0.292872,0.220581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813288,68.339039,68.839600,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473247,68.604670,14.563513,68.095422,-0.043439,0.034416,0.000000,14.339968,80.439163,-0.000047,68.406351,79.932039,68.565808,12.643099,68.669958,79.537073,67.947802,79.489585,-0.000527,0.030283,68.328059,16.206019,80.943572,0.112765,-40.001390,-0.000001,NaN,Inf,84.190883,-2.533414,1.005059,0.292612,0.220170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789077,68.332693,68.812853,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447812,68.604670,14.558648,68.097074,-0.045503,0.034444,0.000000,14.345676,80.358413,0.000100,68.394660,79.895026,68.603537,12.602806,68.668208,79.631116,67.958067,79.401919,-0.000526,0.030278,68.322139,16.168243,80.814022,0.113004,-40.001390,-0.000001,NaN,Inf,84.137468,-2.394540,1.006237,0.291791,0.220330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790652,68.347988,68.812721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440306,68.605495,14.564462,68.096799,-0.046189,0.034435,0.000000,14.338826,80.463517,-0.000297,68.411608,79.821902,68.587899,12.630702,68.660463,79.528761,67.954762,79.424126,-0.000526,0.030291,68.329190,16.229820,80.886957,0.112568,-40.001469,-0.000001,NaN,Inf,84.206447,-2.468390,1.007672,0.291830,0.219936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798285,68.327354,68.804848,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478502,68.605770,14.559072,68.098176,-0.045621,0.034433,0.000000,14.346960,80.477045,-0.000349,68.424274,79.900372,68.596625,12.612736,68.683741,79.538851,67.962115,79.369739,-0.000527,0.030290,68.329886,16.235657,80.867517,0.113375,-40.001023,-0.000001,NaN,Inf,84.227647,-2.448973,1.008598,0.292275,0.219582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794960,68.356041,68.818428,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450393,68.605770,14.473766,68.098176,-0.043123,0.034381,0.000000,14.339112,80.429644,-0.000190,68.403611,79.856787,68.578340,12.615490,68.662541,79.566857,67.950865,79.462610,-0.000528,0.030321,68.311670,16.231254,80.793589,0.112705,-40.000997,-0.000001,NaN,Inf,84.124329,-2.495792,1.005565,0.292574,0.220226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811166,68.336500,68.818822,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452027,68.603569,14.525283,68.095146,-0.043213,0.034415,0.000000,14.342679,80.378951,-0.000118,68.423818,79.971624,68.601961,12.566694,68.677440,79.556083,67.962903,79.426021,-0.000528,0.030343,68.329428,16.146047,80.903862,0.115057,-40.000892,-0.000000,NaN,Inf,84.200542,-2.417163,1.001617,0.291321,0.219996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838109,68.358054,68.835420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473745,68.604670,14.550716,68.097900,-0.045340,0.034446,0.000000,14.346104,80.451510,-0.000318,68.399048,79.918358,68.580659,12.628029,68.687308,79.567330,67.947100,79.455238,-0.000529,0.030360,68.318678,16.220196,80.870414,0.115012,-40.000997,-0.000001,NaN,Inf,84.193909,-2.455739,1.005069,0.291425,0.220311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830936,68.340899,68.829603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461139,68.604670,14.478315,68.096523,-0.045099,0.034466,0.000000,14.347103,80.457902,-0.000205,68.405090,79.961916,68.584508,12.661490,68.677025,79.459623,67.943205,79.550100,-0.000530,0.030360,68.321008,16.177546,80.855423,0.115486,-40.001547,0.000000,NaN,Inf,84.133349,-2.347862,0.998229,0.291881,0.219610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817333,68.352233,68.817402,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449576,68.605495,14.487685,68.094320,-0.043391,0.034455,0.000000,14.341966,80.384938,-0.000147,68.413084,79.971723,68.592338,12.660920,68.679038,79.547546,67.955417,79.404739,-0.000528,0.030366,68.310822,16.264957,80.901844,0.114956,-40.000603,-0.000000,NaN,Inf,84.170293,-2.346085,1.001188,0.292350,0.220133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829318,68.340111,68.803010,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470489,68.605495,14.484888,68.094320,-0.041796,0.034486,0.000000,14.343964,80.392983,-0.000275,68.393900,79.911669,68.585426,12.606966,68.695403,79.543677,67.964787,79.415878,-0.000528,0.030389,68.310627,16.254812,80.902373,0.115595,-40.001101,-0.000000,NaN,Inf,84.202485,-2.463694,1.002637,0.292355,0.220169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839858,68.346084,68.830239,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433616,68.605495,14.443914,68.095697,-0.043061,0.034490,0.000000,14.338398,80.453120,-0.000271,68.411521,80.053597,68.576196,12.637941,68.691158,79.603954,67.964654,79.345832,-0.000529,0.030400,68.316698,16.272876,80.868907,0.115272,-40.001390,-0.000000,NaN,Inf,84.145767,-2.464981,1.000995,0.292080,0.220271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857638,68.355143,68.832600,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441182,68.604395,14.570985,68.095422,-0.045022,0.034458,0.000000,14.341538,80.507088,0.000049,68.396943,79.894462,68.575846,12.603398,68.687067,79.544347,67.962030,79.426838,-0.000530,0.030406,68.312434,16.207261,80.887221,0.115843,-40.000498,-0.000000,NaN,Inf,84.245813,-2.515685,1.000713,0.291254,0.220006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846069,68.343568,68.812525,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470597,68.606321,14.506275,68.094595,-0.044666,0.034453,0.000000,14.341252,80.399261,-0.000149,68.414673,79.917567,68.591288,12.577665,68.675078,79.492235,67.951611,79.382967,-0.000530,0.030404,68.304143,16.261126,80.935067,0.114799,-40.001128,-0.000001,NaN,Inf,84.224169,-2.454274,1.008988,0.292293,0.220836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849459,68.368579,68.817490,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445848,68.604945,14.434107,68.096523,-0.042618,0.034475,0.000000,14.336828,80.313118,-0.000220,68.416390,79.941732,68.575693,12.598199,68.661556,79.606459,67.935042,79.374136,-0.000530,0.030404,68.309584,16.248990,80.896380,0.115120,-40.001967,-0.000000,NaN,Inf,84.146301,-2.475686,1.002466,0.291845,0.220337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849240,68.339673,68.812154,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453504,68.604945,14.563021,68.096523,-0.041837,0.034435,0.000000,14.347959,80.409727,0.000216,68.409981,80.049026,68.587810,12.637225,68.676171,79.545880,67.938567,79.438320,-0.000530,0.030426,68.306473,16.195468,80.960048,0.114945,-40.000813,-0.000000,NaN,Inf,84.149667,-2.412759,1.003044,0.291251,0.220050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845566,68.357616,68.808612,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.485134,68.605495,14.471125,68.099828,-0.043069,0.034347,0.000000,14.346675,80.392916,0.000096,68.410372,79.920553,68.591616,12.608209,68.689539,79.621847,67.951437,79.432302,-0.000530,0.030440,68.310172,16.296742,80.900516,0.115461,-40.001259,-0.000001,NaN,Inf,84.191277,-2.422483,1.007577,0.292459,0.220856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847294,68.351445,68.819394,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462211,68.606321,14.554771,68.099553,-0.045165,0.034359,0.000000,14.342537,80.357561,0.000013,68.397943,79.886526,68.586169,12.597709,68.678687,79.534916,67.938501,79.435019,-0.000530,0.030452,68.311369,16.259785,80.873046,0.115405,-40.000944,0.000000,NaN,Inf,84.106090,-2.439718,0.999033,0.292242,0.221624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848911,68.336018,68.801482,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429688,68.606046,14.513065,68.100104,-0.044840,0.034380,0.000000,14.339682,80.408478,0.000299,68.401790,79.888058,68.558589,12.594039,68.663985,79.587800,67.959427,79.465956,-0.000530,0.030484,68.299923,16.217877,80.988808,0.116086,-40.001259,-0.000001,NaN,Inf,84.169037,-2.424811,1.006400,0.291769,0.219844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828399,68.332539,68.810756,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454015,68.606046,14.542353,68.100104,-0.043528,0.034357,0.000000,14.342537,80.437155,0.000326,68.380801,79.922588,68.559004,12.681393,68.660243,79.578920,67.937452,79.452649,-0.000530,0.030505,68.302883,16.245345,80.915467,0.115742,-40.000865,-0.000001,NaN,Inf,84.257033,-2.423299,1.005778,0.292526,0.220339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835878,68.324639,68.809160,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471282,68.605220,14.553458,68.102032,-0.041569,0.034342,0.000000,14.342822,80.434989,0.000032,68.420780,79.898345,68.585120,12.598647,68.701331,79.548076,67.961090,79.464688,-0.000530,0.030508,68.328867,16.253671,80.854079,0.116103,-40.001180,-0.000001,NaN,Inf,84.190991,-2.410974,1.006112,0.292113,0.220276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856172,68.381116,68.839427,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460427,68.605220,14.492627,68.101756,-0.042601,0.034279,0.000000,14.349244,80.368027,-0.000009,68.384432,79.987772,68.575080,12.627417,68.680897,79.548468,67.946931,79.388673,-0.000530,0.030505,68.284604,16.285527,80.890032,0.115604,-40.001862,-0.000001,NaN,Inf,84.143344,-2.425881,1.005679,0.291860,0.220021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836577,68.323676,68.813229,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446662,68.605220,14.539778,68.104786,-0.045152,0.034225,0.000000,14.345248,80.317452,0.000025,68.406181,79.983452,68.555833,12.628478,68.657071,79.583098,67.951790,79.517229,-0.000530,0.030514,68.293570,16.306145,80.969247,0.115407,-40.000367,-0.000000,NaN,Inf,84.172773,-2.466867,1.002227,0.291791,0.219932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820241,68.332692,68.820992,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467427,68.605770,14.541947,68.109193,-0.044593,0.034233,0.000000,14.345819,80.344009,-0.000262,68.376653,79.972814,68.559376,12.577501,68.666019,79.617731,67.936185,79.480254,-0.000530,0.030512,68.296661,16.246986,80.922828,0.114923,-40.001338,-0.000001,NaN,Inf,84.210117,-2.378490,1.006445,0.291997,0.220555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836250,68.335406,68.813295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463254,68.605770,14.460349,68.109193,-0.043089,0.034181,0.000000,14.346104,80.359985,-0.000284,68.401533,79.944023,68.576765,12.489861,68.682582,79.594874,67.947523,79.422916,-0.000530,0.030487,68.305041,16.245302,80.866824,0.114865,-40.000997,-0.000001,NaN,Inf,84.154344,-2.389689,1.005151,0.291975,0.219685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840755,68.355712,68.830026,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448182,68.603569,14.529749,68.110845,-0.042020,0.034135,0.000000,14.342965,80.451149,0.000041,68.399644,79.877208,68.575343,12.648380,68.678666,79.549034,67.936887,79.481318,-0.000530,0.030462,68.298600,16.189981,80.877716,0.115305,-40.001416,0.000000,NaN,Inf,84.165657,-2.442613,0.999799,0.292330,0.220692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824790,68.316871,68.810257,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450370,68.605495,14.469210,68.115803,-0.043179,0.034126,0.000000,14.336400,80.414512,-0.000232,68.393344,79.913365,68.575059,12.591409,68.670483,79.588755,67.937611,79.363423,-0.000531,0.030457,68.293944,16.306815,80.923199,0.115021,-40.000892,-0.000001,NaN,Inf,84.204342,-2.389619,1.005645,0.292827,0.220519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836972,68.341533,68.816383,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458869,68.603569,14.495045,68.116905,-0.044790,0.034096,0.000000,14.345391,80.376432,-0.000291,68.397604,79.837563,68.580287,12.572179,68.669477,79.501914,67.949804,79.436404,-0.000531,0.030450,68.298624,16.330081,80.858442,0.115052,-40.001128,-0.000000,NaN,Inf,84.200330,-2.475872,1.001304,0.292354,0.220228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828487,68.340527,68.823579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445110,68.603569,14.485874,68.116905,-0.044432,0.034055,0.000000,14.347531,80.445909,-0.000012,68.397432,79.934405,68.591551,12.714119,68.663701,79.593204,67.957532,79.439361,-0.000532,0.030459,68.317886,16.230976,80.792056,0.114961,-40.000918,-0.000000,NaN,Inf,84.175348,-2.435109,1.002502,0.292356,0.220766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830193,68.346807,68.823821,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473120,68.605770,14.372046,68.119934,-0.042371,0.034016,0.000000,14.343250,80.400932,-0.000076,68.401147,79.954489,68.579740,12.608536,68.667683,79.657537,67.959611,79.414838,-0.000532,0.030452,68.293903,16.182554,80.775048,0.115316,-40.000970,-0.000000,NaN,Inf,84.212680,-2.440691,1.002822,0.291819,0.220288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851624,68.343306,68.799720,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450249,68.604395,14.461728,68.121312,-0.042857,0.033971,0.000000,14.340967,80.384103,-0.000252,68.410079,79.952206,68.574622,12.639204,68.691662,79.563660,67.956548,79.464302,-0.000531,0.030441,68.305744,16.280204,80.949792,0.115544,-40.001390,0.000001,NaN,Inf,84.138914,-2.460560,0.993016,0.291985,0.220279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837366,68.332781,68.826162,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438540,68.603844,14.544564,68.122689,-0.044492,0.033981,0.000000,14.346960,80.456779,0.000029,68.403930,79.933509,68.579631,12.619587,68.679629,79.580736,67.969484,79.481559,-0.000530,0.030430,68.314057,16.154595,80.868659,0.115888,-40.001206,-0.000001,NaN,Inf,84.155446,-2.455573,1.007845,0.291979,0.220336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851100,68.342781,68.813741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473143,68.606046,14.441183,68.122689,-0.045559,0.033905,0.000000,14.343535,80.365098,0.000180,68.398000,79.908155,68.578166,12.680271,68.649480,79.649511,67.939390,79.495438,-0.000530,0.030416,68.299021,16.282936,80.886282,0.115058,-40.000918,-0.000001,NaN,Inf,84.230791,-2.422042,1.007343,0.291658,0.220205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830106,68.323021,68.805279,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477275,68.606046,14.531698,68.122689,-0.044650,0.033881,0.000000,14.346390,80.376614,0.000003,68.431354,79.953568,68.583918,12.618201,68.704286,79.591248,67.977148,79.419447,-0.000531,0.030414,68.336150,16.228358,80.879020,0.115665,-40.000420,0.000000,NaN,Inf,84.139126,-2.381886,0.997792,0.292912,0.220722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865358,68.358295,68.834695,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442319,68.605770,14.507739,68.122689,-0.042448,0.033849,0.000000,14.339397,80.443659,0.000114,68.411407,79.931144,68.580003,12.643670,68.679585,79.576595,67.971610,79.470731,-0.000531,0.030428,68.307488,16.214638,80.886712,0.115578,-40.001023,-0.000001,NaN,Inf,84.127927,-2.474755,1.003759,0.291205,0.220337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850640,68.341490,68.833317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454198,68.606321,14.546544,68.122413,-0.042438,0.033888,0.000000,14.344392,80.375597,0.000554,68.407304,79.970413,68.581425,12.554215,68.688490,79.515258,67.967476,79.494988,-0.000531,0.030422,68.319917,16.215038,80.925807,0.116256,-40.001416,-0.000001,NaN,Inf,84.222456,-2.432019,1.004530,0.292186,0.220152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860788,68.364947,68.834173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467558,68.606596,14.556979,68.124066,-0.043813,0.033916,0.000000,14.343393,80.424283,0.000173,68.405089,79.938226,68.586127,12.631843,68.669500,79.590207,67.947363,79.455791,-0.000529,0.030419,68.296611,16.220274,80.868355,0.115894,-40.000761,-0.000001,NaN,Inf,84.190770,-2.410298,1.006389,0.291873,0.220301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837651,68.338886,68.821140,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457043,68.606596,14.476752,68.124066,-0.045790,0.033988,0.000000,14.340253,80.431930,-0.000025,68.428923,79.903248,68.588730,12.613369,68.695798,79.569954,67.970957,79.450693,-0.000528,0.030409,68.309733,16.240272,80.853631,0.115991,-40.001338,-0.000001,NaN,Inf,84.154813,-2.418606,1.006181,0.291817,0.219905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853134,68.357705,68.835989,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440372,68.606046,14.502127,68.125718,-0.044581,0.033960,0.000000,14.338826,80.429032,0.000263,68.407763,79.894999,68.594636,12.593672,68.673854,79.542288,67.952136,79.413352,-0.000530,0.030371,68.327406,16.205698,80.900173,0.115553,-40.000734,-0.000000,NaN,Inf,84.183328,-2.445898,1.001363,0.291896,0.220360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834108,68.361950,68.832973,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474371,68.606596,14.556466,68.129574,-0.042600,0.033976,0.000000,14.339682,80.368599,-0.000149,68.407741,79.857845,68.586346,12.707249,68.683020,79.597416,67.958768,79.363441,-0.000530,0.030357,68.303402,16.258408,80.855018,0.116133,-40.000734,-0.000001,NaN,Inf,84.231895,-2.462747,1.004277,0.292046,0.220110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849503,68.353240,68.827549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469865,68.607422,14.505451,68.132879,-0.042904,0.033970,0.000000,14.345961,80.405768,-0.000334,68.420366,79.907820,68.593651,12.653008,68.689081,79.573381,67.947781,79.400572,-0.000530,0.030349,68.300335,16.250082,80.848571,0.115509,-40.000656,-0.000001,NaN,Inf,84.136347,-2.497016,1.005672,0.292017,0.220182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844758,68.355976,68.826544,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444736,68.604945,14.543433,68.136735,-0.044471,0.033942,0.000000,14.339682,80.424822,-0.000199,68.394336,79.934353,68.593301,12.629927,68.693719,79.656577,67.955245,79.468241,-0.000530,0.030348,68.315199,16.206718,80.812434,0.115927,-40.000997,-0.000000,NaN,Inf,84.149387,-2.459082,1.002459,0.292869,0.220794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848148,68.341906,68.825691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456871,68.604945,14.458834,68.136735,-0.046185,0.033908,0.000000,14.345819,80.389608,0.000000,68.406221,79.865443,68.585777,12.607516,68.676216,79.607464,67.940186,79.431119,-0.000531,0.030346,68.308082,16.268646,80.880081,0.112958,-40.001810,-0.000001,NaN,Inf,84.215073,-2.417460,1.006833,0.292130,0.220501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832730,68.353919,68.826434,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458246,68.605770,14.513028,68.143896,-0.044800,0.033899,0.000000,14.342965,80.407184,-0.000330,68.416738,79.915219,68.601175,12.603846,68.711572,79.570058,67.964920,79.412757,-0.000531,0.030342,68.295874,16.213118,80.841495,0.113485,-40.001233,-0.000000,NaN,Inf,84.182144,-2.429325,1.000136,0.291912,0.219650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849788,68.365166,68.827463,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434816,68.606321,14.466424,68.147477,-0.042910,0.033878,0.000000,14.340253,80.439612,-0.000345,68.408438,79.996163,68.567755,12.693954,68.657772,79.511771,67.947410,79.457875,-0.000530,0.030337,68.299552,16.239287,80.862768,0.112592,-40.000734,-0.000001,NaN,Inf,84.179239,-2.467379,1.003789,0.292202,0.220538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823435,68.348361,68.813707,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456422,68.606046,14.435624,68.149405,-0.043669,0.033785,0.000000,14.340681,80.401142,-0.000023,68.390470,79.894905,68.559400,12.636309,68.671863,79.568590,67.950935,79.421084,-0.000530,0.030345,68.304711,16.239387,80.882122,0.113671,-40.000341,-0.000000,NaN,Inf,84.243380,-2.417141,1.002190,0.291828,0.220187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835027,68.344992,68.825124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468912,68.605220,14.480008,68.154087,-0.045360,0.033743,0.000000,14.340681,80.443962,-0.000302,68.411872,79.919433,68.580003,12.603031,68.672103,79.581791,67.950037,79.399047,-0.000530,0.030364,68.322425,16.271057,80.882122,0.113117,-40.001154,0.000000,NaN,Inf,84.178656,-2.445800,0.998562,0.291045,0.219755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819062,68.351884,68.827136,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443068,68.605220,14.532945,68.154087,-0.046207,0.033716,0.000000,14.342965,80.433007,-0.000323,68.405116,79.930163,68.574514,12.593080,68.677005,79.595483,67.953628,79.408676,-0.000531,0.030371,68.297052,16.213939,80.873148,0.113268,-40.000472,-0.000000,NaN,Inf,84.149769,-2.462445,1.000767,0.292114,0.219788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817728,68.351797,68.824076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474564,68.604945,14.453005,68.156841,-0.044908,0.033814,0.000000,14.343678,80.460361,0.000008,68.408375,79.964014,68.591683,12.685307,68.685865,79.547140,67.972298,79.448241,-0.000532,0.030361,68.308586,16.222037,80.872556,0.112880,-40.001206,-0.000001,NaN,Inf,84.219875,-2.459048,1.006223,0.292335,0.220778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826169,68.360659,68.828603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466924,68.603019,14.546017,68.158769,-0.042856,0.033783,0.000000,14.343250,80.379685,-0.000211,68.416850,79.897961,68.619044,12.668567,68.691203,79.570181,67.980420,79.428387,-0.000532,0.030351,68.319969,16.148915,80.839659,0.113589,-40.001023,0.000000,NaN,Inf,84.134174,-2.449017,0.998511,0.292812,0.221544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861838,68.370571,68.842119,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435670,68.608247,14.534719,68.157117,-0.044221,0.033751,0.000000,14.340681,80.368944,-0.000277,68.420218,79.946885,68.608175,12.605315,68.692801,79.576576,67.953871,79.401985,-0.000533,0.030313,68.313419,16.217563,80.844596,0.111040,-40.000813,-0.000001,NaN,Inf,84.152956,-2.471540,1.005467,0.293257,0.221098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845152,68.359281,68.809359,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460765,68.608247,14.492990,68.157117,-0.045835,0.033785,0.000000,14.346532,80.411405,0.000010,68.410094,79.879314,68.595598,12.607903,68.679389,79.574930,67.952405,79.563241,-0.000532,0.030297,68.315683,16.236377,80.819447,0.111331,-40.001206,-0.000001,NaN,Inf,84.242986,-2.464145,1.006861,0.292218,0.221224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823436,68.341709,68.813297,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471606,68.603844,14.543872,68.155740,-0.046708,0.033824,0.000000,14.341966,80.376439,0.000175,68.409050,79.894727,68.578998,12.632536,68.692297,79.568733,67.927232,79.442937,-0.000532,0.030283,68.320839,16.271685,80.794485,0.110775,-39.999895,-0.000000,NaN,Inf,84.174885,-2.345763,1.002228,0.292781,0.221382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842156,68.341731,68.839255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442250,68.603844,14.557225,68.154363,-0.044904,0.033861,0.000000,14.343393,80.457624,-0.000025,68.415177,79.904926,68.594723,12.676376,68.688075,79.563315,67.940890,79.491377,-0.000532,0.030312,68.302580,16.221095,80.865255,0.111286,-40.000813,-0.000001,NaN,Inf,84.141090,-2.407798,1.004994,0.292450,0.220367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816328,68.330856,68.840020,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458842,68.606596,14.515911,68.154638,-0.042837,0.033853,0.000000,14.344249,80.392288,0.000266,68.432362,79.940381,68.596605,12.586534,68.701180,79.555045,67.975669,79.487336,-0.000532,0.030312,68.334679,16.166980,80.819121,0.111225,-40.001101,-0.000000,NaN,Inf,84.190019,-2.484073,1.000941,0.293653,0.221010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828597,68.375560,68.835295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
