OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
4:43:39 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.463624,68.606046,14.486809,68.255996,-0.042241,0.033544,0.000000,14.340967,80.416300,-0.000097,68.406294,79.980308,68.583547,12.617998,68.682299,79.571483,67.938180,79.395741,-0.000536,0.030448,68.343301,16.191429,80.897745,0.110901,-40.000970,-0.000002,NaN,Inf,84.218031,-2.410782,1.011817,0.292699,0.221106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823020,68.362081,68.828170,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472603,68.606596,14.481092,68.255996,-0.044400,0.033552,0.000000,14.344963,80.296247,-0.000210,68.408315,80.032872,68.597435,12.645647,68.684552,79.587539,67.969742,79.476623,-0.000536,0.030441,68.325064,16.160966,80.952483,0.111223,-40.000525,-0.000000,NaN,Inf,84.164929,-2.452985,1.001603,0.292425,0.220491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842309,68.359762,68.838930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447647,68.608247,14.456823,68.252966,-0.045422,0.033528,0.000000,14.338398,80.391177,-0.000227,68.410595,79.873129,68.567558,12.682637,68.653003,79.517902,67.926709,79.380439,-0.000536,0.030450,68.300885,16.341959,80.894034,0.110946,-40.001495,-0.000000,NaN,Inf,84.141140,-2.425878,1.000587,0.292123,0.220452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789165,68.333613,68.809230,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462986,68.607422,14.502318,68.251313,-0.043738,0.033499,0.000000,14.337542,80.404703,-0.000086,68.403292,79.866263,68.579479,12.649645,68.674904,79.563494,67.963020,79.459571,-0.000535,0.030459,68.313005,16.246586,80.906720,0.111670,-40.001574,-0.000000,NaN,Inf,84.210471,-2.452618,1.000635,0.292416,0.220286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807318,68.340966,68.831797,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459604,68.605220,14.463034,68.253517,-0.041978,0.033528,0.000000,14.345961,80.429140,-0.000056,68.421522,80.016003,68.596320,12.590530,68.692997,79.580878,67.949778,79.471419,-0.000535,0.030452,68.319273,16.235478,80.984156,0.111455,-40.000918,-0.000000,NaN,Inf,84.168037,-2.431522,1.002720,0.292227,0.220243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817925,68.351162,68.841420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450114,68.605220,14.572319,68.253517,-0.043110,0.033489,0.000000,14.344963,80.354757,-0.000216,68.383042,79.950679,68.585669,12.672237,68.686915,79.603022,67.932223,79.519392,-0.000534,0.030457,68.313397,16.230705,80.921809,0.112079,-40.001705,-0.000000,NaN,Inf,84.175006,-2.409688,1.000237,0.291877,0.220355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820571,68.345079,68.823049,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468856,68.605770,14.557269,68.252690,-0.044904,0.033422,0.000000,14.342822,80.419463,-0.000195,68.419218,79.969005,68.570751,12.602562,68.696104,79.586050,67.965339,79.414247,-0.000533,0.030472,68.322754,16.135852,80.889484,0.112048,-40.001338,-0.000001,NaN,Inf,84.200750,-2.357356,1.008457,0.293408,0.220782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816875,68.348449,68.828297,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448966,68.605770,14.503043,68.251313,-0.045140,0.033423,0.000000,14.340111,80.484578,-0.000006,68.419584,79.947126,68.586849,12.601645,68.679782,79.609578,67.957390,79.388682,-0.000532,0.030488,68.323948,16.163334,80.932131,0.113149,-40.001574,-0.000001,NaN,Inf,84.150470,-2.466718,1.006111,0.292596,0.220748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817596,68.364138,68.837392,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443764,68.608797,14.520888,68.251589,-0.043433,0.033426,0.000000,14.344677,80.414944,-0.000154,68.416979,79.958190,68.598616,12.591856,68.693216,79.573400,67.965162,79.465890,-0.000532,0.030514,68.336223,16.133769,80.884650,0.112842,-40.000944,-0.000000,NaN,Inf,84.154108,-2.452639,1.001655,0.292295,0.220393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810248,68.369674,68.836431,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469951,68.607972,14.566446,68.249110,-0.042680,0.033404,0.000000,14.343393,80.403526,-0.000202,68.413720,79.852134,68.567121,12.602480,68.672935,79.616935,67.966870,79.421021,-0.000532,0.030521,68.339575,16.247186,80.816633,0.113982,-40.001128,-0.000001,NaN,Inf,84.221562,-2.429082,1.005340,0.292409,0.220789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791221,68.350637,68.836060,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474286,68.607972,14.442695,68.249110,-0.044748,0.033380,0.000000,14.340253,80.309025,0.000215,68.422190,79.980894,68.590501,12.582865,68.692165,79.518127,67.980808,79.439755,-0.000532,0.030511,68.341029,16.224355,80.910084,0.113130,-40.000420,-0.000001,NaN,Inf,84.149701,-2.463333,1.006669,0.292609,0.220892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795485,68.362387,68.838768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450656,68.608522,14.480462,68.251589,-0.045981,0.033337,0.000000,14.343964,80.399684,0.000111,68.405742,79.948543,68.550781,12.575482,68.679039,79.589637,67.968399,79.433835,-0.000531,0.030494,68.325796,16.221501,80.953768,0.113426,-40.001495,0.000000,NaN,Inf,84.137953,-2.463681,0.997817,0.291835,0.220358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764911,68.347179,68.824291,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439192,68.605495,14.507627,68.251864,-0.045817,0.033296,0.000000,14.341252,80.379812,0.000061,68.402027,79.947131,68.587352,12.626766,68.679039,79.512933,67.945526,79.401577,-0.000531,0.030505,68.328277,16.216329,80.897051,0.113205,-40.000367,-0.000000,NaN,Inf,84.202581,-2.455567,1.002063,0.292202,0.220174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765742,68.329302,68.823460,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476928,68.606871,14.458198,68.254894,-0.043860,0.033283,0.000000,14.342108,80.353864,0.000361,68.402287,79.907865,68.592798,12.561719,68.677420,79.564638,67.957016,79.495480,-0.000533,0.030508,68.322748,16.222928,80.830360,0.113761,-40.001075,-0.000001,NaN,Inf,84.230673,-2.456097,1.004740,0.293245,0.220424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781161,68.339740,68.814995,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475233,68.606871,14.562328,68.254894,-0.042334,0.033275,0.000000,14.339397,80.366353,0.000375,68.409499,79.853336,68.590589,12.632904,68.685186,79.625489,67.945567,79.427146,-0.000531,0.030480,68.334107,16.213653,80.978733,0.113327,-40.000944,0.000000,NaN,Inf,84.129694,-2.399481,0.998706,0.292807,0.220696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780198,68.355407,68.799816,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453334,68.605220,14.533615,68.253792,-0.044615,0.033258,0.000000,14.344249,80.378069,0.000092,68.419732,79.886777,68.593738,12.643628,68.688337,79.530109,67.967104,79.426774,-0.000531,0.030489,68.363376,16.223100,80.847837,0.113636,-40.001128,-0.000001,NaN,Inf,84.134287,-2.437588,1.006017,0.291343,0.219793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785425,68.353569,68.824244,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463352,68.606321,14.467546,68.254618,-0.045840,0.033296,0.000000,14.341252,80.299564,0.000094,68.405934,80.005446,68.579215,12.589736,68.686280,79.573235,67.962769,79.357828,-0.000532,0.030491,68.327228,16.164968,80.901130,0.113087,-40.001652,-0.000001,NaN,Inf,84.190463,-2.458981,1.005554,0.292454,0.220155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777552,68.342365,68.819913,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471349,68.607146,14.557607,68.253241,-0.045713,0.033291,0.000000,14.340824,80.438058,0.000091,68.414972,79.917302,68.596669,12.679191,68.683786,79.582423,67.986429,79.466934,-0.000533,0.030484,68.326771,16.247899,80.931376,0.113409,-40.001101,-0.000000,NaN,Inf,84.165941,-2.505091,1.000290,0.291927,0.220327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811210,68.357748,68.812389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999675,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449530,68.606871,14.510196,68.251864,-0.043857,0.033332,0.000000,14.343821,80.321092,-0.000197,68.401456,79.902755,68.569723,12.691323,68.679279,79.554454,67.968655,79.417368,-0.000532,0.030502,68.334321,16.130451,80.912509,0.110391,-40.000997,-0.000001,NaN,Inf,84.145087,-2.449591,1.005961,0.291902,0.220412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772215,68.339936,68.817068,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451115,68.606871,14.560870,68.251864,-0.042288,0.033378,0.000000,14.343964,80.387426,-0.000187,68.414275,79.968523,68.596319,12.666670,68.700063,79.608053,67.980737,79.490642,-0.000532,0.030491,68.330621,16.175227,80.885894,0.111043,-40.001259,-0.000001,NaN,Inf,84.203987,-2.467770,1.004198,0.292225,0.220193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788421,68.356982,68.827893,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469830,68.607146,14.562629,68.246631,-0.043861,0.033422,0.000000,14.340681,80.350313,0.000082,68.398066,79.938438,68.579456,12.655558,68.659916,79.593851,67.954012,79.469567,-0.000531,0.030509,68.325550,16.271714,80.894196,0.110822,-40.000918,-0.000001,NaN,Inf,84.199687,-2.426710,1.007595,0.292718,0.221164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777792,68.345516,68.831523,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459347,68.609348,14.531694,68.245805,-0.045343,0.033444,0.000000,14.347246,80.409340,-0.000184,68.417056,79.801733,68.585121,12.629660,68.672234,79.575317,67.964408,79.431893,-0.000532,0.030516,68.336300,16.235286,80.891787,0.110956,-40.001416,-0.000001,NaN,Inf,84.149205,-2.415265,1.006413,0.292722,0.220957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807973,68.353262,68.831938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475214,68.607972,14.539137,68.244152,-0.044343,0.033454,0.000000,14.342394,80.409555,-0.000226,68.403258,79.914323,68.563774,12.683207,68.672913,79.631419,67.968391,79.457894,-0.000531,0.030502,68.321240,16.156592,80.890851,0.110791,-40.001390,-0.000001,NaN,Inf,84.179829,-2.452986,1.005003,0.293033,0.221163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809483,68.358099,68.820128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445945,68.608797,14.543741,68.241122,-0.042805,0.033422,0.000000,14.343678,80.367692,0.000032,68.410276,79.934288,68.567514,12.640774,68.662520,79.587884,67.936785,79.391759,-0.000532,0.030500,68.316278,16.184623,80.960662,0.109991,-40.000813,-0.000001,NaN,Inf,84.126546,-2.437350,1.004415,0.292474,0.220312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810729,68.337311,68.813895,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451695,68.608797,14.450805,68.241122,-0.041784,0.033447,0.000000,14.349101,80.421983,-0.000217,68.411254,79.948969,68.592579,12.629232,68.672212,79.595100,67.963970,79.460356,-0.000531,0.030507,68.316845,16.265201,80.977342,0.109688,-40.001101,-0.000001,NaN,Inf,84.215642,-2.454479,1.006770,0.291856,0.220245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833298,68.356982,68.816958,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473974,68.606596,14.500562,68.241673,-0.044110,0.033449,0.000000,14.336400,80.378555,-0.000253,68.403498,79.936756,68.596342,12.557153,68.679717,79.533180,67.971544,79.464633,-0.000531,0.030517,68.327683,16.247413,80.849125,0.109470,-40.001678,0.000000,NaN,Inf,84.200036,-2.431904,0.999938,0.291667,0.219801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826257,68.334138,68.824109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.489110,68.607697,14.503297,68.244152,-0.045722,0.033449,0.000000,14.346390,80.337716,-0.000096,68.433722,79.951619,68.594789,12.589327,68.702690,79.635089,67.972048,79.408999,-0.000532,0.030504,68.333559,16.120877,80.950973,0.110737,-40.001390,-0.000000,NaN,Inf,84.137425,-2.436376,1.001837,0.292992,0.220848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839247,68.365429,68.838741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449960,68.607972,14.453758,68.240296,-0.044413,0.033452,0.000000,14.344677,80.403503,0.000190,68.428333,79.863977,68.584400,12.613552,68.686478,79.584157,67.953728,79.470787,-0.000534,0.030522,68.333951,16.145584,80.911734,0.111895,-40.001101,-0.000000,NaN,Inf,84.097523,-2.477234,1.000979,0.292406,0.220430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828860,68.356283,68.816281,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440281,68.607972,14.542847,68.240296,-0.042674,0.033465,0.000000,14.338113,80.364088,0.000041,68.414601,79.935545,68.577925,12.610250,68.672519,79.593890,67.966925,79.420148,-0.000534,0.030528,68.315235,16.200062,80.845454,0.111816,-40.001390,-0.000000,NaN,Inf,84.203921,-2.414096,1.000263,0.291779,0.220108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809920,68.351468,68.837362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479009,68.606871,14.530908,68.239194,-0.042745,0.033472,0.000000,14.340681,80.383817,0.000203,68.396305,79.968976,68.571080,12.582803,68.667334,79.560930,67.955149,79.422554,-0.000535,0.030553,68.312622,16.281067,80.861238,0.111260,-40.000865,-0.000001,NaN,Inf,84.230192,-2.464022,1.007103,0.292148,0.220267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797673,68.342957,68.813961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445625,68.608797,14.457333,68.239745,-0.044567,0.033490,0.000000,14.342965,80.338704,0.000466,68.411014,79.932437,68.584837,12.596342,68.684421,79.586845,67.968303,79.385659,-0.000536,0.030572,68.334797,16.262674,80.932538,0.111597,-40.001600,-0.000001,NaN,Inf,84.107820,-2.446153,1.003583,0.291583,0.219999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800210,68.364620,68.838322,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442715,68.607146,14.558977,68.234787,-0.045782,0.033467,0.000000,14.337399,80.345723,0.000072,68.423311,79.958222,68.592142,12.655212,68.698379,79.568567,67.985681,79.485384,-0.000535,0.030560,68.322305,16.204107,80.834624,0.111102,-40.000970,-0.000000,NaN,Inf,84.216511,-2.490425,1.000810,0.292024,0.220221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799620,68.350309,68.819121,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471714,68.610173,14.522227,68.228728,-0.044570,0.033489,0.000000,14.339254,80.373238,0.000050,68.427289,79.918981,68.575585,12.668812,68.690963,79.506535,67.967231,79.391090,-0.000536,0.030560,68.340761,16.171995,80.903048,0.111150,-40.000577,-0.000001,NaN,Inf,84.222759,-2.435466,1.008050,0.292709,0.220266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799685,68.369499,68.822709,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470725,68.610173,14.539073,68.228728,-0.042948,0.033447,0.000000,14.342822,80.373373,0.000308,68.429547,79.856111,68.596451,12.669607,68.688141,79.572849,67.954951,79.467953,-0.000535,0.030594,68.335580,16.206412,80.900416,0.110489,-40.001259,-0.000001,NaN,Inf,84.147126,-2.485411,1.003490,0.291570,0.219843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810577,68.334663,68.818749,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454333,68.606871,14.540851,68.230656,-0.042695,0.033404,0.000000,14.347674,80.433957,-0.000118,68.422507,80.015604,68.582673,12.695502,68.682256,79.566781,67.956592,79.393796,-0.000535,0.030589,68.340520,16.204372,80.919952,0.110827,-40.000997,-0.000001,NaN,Inf,84.149808,-2.417374,1.004723,0.291858,0.219763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805110,68.340419,68.838256,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466663,68.609348,14.513004,68.226800,-0.044784,0.033437,0.000000,14.343678,80.438787,-0.000297,68.436305,79.955405,68.611871,12.660512,68.708553,79.576313,67.966333,79.488235,-0.000534,0.030603,68.344003,16.248620,80.956583,0.110026,-40.001233,-0.000001,NaN,Inf,84.190953,-2.472809,1.005986,0.291815,0.220421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811037,68.364642,68.835524,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460880,68.607146,14.555956,68.228177,-0.046002,0.033461,0.000000,14.343107,80.435274,-0.000143,68.412165,79.919585,68.591334,12.612308,68.686763,79.504358,67.969046,79.411757,-0.000533,0.030596,68.338431,16.164525,80.872801,0.110070,-40.000787,-0.000000,NaN,Inf,84.159991,-2.414051,1.003203,0.292683,0.220116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794240,68.358646,68.840728,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437252,68.608797,14.538678,68.226800,-0.044435,0.033510,0.000000,14.339968,80.463025,-0.000139,68.411514,79.913846,68.578845,12.712917,68.695470,79.611554,67.953835,79.430655,-0.000534,0.030602,68.339846,16.102148,80.936393,0.109362,-40.001180,-0.000001,NaN,Inf,84.173471,-2.472231,1.006575,0.292615,0.220510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797542,68.354467,68.826361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451574,68.608797,14.491683,68.226800,-0.042840,0.033540,0.000000,14.341538,80.398402,-0.000364,68.400715,79.944330,68.568543,12.599320,68.675189,79.574987,67.970404,79.462588,-0.000534,0.030587,68.320761,16.279626,80.965047,0.109765,-40.001495,-0.000000,NaN,Inf,84.217991,-2.411168,1.001653,0.292499,0.220262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791397,68.328362,68.810920,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477607,68.609073,14.538489,68.226525,-0.042693,0.033553,0.000000,14.344820,80.371775,-0.000212,68.405125,79.932343,68.580857,12.661980,68.667969,79.583974,67.947815,79.417224,-0.000535,0.030610,68.342130,16.213004,80.965067,0.109112,-40.001128,-0.000000,NaN,Inf,84.200367,-2.436719,1.002775,0.292858,0.220391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812436,68.334445,68.825331,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452883,68.608797,14.417307,68.227351,-0.044989,0.033570,0.000000,14.336257,80.401131,-0.000050,68.421944,79.961629,68.590918,12.612636,68.715445,79.559276,67.983056,79.404907,-0.000535,0.030598,68.351533,16.249896,80.994683,0.109139,-40.000498,-0.000001,NaN,Inf,84.130055,-2.447034,1.004205,0.292008,0.219850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829560,68.367377,68.840183,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442638,68.609898,14.530893,68.227351,-0.045341,0.033590,0.000000,14.339682,80.349967,-0.000311,68.402973,79.941663,68.577380,12.617855,68.673636,79.566939,67.955213,79.478362,-0.000536,0.030640,68.339562,16.289421,80.910003,0.108780,-40.001390,0.000000,NaN,Inf,84.196814,-2.491210,0.997538,0.291515,0.220573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830151,68.330550,68.814440,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461534,68.609898,14.469342,68.227351,-0.043564,0.033606,0.000000,14.342679,80.371596,-0.000312,68.399020,79.888618,68.573574,12.626399,68.671907,79.597316,67.940833,79.443161,-0.000537,0.030661,68.310380,16.325893,80.856873,0.109542,-40.000184,-0.000001,NaN,Inf,84.225721,-2.410089,1.006111,0.291990,0.219903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828007,68.348778,68.802981,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466746,68.607146,14.446663,68.224321,-0.042380,0.033652,0.000000,14.337827,80.381453,-0.000029,68.417422,79.909269,68.576504,12.678151,68.675254,79.633861,67.974758,79.417088,-0.000538,0.030682,68.343697,16.253107,80.829831,0.109032,-40.001154,-0.000000,NaN,Inf,84.174450,-2.421237,1.000540,0.291808,0.220682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818472,68.342147,68.827321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439517,68.607422,14.500314,68.224597,-0.044280,0.033726,0.000000,14.340824,80.346369,-0.000286,68.433284,79.882377,68.605266,12.584740,68.682409,79.670757,67.971192,79.394619,-0.000537,0.030678,68.346766,16.262995,80.884712,0.109856,-40.001311,0.000000,NaN,Inf,84.157565,-2.474076,0.998612,0.292385,0.220236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846815,68.365517,68.824173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446284,68.607972,14.458804,68.226800,-0.045797,0.033773,0.000000,14.343821,80.367508,-0.000332,68.403039,79.863933,68.597414,12.566041,68.687441,79.600902,67.937812,79.512537,-0.000536,0.030664,68.335906,16.173608,80.963741,0.109818,-40.000734,-0.000001,NaN,Inf,84.198725,-2.453662,1.006180,0.292623,0.220248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827745,68.350594,68.825725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478401,68.608247,14.503293,68.227626,-0.045874,0.033830,0.000000,14.339254,80.398897,0.000089,68.409710,79.926453,68.568456,12.677295,68.665957,79.628117,67.943284,79.397946,-0.000538,0.030675,68.338453,16.197757,80.884448,0.110002,-40.001128,-0.000000,NaN,Inf,84.213895,-2.367913,1.000867,0.292197,0.220713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809593,68.345321,68.821220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457334,68.608247,14.619531,68.227626,-0.043817,0.033845,0.000000,14.336971,80.394653,-0.000063,68.411361,79.888758,68.563950,12.623300,68.683065,79.620455,67.959503,79.469448,-0.000539,0.030668,68.345482,16.184152,80.914144,0.110132,-40.001101,-0.000000,NaN,Inf,84.127077,-2.456489,1.001719,0.292790,0.221033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830435,68.351622,68.822051,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448336,68.607972,14.528559,68.225423,-0.042547,0.033815,0.000000,14.343250,80.421362,-0.000104,68.423943,79.938408,68.593849,12.671503,68.687200,79.552905,67.967603,79.440630,-0.000539,0.030643,68.344852,16.265421,80.888933,0.110620,-40.001390,-0.000002,NaN,Inf,84.184191,-2.420843,1.011219,0.292116,0.220481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822518,68.356174,68.813939,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456690,68.608247,14.531332,68.226800,-0.043663,0.033786,0.000000,14.341966,80.425307,0.000213,68.395154,79.953530,68.555682,12.644445,68.671470,79.618279,67.938186,79.400658,-0.000539,0.030643,68.302786,16.191772,80.855996,0.110146,-40.001469,-0.000001,NaN,Inf,84.208327,-2.449843,1.005552,0.291218,0.219805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805963,68.322979,68.792441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466723,68.609623,14.554661,68.226525,-0.045526,0.033749,0.000000,14.339968,80.353522,0.000331,68.409688,79.918557,68.581601,12.623850,68.692823,79.579285,67.966551,79.510806,-0.000539,0.030650,68.328094,16.263616,80.914367,0.112977,-40.001259,-0.000001,NaN,Inf,84.185937,-2.449424,1.005163,0.292467,0.220358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810271,68.348909,68.822445,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463277,68.609073,14.483413,68.225974,-0.045936,0.033705,0.000000,14.343964,80.359969,-0.000075,68.399583,79.924989,68.586019,12.620342,68.685603,79.555900,67.944312,79.452444,-0.000539,0.030651,68.317560,16.268104,80.946915,0.112832,-40.001101,-0.000001,NaN,Inf,84.160104,-2.397906,1.006079,0.291770,0.219960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805547,68.348756,68.797731,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478492,68.609073,14.558808,68.225974,-0.043897,0.033717,0.000000,14.342394,80.387818,-0.000024,68.417575,79.994405,68.589672,12.591367,68.669304,79.558731,67.973665,79.455771,-0.000539,0.030649,68.324003,16.226167,80.835214,0.113227,-40.001101,-0.000001,NaN,Inf,84.226931,-2.444418,1.003409,0.292974,0.220182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807538,68.344511,68.826228,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465152,68.610173,14.581826,68.227075,-0.042601,0.033708,0.000000,14.345248,80.394921,0.000111,68.417988,79.921238,68.585669,12.657188,68.681096,79.619116,67.970338,79.462217,-0.000540,0.030646,68.331859,16.243790,80.943305,0.113488,-40.001469,-0.000001,NaN,Inf,84.127658,-2.444923,1.005547,0.292670,0.220314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818079,68.353811,68.824982,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450131,68.608522,14.562837,68.226249,-0.043705,0.033709,0.000000,14.343964,80.388570,-0.000276,68.429788,79.902898,68.573399,12.618548,68.699168,79.528846,67.983888,79.512517,-0.000540,0.030646,68.342437,16.261212,80.963558,0.113494,-40.001600,-0.000001,NaN,Inf,84.164915,-2.436921,1.008066,0.292010,0.219995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819938,68.373132,68.818576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471731,68.607697,14.547629,68.227351,-0.045594,0.033753,0.000000,14.340681,80.398690,-0.000276,68.414839,79.920408,68.602161,12.637940,68.688448,79.521815,67.980057,79.472505,-0.000539,0.030644,68.351032,16.209030,80.885549,0.113824,-40.001338,-0.000001,NaN,Inf,84.204005,-2.414003,1.007800,0.292505,0.220291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822934,68.357422,68.839679,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471106,68.607697,14.443343,68.227351,-0.046702,0.033773,0.000000,14.337827,80.450097,-0.000007,68.398457,79.920315,68.587288,12.656129,68.674402,79.628156,67.959812,79.485159,-0.000540,0.030627,68.328422,16.162527,80.836684,0.114099,-40.000734,-0.000001,NaN,Inf,84.144602,-2.439179,1.005245,0.291755,0.219988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809309,68.339216,68.804076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446215,68.606596,14.547576,68.224872,-0.044404,0.033786,0.000000,14.342965,80.447553,-0.000123,68.422116,79.943645,68.601701,12.615428,68.705863,79.617485,67.993626,79.447527,-0.000541,0.030629,68.345917,16.195232,80.867274,0.114169,-40.000734,0.000000,NaN,Inf,84.146296,-2.409759,0.998081,0.292780,0.219954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805438,68.340748,68.831215,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448303,68.609073,14.446619,68.224321,-0.042838,0.033796,0.000000,14.338398,80.418307,-0.000284,68.418836,79.981800,68.577468,12.683127,68.660422,79.542512,67.959132,79.472018,-0.000539,0.030630,68.327746,16.273533,80.925687,0.114052,-40.001574,-0.000001,NaN,Inf,84.212708,-2.470863,1.007016,0.292284,0.220309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806554,68.338954,68.832899,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476828,68.607697,14.484728,68.220465,-0.043620,0.033806,0.000000,14.339254,80.384025,-0.000104,68.413012,79.851569,68.585670,12.653805,68.682760,79.564555,67.961583,79.435981,-0.000538,0.030615,68.342588,16.246985,80.965701,0.113850,-40.000498,0.000000,NaN,Inf,84.209516,-2.418608,0.999883,0.291458,0.220860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816002,68.357969,68.802106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454304,68.609073,14.494316,68.221291,-0.046457,0.033854,0.000000,14.343678,80.428981,-0.000074,68.422617,79.971323,68.584707,12.689549,68.697593,79.606138,67.987476,79.524801,-0.000539,0.030598,68.325744,16.259942,80.895888,0.113504,-40.000551,-0.000000,NaN,Inf,84.130791,-2.447194,1.000546,0.291964,0.220312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814208,68.342039,68.827148,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440007,68.609073,14.457223,68.221291,-0.045907,0.033860,0.000000,14.340396,80.354603,-0.000254,68.417206,79.931168,68.604786,12.657393,68.690658,79.598129,68.000739,79.459487,-0.000540,0.030578,68.348442,16.272413,80.971737,0.113945,-40.001311,-0.000000,NaN,Inf,84.133225,-2.492972,1.003245,0.292958,0.220739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825143,68.363789,68.839569,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474107,68.609073,14.462286,68.221291,-0.044064,0.033853,0.000000,14.344106,80.362236,-0.000117,68.435001,79.952259,68.593850,12.590470,68.695930,79.579838,67.942979,79.444425,-0.000540,0.030574,68.347659,16.222136,80.933027,0.113725,-40.000734,-0.000000,NaN,Inf,84.232036,-2.469302,1.001192,0.292532,0.220469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816701,68.362411,68.828810,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
