OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
4:46:19 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.470279,68.609073,14.578004,68.179426,-0.043276,0.033847,0.000000,14.343393,80.444386,0.000541,68.411437,79.961617,68.565116,12.609984,68.669267,79.645782,67.959580,79.536269,-0.000558,0.030715,68.336048,16.250632,80.900171,0.114179,-40.001469,0.000000,NaN,Inf,84.200930,-2.494741,0.998549,0.292707,0.220363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868165,68.351126,68.806753,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444153,68.610724,14.555228,68.175295,-0.045367,0.033822,0.000000,14.341395,80.453501,0.000409,68.434468,79.915761,68.595584,12.608802,68.720112,79.579408,67.983612,79.516151,-0.000558,0.030680,68.351259,16.255361,80.956421,0.113652,-40.001600,-0.000001,NaN,Inf,84.149915,-2.372482,1.007445,0.292623,0.221229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890318,68.370798,68.833259,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438376,68.610724,14.462993,68.175295,-0.046716,0.033804,0.000000,14.342108,80.414336,0.000274,68.392141,79.963581,68.553305,12.662531,68.675743,79.609784,67.962183,79.427898,-0.000557,0.030669,68.317135,16.258865,80.928255,0.113566,-40.000839,-0.000001,NaN,Inf,84.222432,-2.411094,1.007690,0.293042,0.220965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851371,68.321017,68.797303,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475235,68.608797,14.497995,68.175846,-0.047225,0.033814,0.000000,14.337399,80.357000,0.000335,68.413154,79.919399,68.571481,12.611005,68.671477,79.648589,67.962973,79.505136,-0.000556,0.030660,68.349758,16.207881,80.926972,0.113519,-40.000446,-0.000000,NaN,Inf,84.238117,-2.453658,1.001705,0.292585,0.220761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870790,68.362483,68.813052,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469683,68.610448,14.417256,68.172816,-0.044674,0.033848,0.000000,14.342108,80.387369,0.000317,68.408873,79.984048,68.586333,12.635615,68.687996,79.591367,67.992345,79.455649,-0.000555,0.030669,68.336374,16.176982,80.852060,0.114060,-40.000970,-0.000000,NaN,Inf,84.136208,-2.398438,1.001572,0.293123,0.220203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856138,68.361127,68.826610,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433852,68.608797,14.401183,68.175020,-0.043214,0.033815,0.000000,14.339682,80.423351,0.000043,68.401029,79.885622,68.576665,12.657169,68.687886,79.545100,67.977374,79.389723,-0.000554,0.030664,68.329758,16.187519,80.967271,0.113501,-40.001915,0.000001,NaN,Inf,84.152905,-2.463691,0.996377,0.292913,0.221022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855613,68.345634,68.832428,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433123,68.608797,14.511566,68.175020,-0.044413,0.033774,0.000000,14.340396,80.442369,0.000151,68.408050,79.862782,68.578940,12.566042,68.668546,79.587047,67.984862,79.353870,-0.000553,0.030662,68.319010,16.259285,80.946774,0.114300,-40.000708,0.000000,NaN,Inf,84.248476,-2.496548,0.997737,0.292603,0.221145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840021,68.341258,68.802513,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477341,68.608247,14.479299,68.175846,-0.046745,0.033791,0.000000,14.339112,80.428010,0.000331,68.413742,79.920462,68.600856,12.653009,68.686312,79.487323,67.982695,79.444164,-0.000552,0.030661,68.329260,16.252258,80.959521,0.113887,-40.001233,-0.000001,NaN,Inf,84.250456,-2.530056,1.005435,0.292831,0.220935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834511,68.337407,68.821539,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446498,68.609898,14.427011,68.176397,-0.047329,0.033792,0.000000,14.337970,80.387970,0.000083,68.417197,79.953270,68.589614,12.533438,68.680054,79.595703,67.937519,79.368095,-0.000551,0.030691,68.320730,16.206483,80.847432,0.114145,-40.001521,-0.000000,NaN,Inf,84.138458,-2.464648,1.000135,0.293319,0.220642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849031,68.318260,68.819615,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433746,68.609898,14.542794,68.177498,-0.044799,0.033785,0.000000,14.340396,80.385493,0.000063,68.416894,79.893970,68.584212,12.532275,68.666336,79.581506,67.967572,79.431899,-0.000551,0.030710,68.329523,16.185443,80.896195,0.113987,-40.001128,0.000000,NaN,Inf,84.215241,-2.472389,0.998651,0.292625,0.220906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839890,68.336554,68.809337,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464910,68.609623,14.447703,68.179702,-0.043305,0.033776,0.000000,14.342679,80.425694,0.000258,68.417329,79.924192,68.593398,12.583496,68.673863,79.573521,67.971753,79.504539,-0.000551,0.030705,68.317140,16.193306,80.974347,0.114245,-40.000393,-0.000001,NaN,Inf,84.249864,-2.456144,1.007555,0.293152,0.220835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857801,68.342418,68.811021,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481088,68.609623,14.514692,68.179702,-0.044495,0.033772,0.000000,14.346104,80.402479,0.000005,68.408725,79.956206,68.585218,12.638469,68.689375,79.552173,67.975977,79.471398,-0.000551,0.030699,68.325475,16.159810,80.889993,0.113712,-40.000918,0.000000,NaN,Inf,84.165018,-2.407651,0.998810,0.292961,0.220377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845467,68.340887,68.826046,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441037,68.608797,14.534669,68.179426,-0.046638,0.033749,0.000000,14.338541,80.382167,-0.000037,68.413681,79.926714,68.598298,12.624707,68.688741,79.488871,67.967663,79.373236,-0.000551,0.030710,68.342844,16.261861,80.936924,0.113164,-40.001311,-0.000000,NaN,Inf,84.121176,-2.435902,1.002321,0.292359,0.220412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841925,68.339421,68.814830,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440673,68.609623,14.450880,68.182181,-0.046511,0.033737,0.000000,14.342537,80.445327,0.000156,68.420503,79.977167,68.579116,12.614348,68.701561,79.578268,67.978277,79.478278,-0.000551,0.030678,68.332310,16.215152,80.913020,0.111938,-40.001023,-0.000001,NaN,Inf,84.228966,-2.498801,1.006484,0.292997,0.221306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840613,68.336445,68.821280,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462895,68.610724,14.466688,68.182731,-0.043964,0.033726,0.000000,14.336828,80.345642,0.000143,68.402035,79.875133,68.580581,12.687593,68.676007,79.573863,67.978387,79.484650,-0.000551,0.030687,68.329525,16.273440,80.968007,0.112321,-40.001364,-0.000000,NaN,Inf,84.230779,-2.433214,1.000707,0.293255,0.220808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834183,68.342068,68.830947,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452316,68.610724,14.529531,68.183282,-0.043682,0.033802,0.000000,14.341395,80.410844,-0.000026,68.392909,79.968390,68.573386,12.668016,68.675460,79.574356,67.961709,79.381314,-0.000549,0.030678,68.322866,16.250767,80.888710,0.112649,-40.001311,-0.000000,NaN,Inf,84.171584,-2.428704,1.000262,0.291975,0.219972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814107,68.344848,68.803063,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435366,68.610724,14.446360,68.183282,-0.046330,0.033826,0.000000,14.340967,80.411724,0.000168,68.406250,80.018156,68.586837,12.685859,68.689747,79.582565,67.980970,79.429858,-0.000547,0.030693,68.326718,16.263138,80.942613,0.112474,-40.001757,0.000000,NaN,Inf,84.164070,-2.480411,0.999128,0.292233,0.220064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839607,68.345417,68.811921,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456707,68.609898,14.483892,68.184659,-0.047105,0.033855,0.000000,14.338541,80.398347,0.000376,68.403035,79.891627,68.569427,12.657985,68.683971,79.517556,67.945710,79.391846,-0.000547,0.030688,68.335489,16.278926,80.987014,0.112354,-40.000918,-0.000000,NaN,Inf,84.246291,-2.471024,1.000762,0.292379,0.220828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815966,68.327583,68.813256,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479556,68.609348,14.442827,68.186587,-0.046466,0.033818,0.000000,14.338541,80.397203,0.000020,68.411336,79.925739,68.596548,12.617693,68.680755,79.600349,67.969874,79.418454,-0.000547,0.030735,68.322715,16.193270,80.897440,0.112070,-40.001259,-0.000000,NaN,Inf,84.187541,-2.463343,1.001880,0.292500,0.220748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829787,68.345986,68.800418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443237,68.611549,14.425061,68.185210,-0.043795,0.033869,0.000000,14.334545,80.429817,0.000076,68.428196,79.924992,68.576142,12.589228,68.677802,79.547296,67.981452,79.381484,-0.000546,0.030738,68.320168,16.226195,80.888549,0.111767,-40.000472,0.000000,NaN,Inf,84.125049,-2.468200,0.997463,0.292596,0.220280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822680,68.347605,68.829854,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438486,68.611549,14.484930,68.185210,-0.043017,0.033857,0.000000,14.339825,80.425291,0.000187,68.423307,79.955937,68.580560,12.585047,68.682637,79.508246,67.959062,79.411087,-0.000544,0.030719,68.341321,16.236726,80.845208,0.111773,-40.001311,0.000000,NaN,Inf,84.225743,-2.506604,0.998742,0.293230,0.221421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828760,68.351194,68.819948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473875,68.611824,14.425498,68.183833,-0.045508,0.033874,0.000000,14.341252,80.408087,-0.000037,68.428893,79.854217,68.586072,12.585984,68.692307,79.579265,67.984234,79.462465,-0.000543,0.030706,68.339887,16.295257,80.869804,0.111760,-40.000892,-0.000000,NaN,Inf,84.238644,-2.462732,1.003217,0.292755,0.220597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828038,68.362944,68.813935,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451745,68.609623,14.443602,68.183558,-0.047061,0.033833,0.000000,14.343250,80.418910,-0.000138,68.431632,79.963098,68.598539,12.594833,68.689813,79.541496,67.987825,79.425122,-0.000542,0.030734,68.346351,16.267390,80.920749,0.111507,-40.000656,0.000001,NaN,Inf,84.142918,-2.450637,0.996658,0.293347,0.220279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813079,68.352551,68.829989,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437998,68.611274,14.457262,68.182181,-0.046364,0.033820,0.000000,14.340681,80.392643,-0.000052,68.420811,79.953870,68.577804,12.585087,68.663668,79.519696,67.976509,79.402965,-0.000542,0.030730,68.344196,16.290912,80.948691,0.112197,-40.001626,-0.000001,NaN,Inf,84.207817,-2.488575,1.006412,0.292512,0.220946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807306,68.336796,68.803723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463472,68.611274,14.421856,68.182181,-0.043709,0.033818,0.000000,14.336257,80.393776,-0.000116,68.416770,79.921669,68.590578,12.648687,68.667300,79.589265,67.964537,79.498444,-0.000540,0.030723,68.327332,16.219046,80.845719,0.111853,-40.001128,-0.000000,NaN,Inf,84.239693,-2.486072,1.001334,0.292015,0.220508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811352,68.344170,68.814199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471297,68.610448,14.512754,68.183558,-0.042920,0.033846,0.000000,14.336543,80.381640,-0.000270,68.425831,79.968736,68.591693,12.632660,68.701256,79.500564,67.979486,79.425108,-0.000540,0.030719,68.341368,16.164032,80.933947,0.112730,-40.002046,0.000000,NaN,Inf,84.170572,-2.404853,0.997123,0.292083,0.220601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834074,68.348612,68.834122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444254,68.610173,14.458584,68.184659,-0.045464,0.033798,0.000000,14.346675,80.402232,-0.000225,68.395544,79.912756,68.552761,12.648991,68.664390,79.564153,67.957293,79.418753,-0.000540,0.030735,68.333361,16.136259,80.914874,0.112308,-40.000708,-0.000000,NaN,Inf,84.148531,-2.472984,1.002865,0.292179,0.220486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823402,68.310909,68.814857,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441920,68.611274,14.513889,68.184659,-0.046808,0.033833,0.000000,14.342965,80.439871,-0.000106,68.414034,79.956478,68.564944,12.578725,68.679071,79.597601,67.965107,79.461892,-0.000540,0.030756,68.340303,16.239209,80.962885,0.112774,-40.001285,-0.000000,NaN,Inf,84.221608,-2.455404,1.000992,0.292283,0.220202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826027,68.329334,68.815600,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466912,68.610999,14.527220,68.187965,-0.045501,0.033821,0.000000,14.340681,80.399180,-0.000332,68.416945,79.867778,68.589550,12.623911,68.674586,79.541046,67.970535,79.461895,-0.000540,0.030773,68.320891,16.269909,80.851612,0.112090,-40.001311,-0.000001,NaN,Inf,84.229043,-2.431926,1.004983,0.292747,0.220073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833178,68.323601,68.799416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454485,68.610999,14.452843,68.187965,-0.043500,0.033825,0.000000,14.335401,80.391939,-0.000311,68.408342,79.954762,68.573321,12.672463,68.687867,79.613996,67.967274,79.406173,-0.000540,0.030770,68.332948,16.249368,80.870153,0.112344,-40.001128,-0.000001,NaN,Inf,84.160967,-2.437352,1.004169,0.292777,0.221137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826508,68.351851,68.822752,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443737,68.608797,14.507361,68.186863,-0.042727,0.033890,0.000000,14.341109,80.509438,-0.000077,68.421899,79.858947,68.578133,12.609495,68.678962,79.627364,67.991744,79.481259,-0.000540,0.030788,68.348594,16.221929,80.897724,0.112083,-40.000525,0.000000,NaN,Inf,84.194668,-2.474510,0.999886,0.292826,0.221032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828411,68.357496,68.828088,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472032,68.610724,14.533422,68.186863,-0.045435,0.033949,0.000000,14.341966,80.434950,-0.000338,68.428810,79.938423,68.588435,12.545590,68.712545,79.521958,67.992468,79.424817,-0.000540,0.030804,68.362131,16.165025,80.887159,0.112334,-40.000944,-0.000001,NaN,Inf,84.221636,-2.444519,1.004405,0.292696,0.220781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843698,68.355746,68.817592,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457937,68.610999,14.390526,68.185210,-0.046836,0.034024,0.000000,14.339968,80.447008,-0.000319,68.399760,79.865927,68.557201,12.544408,68.661765,79.577981,67.967778,79.431145,-0.000539,0.030801,68.328074,16.221280,80.914693,0.111940,-40.001206,0.000000,NaN,Inf,84.204470,-2.493964,0.999325,0.292277,0.220270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813715,68.326162,68.820347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423799,68.611824,14.472701,68.184935,-0.044493,0.034048,0.000000,14.334973,80.388079,0.000022,68.406865,79.979674,68.577303,12.540881,68.679794,79.504698,67.952895,79.470062,-0.000539,0.030819,68.348421,16.203814,80.813598,0.112322,-40.001311,0.000001,NaN,Inf,84.185305,-2.456897,0.995337,0.291881,0.220281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843786,68.345857,68.820850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463300,68.611824,14.471158,68.184935,-0.043263,0.034099,0.000000,14.344249,80.445896,-0.000104,68.437458,79.929661,68.612210,12.607251,68.701410,79.602471,68.026129,79.482439,-0.000540,0.030833,68.357975,16.239181,80.934311,0.112268,-40.000865,-0.000001,NaN,Inf,84.278814,-2.413790,1.003390,0.291536,0.220399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833397,68.361239,68.838346,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479077,68.612375,14.455166,68.185486,-0.043706,0.034097,0.000000,14.345961,80.383050,-0.000118,68.398174,79.948591,68.561598,12.575360,68.662838,79.531495,67.949546,79.433221,-0.000541,0.030831,68.329380,16.283722,80.965556,0.112023,-40.000918,-0.000000,NaN,Inf,84.171586,-2.478049,1.000543,0.291746,0.220113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803152,68.328482,68.814180,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449140,68.610448,14.553937,68.184384,-0.046459,0.034130,0.000000,14.337399,80.316304,0.000162,68.404432,79.970730,68.564179,12.611983,68.668330,79.603607,67.957930,79.500892,-0.000542,0.030788,68.323243,16.250873,80.931704,0.109533,-40.001600,0.000000,NaN,Inf,84.129376,-2.437160,0.998349,0.292435,0.220597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825262,68.336885,68.797625,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442346,68.610999,14.471783,68.180804,-0.047085,0.034197,0.000000,14.338113,80.416224,0.000225,68.387243,79.990448,68.568794,12.590349,68.671283,79.552168,67.971389,79.443818,-0.000542,0.030756,68.327529,16.281288,80.909085,0.110354,-40.001705,-0.000001,NaN,Inf,84.208622,-2.396472,1.007253,0.292001,0.220620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820735,68.320714,68.805671,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465171,68.610448,14.425981,68.181630,-0.044607,0.034225,0.000000,14.334973,80.431390,-0.000154,68.434524,79.965867,68.593422,12.545938,68.684695,79.546421,67.986164,79.429415,-0.000543,0.030734,68.325267,16.236305,80.892893,0.109944,-40.000682,-0.000000,NaN,Inf,84.227612,-2.451315,1.002038,0.293094,0.220742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808795,68.321655,68.815864,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464496,68.610448,14.513533,68.181630,-0.043210,0.034153,0.000000,14.340396,80.341855,-0.000046,68.412948,79.960082,68.575116,12.585291,68.686336,79.592099,67.968172,79.429614,-0.000543,0.030726,68.321849,16.212355,80.854426,0.110680,-40.000288,-0.000000,NaN,Inf,84.177030,-2.495918,1.001366,0.292823,0.220010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806695,68.337848,68.806612,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439479,68.612375,14.532135,68.179151,-0.043672,0.034183,0.000000,14.337114,80.439087,0.000017,68.438087,79.923825,68.568970,12.608272,68.686839,79.556873,68.008050,79.427474,-0.000543,0.030689,68.344133,16.238281,80.927176,0.110084,-40.000708,-0.000001,NaN,Inf,84.166969,-2.458402,1.003390,0.292459,0.220529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815509,68.364543,68.824020,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451813,68.610448,14.466161,68.177498,-0.046444,0.034185,0.000000,14.343678,80.369653,-0.000324,68.406452,79.970024,68.588217,12.625766,68.691128,79.638408,67.948736,79.543737,-0.000543,0.030685,68.336017,16.214816,80.880877,0.110300,-40.001023,-0.000001,NaN,Inf,84.236773,-2.499831,1.006417,0.292617,0.220823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815640,68.320189,68.799658,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461881,68.612650,14.498803,68.178600,-0.047152,0.034224,0.000000,14.339682,80.381838,-0.000218,68.409255,79.936302,68.570479,12.599585,68.688764,79.575740,67.974016,79.463834,-0.000542,0.030648,68.332622,16.260705,80.926482,0.110131,-40.000708,-0.000000,NaN,Inf,84.201368,-2.356226,1.000993,0.292391,0.220296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822835,68.331961,68.801232,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457071,68.612650,14.417495,68.178600,-0.045553,0.034235,0.000000,14.339397,80.390214,-0.000027,68.427550,79.885661,68.595829,12.584782,68.697079,79.463325,67.977059,79.390743,-0.000541,0.030642,68.350533,16.213161,80.944796,0.110906,-40.001416,-0.000000,NaN,Inf,84.176260,-2.439427,1.002553,0.292882,0.220653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821173,68.336535,68.813830,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447834,68.610173,14.444511,68.176948,-0.043490,0.034261,0.000000,14.333831,80.466858,-0.000208,68.403040,79.964401,68.577740,12.552137,68.686052,79.572985,67.970251,79.480510,-0.000540,0.030640,68.320609,16.176746,80.897136,0.109604,-40.000577,0.000000,NaN,Inf,84.189305,-2.495491,0.997263,0.291386,0.220181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827603,68.335900,68.816585,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473920,68.610173,14.495598,68.175020,-0.042794,0.034311,0.000000,14.341395,80.398260,-0.000347,68.416251,79.902928,68.577260,12.575687,68.700536,79.564414,67.955696,79.477463,-0.000539,0.030643,68.335081,16.189724,80.892625,0.111257,-40.001075,0.000000,NaN,Inf,84.211890,-2.423570,0.999770,0.292436,0.220443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831277,68.336667,68.818663,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444400,68.610173,14.430576,68.173642,-0.046418,0.034289,0.000000,14.337970,80.386663,0.000006,68.432242,79.983159,68.572754,12.530175,68.688962,79.529534,67.989686,79.399111,-0.000539,0.030636,68.360193,16.197129,80.961969,0.111252,-40.000131,-0.000000,NaN,Inf,84.141148,-2.411224,1.001498,0.292008,0.220373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811398,68.335901,68.825201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449861,68.610724,14.417522,68.170613,-0.046098,0.034262,0.000000,14.342251,80.352863,-0.000169,68.430415,79.841083,68.599854,12.643588,68.666602,79.599496,67.985352,79.388537,-0.000540,0.030647,68.365393,16.234721,80.898540,0.110933,-40.001180,0.000000,NaN,Inf,84.199911,-2.453934,0.999043,0.292435,0.220186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810239,68.354282,68.840399,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467830,68.610724,14.492212,68.170613,-0.043592,0.034262,0.000000,14.338255,80.446766,-0.000316,68.405668,79.919119,68.581809,12.580051,68.680561,79.532916,67.984126,79.423556,-0.000540,0.030648,68.319933,16.249596,80.917386,0.111091,-40.001259,0.000000,NaN,Inf,84.206939,-2.505386,0.997762,0.293363,0.220717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809648,68.319598,68.819645,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442649,68.610173,14.513913,68.171164,-0.043021,0.034303,0.000000,14.342251,80.458444,-0.000133,68.397977,79.796576,68.605365,12.633148,68.679183,79.606830,67.976795,79.380048,-0.000538,0.030642,68.352337,16.217492,81.005409,0.111405,-40.000210,-0.000000,NaN,Inf,84.158204,-2.478752,1.001685,0.292975,0.220553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809517,68.343582,68.829772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435668,68.611549,14.511021,68.168685,-0.044663,0.034360,0.000000,14.342679,80.416215,0.000146,68.430262,79.945796,68.604206,12.604050,68.695897,79.548911,67.993930,79.462750,-0.000538,0.030631,68.359864,16.184281,80.959173,0.111501,-40.001338,-0.000001,NaN,Inf,84.225964,-2.502989,1.004934,0.292608,0.220309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829965,68.357804,68.823624,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000433,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455209,68.611274,14.498171,68.171164,-0.046761,0.034351,0.000000,14.343107,80.384445,-0.000082,68.430741,79.882062,68.582159,12.620138,68.683820,79.534672,67.978610,79.485705,-0.000538,0.030650,68.337603,16.144834,80.917343,0.111495,-40.001075,-0.000001,NaN,Inf,84.246294,-2.460127,1.005220,0.292959,0.220918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819971,68.338658,68.825352,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454836,68.611274,14.449653,68.171164,-0.047325,0.034399,0.000000,14.338113,80.425213,-0.000024,68.412139,79.953250,68.596004,12.595079,68.707646,79.535870,67.974843,79.487730,-0.000540,0.030647,68.344194,16.263073,80.940412,0.111436,-40.001390,-0.000000,NaN,Inf,84.192982,-2.428161,1.002972,0.292688,0.220706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830906,68.342115,68.821588,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435848,68.612650,14.487922,68.171164,-0.043655,0.034406,0.000000,14.343678,80.465754,0.000407,68.432608,79.935262,68.581919,12.599992,68.695635,79.532472,67.995046,79.440732,-0.000541,0.030653,68.352291,16.206776,80.849714,0.111537,-40.000918,0.000000,NaN,Inf,84.193991,-2.422927,0.999641,0.292248,0.220202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830949,68.371262,68.824739,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455166,68.612375,14.517177,68.170888,-0.043148,0.034402,0.000000,14.340967,80.386227,0.000101,68.430066,79.928977,68.581919,12.598423,68.688568,79.590714,67.999554,79.463486,-0.000540,0.030665,68.365869,16.245416,80.894971,0.112308,-40.000629,-0.000001,NaN,Inf,84.261636,-2.481145,1.003609,0.292034,0.220916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838013,68.344654,68.820518,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474128,68.611274,14.435931,68.171439,-0.044835,0.034432,0.000000,14.336686,80.403847,0.000080,68.405578,79.959783,68.569167,12.621873,68.680802,79.537703,67.957004,79.437983,-0.000539,0.030653,68.348372,16.237032,80.871763,0.111862,-40.001810,-0.000001,NaN,Inf,84.194197,-2.465217,1.004290,0.292561,0.220869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819446,68.333975,68.785896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439058,68.611274,14.468167,68.171990,-0.046850,0.034470,0.000000,14.335972,80.407873,0.000258,68.431517,79.907576,68.604074,12.533724,68.682880,79.513520,67.985214,79.429108,-0.000540,0.030652,68.333006,16.178394,80.904987,0.112193,-40.000865,0.000000,NaN,Inf,84.141683,-2.441163,0.997361,0.292726,0.220231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829834,68.349358,68.829874,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441895,68.611274,14.459324,68.171990,-0.047382,0.034489,0.000000,14.342251,80.373946,0.000099,68.451726,79.961450,68.604162,12.648156,68.701257,79.518332,67.974383,79.513253,-0.000540,0.030635,68.356554,16.199770,80.911592,0.111462,-40.001469,-0.000000,NaN,Inf,84.236813,-2.475811,1.002016,0.292067,0.220720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843633,68.355682,68.834425,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461487,68.610999,14.420854,68.173918,-0.044592,0.034536,0.000000,14.339682,80.407824,-0.000092,68.419220,79.911124,68.574088,12.688652,68.678242,79.528476,67.972411,79.473302,-0.000539,0.030616,68.338882,16.270058,80.876555,0.111947,-40.000393,-0.000000,NaN,Inf,84.229111,-2.403965,1.001207,0.292208,0.221028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828106,68.342225,68.821651,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473997,68.609073,14.481757,68.172816,-0.043309,0.034544,0.000000,14.339112,80.410359,0.000052,68.419762,79.930371,68.582006,12.647626,68.678679,79.526764,67.969213,79.438777,-0.000538,0.030597,68.360511,16.185308,80.968822,0.112073,-40.001128,0.000000,NaN,Inf,84.175677,-2.430955,0.997190,0.293598,0.220683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810676,68.358461,68.833000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444309,68.612099,14.434133,68.175020,-0.044758,0.034593,0.000000,14.339682,80.422207,0.000119,68.427955,79.901541,68.587299,12.565329,68.694366,79.597090,67.979131,79.448979,-0.000538,0.030588,68.354659,16.239209,80.844413,0.113204,-40.001469,-0.000000,NaN,Inf,84.139838,-2.452798,1.000536,0.292268,0.221317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807658,68.349621,68.812160,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432467,68.611274,14.399470,68.175295,-0.046842,0.034616,0.000000,14.337970,80.457921,-0.000109,68.419805,79.896742,68.582422,12.509948,68.678264,79.516333,67.986308,79.452001,-0.000538,0.030581,68.341122,16.204185,80.899480,0.112416,-40.000525,0.000000,NaN,Inf,84.223770,-2.455418,0.999295,0.292408,0.220477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792808,68.349315,68.828058,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466206,68.611274,14.513219,68.175295,-0.047423,0.034584,0.000000,14.341680,80.408515,0.000010,68.419458,79.941711,68.584150,12.594569,68.687475,79.633965,67.965581,79.447712,-0.000536,0.030590,68.330024,16.269102,80.884263,0.112823,-40.001128,0.000000,NaN,Inf,84.254713,-2.460300,0.997714,0.293317,0.220874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801600,68.346886,68.826046,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
