OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
4:49:00 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.456019,68.612375,14.442212,68.201185,-0.044487,0.034639,0.000000,14.338541,80.388378,0.000140,68.407498,79.886429,68.580435,12.564350,68.702880,79.542654,67.981811,79.479343,-0.000545,0.030643,68.334997,16.208038,80.874108,0.114846,-40.001364,-0.000001,NaN,Inf,84.167272,-2.424032,1.003529,0.291754,0.220521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762980,68.343169,68.833122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442146,68.610999,14.410986,68.195952,-0.043372,0.034624,0.000000,14.342108,80.420383,0.000018,68.423470,79.933205,68.597604,12.625991,68.696776,79.566105,68.008296,79.427082,-0.000547,0.030635,68.349340,16.190930,80.940981,0.115247,-40.001101,0.000000,NaN,Inf,84.191884,-2.435976,0.999045,0.291720,0.219738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776825,68.369077,68.830084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472796,68.612375,14.423557,68.192647,-0.045901,0.034591,0.000000,14.344106,80.370245,-0.000005,68.412086,79.888096,68.566371,12.681657,68.687565,79.569081,67.966056,79.459606,-0.000546,0.030636,68.347862,16.223613,80.935637,0.114940,-40.000761,0.000000,NaN,Inf,84.228156,-2.500362,0.997842,0.292838,0.220517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762630,68.338246,68.808237,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458080,68.612375,14.485338,68.192647,-0.047016,0.034582,0.000000,14.340111,80.474118,0.000223,68.416217,79.903106,68.581026,12.617957,68.680608,79.565574,67.978950,79.445163,-0.000545,0.030616,68.351999,16.188604,80.803562,0.115367,-40.001311,0.000001,NaN,Inf,84.146395,-2.434532,0.996598,0.292129,0.220295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763155,68.336277,68.818628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428553,68.614026,14.433292,68.189893,-0.046208,0.034507,0.000000,14.339825,80.445231,0.000226,68.431663,79.829074,68.594170,12.601033,68.679624,79.616790,67.989936,79.471159,-0.000544,0.030575,68.346383,16.183232,80.915203,0.115748,-40.001285,-0.000000,NaN,Inf,84.186294,-2.457901,1.001885,0.291872,0.220406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770066,68.344854,68.825034,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466453,68.611549,14.415394,68.187689,-0.043534,0.034487,0.000000,14.345533,80.443584,0.000044,68.396139,79.869381,68.576192,12.579988,68.667459,79.567412,67.969537,79.455809,-0.000545,0.030529,68.326101,16.245388,80.923359,0.115634,-40.001311,-0.000000,NaN,Inf,84.251044,-2.445481,1.000328,0.292739,0.219469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752504,68.342666,68.816702,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471756,68.613751,14.515884,68.184935,-0.043410,0.034507,0.000000,14.341395,80.404797,0.000198,68.396442,79.897730,68.579210,12.638654,68.668400,79.519595,67.993962,79.460159,-0.000544,0.030496,68.309038,16.244039,81.004063,0.116217,-40.001547,0.000001,NaN,Inf,84.162761,-2.440767,0.996471,0.292747,0.219698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766742,68.332797,68.807035,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432996,68.611549,14.489431,68.181354,-0.045864,0.034510,0.000000,14.341252,80.397136,0.000205,68.430488,79.861689,68.599354,12.554501,68.701852,79.545366,67.995405,79.431123,-0.000544,0.030457,68.349340,16.276715,80.932293,0.116040,-40.001390,-0.000000,NaN,Inf,84.150588,-2.462037,1.003049,0.291249,0.219484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780237,68.347546,68.825929,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437751,68.611549,14.473942,68.181354,-0.046951,0.034498,0.000000,14.336828,80.399577,-0.000070,68.412892,79.870097,68.563791,12.550077,68.662121,79.520732,67.954808,79.443513,-0.000544,0.030447,68.333371,16.193034,80.910085,0.116258,-40.000813,-0.000001,NaN,Inf,84.253553,-2.484540,1.003910,0.292048,0.221202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748414,68.341901,68.797414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465655,68.612099,14.498709,68.180528,-0.046927,0.034518,0.000000,14.338113,80.475552,0.000067,68.428730,79.949189,68.598021,12.520530,68.691373,79.550049,68.005694,79.497361,-0.000543,0.030423,68.340964,16.181355,80.945959,0.116264,-40.001311,-0.000000,NaN,Inf,84.240638,-2.434956,1.002507,0.292083,0.220279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776825,68.350369,68.820004,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427440,68.612099,14.388541,68.177223,-0.044150,0.034496,0.000000,14.335401,80.455680,0.000160,68.419235,79.893198,68.581201,12.598403,68.664156,79.504800,67.979911,79.440780,-0.000544,0.030415,68.357089,16.195217,80.984201,0.116180,-40.001836,-0.000000,NaN,Inf,84.165477,-2.446796,1.002285,0.291684,0.219596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766239,68.347262,68.809200,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440345,68.612650,14.421864,68.178600,-0.043466,0.034523,0.000000,14.342537,80.434377,0.000029,68.429512,79.937694,68.575842,12.562963,68.701612,79.499875,67.999412,79.456894,-0.000544,0.030434,68.335131,16.236484,80.904046,0.115500,-40.001731,0.000000,NaN,Inf,84.269196,-2.462041,0.997304,0.291187,0.220234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769608,68.331091,68.827439,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469916,68.612925,14.501012,68.175570,-0.045950,0.034643,0.000000,14.340539,80.453135,-0.000087,68.411955,79.882254,68.575755,12.545142,68.696536,79.562417,67.979647,79.488360,-0.000545,0.030421,68.341115,16.244660,80.940064,0.115728,-40.000734,0.000000,NaN,Inf,84.234697,-2.469856,0.998720,0.292036,0.219650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773260,68.350544,68.803534,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454848,68.612925,14.420993,68.175570,-0.047039,0.034580,0.000000,14.340681,80.421735,0.000006,68.439397,79.847148,68.597845,12.601726,68.687457,79.589125,67.987330,79.477076,-0.000544,0.030410,68.354129,16.191964,80.965333,0.115485,-40.001311,-0.000000,NaN,Inf,84.177454,-2.471045,1.000427,0.291767,0.220118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777481,68.347284,68.836143,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425926,68.611274,14.412887,68.177223,-0.047065,0.034637,0.000000,14.338969,80.460391,-0.000128,68.434963,79.890756,68.599989,12.632802,68.689185,79.622779,67.965813,79.485321,-0.000544,0.030370,68.346794,16.211256,80.984668,0.116483,-40.001574,0.000000,NaN,Inf,84.195610,-2.443139,0.997658,0.292610,0.220393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770067,68.360653,68.825863,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454395,68.612925,14.446498,68.176397,-0.044318,0.034625,0.000000,14.341966,80.398340,-0.000235,68.436571,79.914870,68.593011,12.688815,68.679295,79.506312,68.011929,79.479829,-0.000545,0.030363,68.348404,16.216714,80.916528,0.115907,-39.999712,0.000000,NaN,Inf,84.272482,-2.415644,0.999096,0.292042,0.220141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748130,68.337458,68.828312,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459050,68.612650,14.415794,68.175295,-0.043519,0.034664,0.000000,14.339540,80.383003,-0.000107,68.415451,79.952728,68.580194,12.686063,68.674789,79.598088,67.971525,79.456998,-0.000545,0.030362,68.349992,16.145697,80.888323,0.116589,-40.001180,0.000000,NaN,Inf,84.196839,-2.465741,0.999454,0.292264,0.220201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766895,68.345839,68.836556,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704622,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438189,68.612650,14.533435,68.175295,-0.045084,0.034716,0.000000,14.339397,80.437121,-0.000028,68.435983,79.933580,68.601432,12.550199,68.692291,79.542859,68.017574,79.474159,-0.000545,0.030376,68.368488,16.205120,80.932559,0.116084,-40.001521,0.000000,NaN,Inf,84.183937,-2.441894,0.997008,0.292267,0.220104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774419,68.351703,68.828967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435641,68.612375,14.531092,68.173092,-0.046762,0.034730,0.000000,14.336686,80.337818,-0.000192,68.417906,79.905529,68.588352,12.640306,68.690431,79.541125,67.991048,79.481732,-0.000544,0.030374,68.363201,16.241135,80.983038,0.115896,-40.000787,-0.000001,NaN,Inf,84.240551,-2.475498,1.006597,0.292446,0.220448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751367,68.338202,68.814512,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452914,68.614026,14.445615,68.176672,-0.045118,0.034746,0.000000,14.338255,80.515573,-0.000101,68.424859,79.950632,68.598392,12.596690,68.688835,79.484512,67.985160,79.483628,-0.000543,0.030364,68.356933,16.247627,80.972371,0.115192,-40.001101,-0.000001,NaN,Inf,84.247193,-2.443482,1.006612,0.291877,0.219633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767224,68.340347,68.816108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436203,68.614026,14.510301,68.176672,-0.043459,0.034763,0.000000,14.347246,80.469159,0.000076,68.420274,79.951987,68.573829,12.592304,68.689622,79.625189,67.974304,79.510902,-0.000543,0.030373,68.340764,16.132071,80.870903,0.115891,-40.000813,0.000000,NaN,Inf,84.184476,-2.439542,0.999326,0.292188,0.220188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761362,68.340718,68.791547,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447237,68.613475,14.538968,68.182731,-0.044237,0.034802,0.000000,14.339397,80.410971,-0.000002,68.420143,79.932443,68.603204,12.553135,68.696558,79.569750,67.982073,79.480362,-0.000543,0.030374,68.356345,16.268788,80.963233,0.115463,-40.001180,-0.000001,NaN,Inf,84.247320,-2.405589,1.005133,0.292725,0.220313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745855,68.360544,68.822580,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465641,68.613475,14.456705,68.182731,-0.046913,0.034855,0.000000,14.337542,80.361719,0.000041,68.407433,79.920192,68.578204,12.610821,68.692751,79.512319,68.002538,79.390194,-0.000542,0.030338,68.356432,16.233950,80.998415,0.116382,-40.001154,-0.000001,NaN,Inf,84.216814,-2.435498,1.006349,0.292071,0.220040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775709,68.370872,68.817266,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443754,68.613751,14.492436,68.184384,-0.047050,0.034903,0.000000,14.342537,80.462325,0.000242,68.421165,79.961248,68.588200,12.574382,68.675730,79.551213,67.982271,79.496398,-0.000540,0.030292,68.341657,16.233366,80.931130,0.116173,-40.000603,0.000000,NaN,Inf,84.166891,-2.521370,0.999382,0.292504,0.220395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746227,68.346780,68.817376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426846,68.613200,14.395521,68.186312,-0.045956,0.034900,0.000000,14.336971,80.370301,0.000192,68.393246,79.955682,68.573393,12.563433,68.682534,79.501481,67.966207,79.444472,-0.000541,0.030271,68.352974,16.270629,80.962928,0.117284,-40.000761,-0.000001,NaN,Inf,84.226542,-2.424070,1.003370,0.290833,0.219778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745549,68.334045,68.815453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474140,68.612375,14.430319,68.184935,-0.043500,0.034889,0.000000,14.344106,80.439869,-0.000013,68.412061,79.912462,68.597692,12.620811,68.674832,79.622701,67.980586,79.436752,-0.000541,0.030257,68.342462,16.263980,80.909369,0.116931,-40.000551,0.000000,NaN,Inf,84.271910,-2.445660,0.997829,0.291090,0.220522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751564,68.346714,68.812368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457509,68.612375,14.440932,68.184935,-0.043743,0.034890,0.000000,14.344392,80.389162,0.000159,68.414754,79.875874,68.573349,12.604621,68.692051,79.602451,67.982467,79.380230,-0.000541,0.030260,68.355496,16.222914,80.866091,0.117344,-40.000813,0.000000,NaN,Inf,84.142753,-2.465637,0.996972,0.291980,0.219986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756726,68.330675,68.829622,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435279,68.614026,14.434019,68.187138,-0.046107,0.034881,0.000000,14.345961,80.426361,0.000208,68.420143,79.916754,68.588965,12.622177,68.683978,79.611681,67.984152,79.401062,-0.000541,0.030267,68.343114,16.225468,80.872555,0.117113,-40.001154,0.000000,NaN,Inf,84.187842,-2.508529,0.998853,0.292646,0.220250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750733,68.340478,68.827982,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463543,68.611549,14.404599,68.185210,-0.047025,0.034930,0.000000,14.344820,80.436987,-0.000091,68.398892,79.976688,68.583869,12.555948,68.684699,79.658455,67.971063,79.482357,-0.000540,0.030282,68.339609,16.256325,80.929172,0.117873,-40.001915,0.000000,NaN,Inf,84.249829,-2.495097,0.999913,0.291847,0.220307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758934,68.332885,68.819473,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458454,68.611824,14.469836,68.185486,-0.046002,0.034939,0.000000,14.338255,80.380084,0.000101,68.427724,79.884357,68.613374,12.544816,68.703822,79.531123,68.003017,79.513011,-0.000539,0.030281,68.350707,16.188882,80.936476,0.117980,-40.001154,-0.000001,NaN,Inf,84.214923,-2.420200,1.005608,0.292387,0.220055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778881,68.364067,68.842261,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432847,68.614301,14.397235,68.189342,-0.043532,0.034961,0.000000,14.342251,80.359891,0.000108,68.424487,79.919866,68.604057,12.639999,68.688266,79.549950,68.001836,79.344135,-0.000539,0.030286,68.364003,16.180899,80.948140,0.118216,-40.001810,-0.000000,NaN,Inf,84.184728,-2.432774,1.000787,0.292541,0.220754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757097,68.355992,68.821966,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432014,68.614301,14.525670,68.189342,-0.043698,0.035037,0.000000,14.339254,80.388274,-0.000155,68.409776,79.904361,68.583519,12.668649,68.672294,79.559014,67.946678,79.453611,-0.000538,0.030270,68.339346,16.202188,80.873353,0.117642,-40.000262,0.000000,NaN,Inf,84.256708,-2.554099,0.997533,0.292044,0.220856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742793,68.324219,68.810068,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464791,68.611824,14.429281,68.188791,-0.046101,0.035025,0.000000,14.342822,80.417828,-0.000185,68.411165,79.918162,68.567772,12.666018,68.679821,79.566982,67.978435,79.463709,-0.000536,0.030244,68.335362,16.271885,80.887852,0.117960,-40.000629,-0.000001,NaN,Inf,84.258971,-2.419502,1.006489,0.292430,0.220410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736189,68.343805,68.814790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451371,68.613475,14.563799,68.191821,-0.046789,0.035022,0.000000,14.340253,80.412318,-0.000092,68.409448,79.961239,68.571249,12.574871,68.668335,79.570117,67.981696,79.482851,-0.000536,0.030243,68.335296,16.240436,80.886263,0.117543,-40.001023,0.000000,NaN,Inf,84.167544,-2.443937,0.997545,0.292576,0.221013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748393,68.335642,68.810984,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428279,68.613475,14.522352,68.191821,-0.044286,0.035042,0.000000,14.334830,80.393820,-0.000335,68.416444,79.905460,68.583913,12.521000,68.678509,79.566487,67.967119,79.456370,-0.000535,0.030256,68.360496,16.274067,80.904498,0.117755,-40.000603,-0.000001,NaN,Inf,84.205594,-2.433318,1.007780,0.292244,0.220199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734045,68.362448,68.810547,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439211,68.612099,14.419730,68.193749,-0.043084,0.035006,0.000000,14.343107,80.368919,-0.000424,68.383658,79.830407,68.593931,12.594364,68.671486,79.591714,67.981085,79.544961,-0.000534,0.030253,68.333448,16.299738,80.910001,0.117011,-40.000656,-0.000001,NaN,Inf,84.268292,-2.437943,1.006520,0.292407,0.219824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751127,68.317174,68.818684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466488,68.614301,14.477173,68.194299,-0.043604,0.035068,0.000000,14.345961,80.377493,-0.000077,68.425507,79.937221,68.583957,12.615326,68.691023,79.605325,68.013259,79.478765,-0.000533,0.030287,68.374121,16.292090,80.991661,0.116983,-40.000997,0.000000,NaN,Inf,84.237225,-2.387686,0.998651,0.292070,0.219587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763178,68.356671,68.842107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436122,68.612925,14.488098,68.189893,-0.046011,0.035070,0.000000,14.341395,80.474095,-0.000157,68.406364,79.895294,68.560664,12.513372,68.677700,79.546649,67.963203,79.441387,-0.000533,0.030301,68.335515,16.289493,80.873862,0.116724,-40.000498,-0.000000,NaN,Inf,84.186315,-2.473431,1.000739,0.292307,0.220712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730743,68.332120,68.807049,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456813,68.616227,14.443253,68.186037,-0.046733,0.035035,0.000000,14.335401,80.402072,-0.000262,68.410993,79.971981,68.591153,12.575240,68.689492,79.635509,68.012361,79.497425,-0.000533,0.030314,68.349661,16.253306,80.958422,0.116240,-40.000446,-0.000001,NaN,Inf,84.246438,-2.444893,1.003600,0.293138,0.220172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735467,68.350151,68.819187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462658,68.614576,14.494474,68.185210,-0.044350,0.035062,0.000000,14.344820,80.468857,-0.000024,68.405670,79.881500,68.568537,12.585147,68.688901,79.538177,67.974147,79.412817,-0.000533,0.030321,68.348878,16.269945,80.904371,0.116702,-40.000839,0.000000,NaN,Inf,84.193582,-2.453417,0.999062,0.292164,0.220386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738616,68.326693,68.823386,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427604,68.614576,14.399328,68.185210,-0.043786,0.035120,0.000000,14.337827,80.417246,0.000102,68.434849,79.775258,68.593996,12.599198,68.696493,79.548460,67.976926,79.473569,-0.000532,0.030321,68.344612,16.232759,80.923974,0.116768,-40.000210,-0.000000,NaN,Inf,84.176079,-2.476563,1.002200,0.292157,0.220325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750777,68.357153,68.827825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441112,68.612650,14.393821,68.179426,-0.044853,0.035111,0.000000,14.340681,80.410621,-0.000161,68.420684,79.870539,68.601127,12.622443,68.675775,79.644212,67.975133,79.474464,-0.000531,0.030333,68.351098,16.283036,80.894522,0.116463,-40.001023,0.000000,NaN,Inf,84.271227,-2.435278,0.998040,0.291490,0.220037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721754,68.338094,68.800687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455290,68.611824,14.473384,68.176121,-0.047233,0.035122,0.000000,14.341680,80.425839,-0.000114,68.408256,79.874137,68.581180,12.602236,68.692817,79.490707,67.989644,79.452773,-0.000531,0.030327,68.357257,16.228736,81.010548,0.116131,-40.000970,0.000001,NaN,Inf,84.232613,-2.432835,0.996725,0.293139,0.220077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737129,68.342251,68.817679,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447513,68.614851,14.442377,68.169786,-0.047037,0.035077,0.000000,14.342394,80.377358,0.000073,68.387007,79.927643,68.560926,12.640142,68.668817,79.554982,67.967824,79.462301,-0.000529,0.030310,68.321090,16.282451,80.956604,0.116576,-40.001390,-0.000000,NaN,Inf,84.193312,-2.463076,1.001252,0.291813,0.220305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718954,68.335293,68.799200,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453932,68.613751,14.414077,68.167032,-0.044310,0.035034,0.000000,14.338683,80.420064,-0.000180,68.412731,79.871303,68.585270,12.644099,68.678618,79.509549,68.003301,79.465120,-0.000528,0.030315,68.340652,16.257081,80.926298,0.116386,-40.000052,0.000000,NaN,Inf,84.217441,-2.434346,0.999645,0.291624,0.220467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723765,68.328465,68.833403,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463356,68.613751,14.463763,68.167032,-0.043614,0.035042,0.000000,14.339682,80.396547,-0.000146,68.391417,79.877175,68.566066,12.568754,68.680610,79.503703,67.995554,79.428247,-0.000529,0.030329,68.344113,16.262838,80.898745,0.116849,-40.000629,-0.000001,NaN,Inf,84.275474,-2.396472,1.004745,0.291712,0.219540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752352,68.347503,68.824000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438561,68.612925,14.406048,68.164553,-0.044666,0.035036,0.000000,14.341966,80.375622,0.000057,68.411580,79.887742,68.586298,12.600564,68.692533,79.549013,67.978022,79.467750,-0.000528,0.030327,68.336605,16.310903,80.959602,0.115986,-40.000944,-0.000000,NaN,Inf,84.173361,-2.486776,1.000028,0.292865,0.220593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764687,68.331989,68.821441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422891,68.612925,14.506005,68.163727,-0.047028,0.035021,0.000000,14.341966,80.381996,-0.000053,68.408562,79.977895,68.586144,12.562392,68.692795,79.591061,67.990368,79.486033,-0.000528,0.030318,68.334822,16.292525,80.992723,0.116679,-40.001311,0.000000,NaN,Inf,84.239814,-2.440593,0.997748,0.291839,0.220309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757885,68.344724,68.819234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454464,68.613200,14.445666,68.159320,-0.046901,0.034930,0.000000,14.340396,80.370947,-0.000249,68.412994,79.890071,68.565891,12.572567,68.667132,79.555592,67.996912,79.401210,-0.000527,0.030335,68.354973,16.350193,80.890811,0.116533,-40.001311,-0.000001,NaN,Inf,84.282381,-2.439682,1.005763,0.291704,0.220608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757164,68.329450,68.826603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460456,68.613200,14.467280,68.159320,-0.045115,0.034870,0.000000,14.341109,80.446842,-0.000104,68.419162,79.790886,68.602658,12.547996,68.696843,79.484269,67.979421,79.458731,-0.000525,0.030315,68.347092,16.213725,80.855140,0.116736,-40.001731,0.000000,NaN,Inf,84.196927,-2.507750,0.999391,0.292017,0.220530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771489,68.353346,68.822839,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445044,68.613475,14.508718,68.160697,-0.043401,0.034902,0.000000,14.340253,80.468703,-0.000152,68.420903,79.844446,68.601652,12.497713,68.687939,79.558220,67.995730,79.463262,-0.000525,0.030316,68.379846,16.296884,80.909921,0.116522,-40.001338,-0.000000,NaN,Inf,84.180675,-2.448532,1.000472,0.292729,0.220379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771730,68.347350,68.844952,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427017,68.613751,14.444970,68.159871,-0.043758,0.034907,0.000000,14.336257,80.421233,-0.000411,68.409647,79.835577,68.578818,12.553584,68.674243,79.567425,67.960272,79.409151,-0.000525,0.030299,68.332602,16.230697,80.883409,0.116732,-40.000551,-0.000001,NaN,Inf,84.222764,-2.461556,1.004408,0.292671,0.220262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750974,68.317021,68.814509,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457889,68.615402,14.476754,68.158494,-0.046659,0.034827,0.000000,14.343821,80.371267,-0.000284,68.411646,79.901131,68.592706,12.668974,68.690629,79.473453,68.005534,79.444302,-0.000524,0.030254,68.351556,16.256803,80.937146,0.115888,-40.000656,-0.000000,NaN,Inf,84.271994,-2.465347,1.001244,0.293262,0.220199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780237,68.351704,68.823584,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447634,68.612375,14.501956,68.158494,-0.045681,0.034785,0.000000,14.340253,80.455792,-0.000158,68.405065,79.911208,68.595068,12.600482,68.688836,79.558709,67.986014,79.454937,-0.000524,0.030249,68.343311,16.261932,80.928358,0.116047,-40.001154,-0.000000,NaN,Inf,84.202227,-2.488422,1.001305,0.292495,0.220295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780522,68.333696,68.827349,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433927,68.612375,14.470912,68.158494,-0.043079,0.034729,0.000000,14.344249,80.427427,-0.000398,68.416080,79.840482,68.554561,12.588329,68.661203,79.539399,67.959683,79.518352,-0.000525,0.030275,68.335323,16.274133,81.028943,0.115559,-40.001311,-0.000001,NaN,Inf,84.214635,-2.457877,1.003760,0.292510,0.220767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751236,68.324352,68.810180,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451612,68.613751,14.504279,68.155740,-0.043092,0.034721,0.000000,14.342822,80.400667,-0.000338,68.437243,79.892335,68.603161,12.599136,68.715220,79.549543,67.995972,79.507784,-0.000525,0.030292,68.358587,16.181470,80.962090,0.116144,-40.001547,-0.000000,NaN,Inf,84.251848,-2.385568,1.002562,0.292540,0.221233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804404,68.355927,68.836468,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474942,68.613751,14.437433,68.156841,-0.044854,0.034729,0.000000,14.347531,80.406684,-0.000048,68.420471,79.861145,68.587653,12.571709,68.690148,79.483031,67.994463,79.431689,-0.000524,0.030296,68.332692,16.304818,80.898109,0.115356,-40.001206,-0.000001,NaN,Inf,84.205216,-2.429518,1.003644,0.292290,0.220336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759810,68.333345,68.825819,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426935,68.615126,14.471509,68.156566,-0.046189,0.034728,0.000000,14.339682,80.383309,-0.000106,68.413669,80.011023,68.577045,12.616877,68.675795,79.565961,67.985532,79.443919,-0.000523,0.030293,68.334976,16.296313,80.959766,0.115553,-40.000629,0.000000,NaN,Inf,84.141955,-2.483188,0.997409,0.293028,0.220376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772057,68.346014,68.817310,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429490,68.615126,14.406164,68.156566,-0.045859,0.034727,0.000000,14.339254,80.352481,-0.000197,68.402829,79.985580,68.567137,12.536843,68.681681,79.565696,67.976692,79.504216,-0.000522,0.030300,68.344792,16.278819,80.930948,0.115579,-40.001416,-0.000000,NaN,Inf,84.273595,-2.465387,1.003090,0.291170,0.220197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775447,68.338181,68.805153,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461889,68.612375,14.424780,68.157117,-0.042399,0.034732,0.000000,14.341395,80.454482,0.000123,68.414823,79.859882,68.576477,12.609780,68.684372,79.544694,67.975882,79.465710,-0.000521,0.030251,68.346468,16.219261,80.879736,0.115633,-40.001469,0.000000,NaN,Inf,84.266652,-2.412824,0.998383,0.292697,0.220877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792681,68.342951,68.815147,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435250,68.613475,14.477424,68.157668,-0.043010,0.034651,0.000000,14.337114,80.380086,0.000064,68.432423,79.938607,68.590409,12.641387,68.684175,79.591914,68.000266,79.493587,-0.000520,0.030244,68.361615,16.185115,80.906129,0.115254,-40.000734,0.000000,NaN,Inf,84.172095,-2.438898,0.997434,0.292477,0.220343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781680,68.349822,68.829539,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420629,68.615402,14.425909,68.159045,-0.044753,0.034588,0.000000,14.337114,80.392834,-0.000194,68.427188,79.954038,68.594871,12.615287,68.684897,79.698990,67.999566,79.447227,-0.000520,0.030222,68.355545,16.264536,80.871376,0.115253,-40.001495,-0.000000,NaN,Inf,84.249358,-2.444104,1.002922,0.292464,0.220316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777831,68.343892,68.813050,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447815,68.614576,14.399804,68.157117,-0.046232,0.034579,0.000000,14.336828,80.466913,0.000062,68.407198,79.971296,68.563769,12.637839,68.669582,79.569463,67.975271,79.451675,-0.000519,0.030228,68.327253,16.299038,80.875332,0.113349,-40.001206,-0.000000,NaN,Inf,84.291006,-2.477021,1.000366,0.292381,0.220990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772079,68.334811,68.816198,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
