OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
4:54:21 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.454003,68.617603,14.526293,68.151608,-0.046923,0.034553,0.000000,14.337542,80.437554,0.000134,68.430470,79.878445,68.599733,12.680150,68.691423,79.557138,68.000793,79.490424,-0.000512,0.030337,68.361313,16.229356,80.897420,0.115834,-40.000525,-0.000001,NaN,Inf,84.188371,-2.417868,1.004097,0.293097,0.220918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706230,68.354577,68.834221,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439165,68.615952,14.475748,68.155189,-0.045361,0.034607,0.000000,14.340111,80.419530,0.000220,68.431968,79.901806,68.593018,12.602623,68.689279,79.514399,67.977767,79.554534,-0.000512,0.030356,68.335938,16.264251,80.908473,0.115280,-40.001941,-0.000001,NaN,Inf,84.202581,-2.446925,1.005001,0.293215,0.221379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699515,68.340791,68.824095,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459841,68.615952,14.462420,68.155189,-0.043768,0.034612,0.000000,14.337970,80.391076,0.000166,68.409175,79.961067,68.564323,12.640449,68.688427,79.509325,67.980174,79.601529,-0.000513,0.030364,68.343293,16.289022,80.913511,0.115868,-40.001521,-0.000000,NaN,Inf,84.241203,-2.377433,1.002534,0.292774,0.220818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697416,68.329129,68.811541,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455847,68.614851,14.444368,68.154363,-0.045097,0.034653,0.000000,14.341680,80.423878,0.000406,68.414479,79.885345,68.576768,12.590001,68.675103,79.488262,67.987596,79.483135,-0.000513,0.030352,68.353153,16.222336,80.864032,0.115501,-40.001836,-0.000000,NaN,Inf,84.185096,-2.345797,1.000178,0.292686,0.220576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692407,68.339085,68.836824,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426582,68.617328,14.522220,68.156291,-0.046516,0.034655,0.000000,14.336543,80.405502,0.000253,68.423668,79.925041,68.577687,12.623198,68.688492,79.528596,67.988535,79.442085,-0.000512,0.030355,68.364837,16.194061,80.941779,0.115873,-40.001233,0.000000,NaN,Inf,84.194827,-2.439010,0.999206,0.293927,0.221199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700391,68.353724,68.831530,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474560,68.614576,14.470894,68.156841,-0.047320,0.034619,0.000000,14.347674,80.439678,0.000143,68.424690,79.809308,68.599121,12.650316,68.695384,79.476980,68.000377,79.371922,-0.000513,0.030339,68.365034,16.192229,80.880468,0.115057,-40.001574,-0.000001,NaN,Inf,84.276756,-2.469720,1.006629,0.293885,0.220520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687748,68.338997,68.834637,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472788,68.614576,14.521498,68.156841,-0.046023,0.034614,0.000000,14.337542,80.382149,0.000098,68.419974,79.855379,68.586063,12.612289,68.696040,79.558768,67.988973,79.487159,-0.000513,0.030325,68.373128,16.225910,80.895299,0.115391,-40.001521,0.000000,NaN,Inf,84.143814,-2.532469,0.999747,0.292724,0.220550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708352,68.361689,68.831967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434878,68.616227,14.508756,68.157668,-0.044172,0.034585,0.000000,14.336971,80.366705,0.000015,68.435402,79.903702,68.591510,12.613187,68.692759,79.552004,68.017820,79.497199,-0.000513,0.030333,68.375762,16.211227,80.941881,0.115288,-40.000446,-0.000001,NaN,Inf,84.148618,-2.437472,1.003366,0.293289,0.220893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702994,68.360070,68.834199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450511,68.618979,14.462097,68.157117,-0.045182,0.034540,0.000000,14.340967,80.429211,-0.000159,68.417169,79.926053,68.577730,12.636268,68.695602,79.572298,68.004861,79.521926,-0.000514,0.030350,68.359569,16.276265,80.900845,0.115226,-40.000761,-0.000001,NaN,Inf,84.253119,-2.459040,1.005118,0.292632,0.221067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683810,68.335890,68.825404,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465736,68.615677,14.548608,68.157668,-0.046530,0.034552,0.000000,14.341538,80.448904,-0.000178,68.433704,79.778969,68.613468,12.714324,68.697265,79.552822,68.019853,79.470260,-0.000514,0.030345,68.371167,16.256489,80.920016,0.114777,-40.000105,-0.000000,NaN,Inf,84.231069,-2.449563,1.003076,0.292052,0.220805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702096,68.359588,68.827920,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446288,68.618704,14.537117,68.154638,-0.046604,0.034516,0.000000,14.344677,80.388140,0.000007,68.413670,79.907672,68.584401,12.603275,68.706847,79.568511,67.983454,79.524820,-0.000514,0.030362,68.361025,16.333306,80.933924,0.115181,-40.001128,-0.000001,NaN,Inf,84.168835,-2.480604,1.005729,0.292809,0.220257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702118,68.344227,68.816480,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452727,68.618704,14.452362,68.154638,-0.044513,0.034471,0.000000,14.345248,80.470266,-0.000049,68.414233,79.872182,68.590022,12.696502,68.684619,79.567778,67.996497,79.508904,-0.000515,0.030399,68.369445,16.252158,80.909368,0.115043,-40.000577,-0.000001,NaN,Inf,84.224616,-2.404652,1.006287,0.293173,0.220112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707323,68.325736,68.809152,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454106,68.615126,14.521617,68.154087,-0.043199,0.034512,0.000000,14.338398,80.468319,-0.000053,68.445760,79.956622,68.608285,12.645281,68.686260,79.538437,68.011206,79.361667,-0.000515,0.030412,68.366291,16.218233,80.975124,0.114970,-40.000629,0.000000,NaN,Inf,84.207143,-2.429231,0.999975,0.293638,0.221256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725171,68.341513,68.834238,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466409,68.617328,14.423342,68.153536,-0.044307,0.034471,0.000000,14.338113,80.390401,0.000178,68.415122,79.924012,68.575673,12.603562,68.674839,79.608069,68.011947,79.462101,-0.000515,0.030449,68.351729,16.185457,80.875312,0.114674,-40.001285,-0.000001,NaN,Inf,84.199827,-2.550741,1.004671,0.292926,0.220091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733285,68.354620,68.830823,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441949,68.616227,14.476829,68.152710,-0.046230,0.034509,0.000000,14.337256,80.460967,0.000059,68.411691,79.927541,68.569680,12.614940,68.681730,79.479927,67.975222,79.492750,-0.000516,0.030442,68.357389,16.306686,80.881797,0.114743,-40.001259,0.000000,NaN,Inf,84.168662,-2.478614,0.997023,0.292545,0.220722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691553,68.341141,68.816981,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434108,68.616227,14.480855,68.152710,-0.047279,0.034522,0.000000,14.343250,80.469739,-0.000035,68.422443,80.014591,68.575958,12.628927,68.681774,79.559913,67.959439,79.498091,-0.000519,0.030444,68.355754,16.231946,80.914386,0.113808,-40.000551,-0.000000,NaN,Inf,84.233919,-2.419667,1.002415,0.293158,0.220182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694506,68.348252,68.813676,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460099,68.616502,14.429375,68.154363,-0.044345,0.034539,0.000000,14.344392,80.488859,0.000212,68.418725,79.992179,68.585822,12.618813,68.674598,79.497493,67.982309,79.442098,-0.000520,0.030428,68.353684,16.214710,80.871801,0.114319,-40.000577,-0.000000,NaN,Inf,84.255209,-2.400012,1.003239,0.292807,0.220613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704370,68.349806,68.812843,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452596,68.616502,14.503451,68.155464,-0.043838,0.034526,0.000000,14.340396,80.351988,0.000218,68.425071,79.966742,68.602925,12.579582,68.687134,79.570097,67.999928,79.606893,-0.000519,0.030443,68.360453,16.223185,80.880042,0.113866,-40.001259,0.000000,NaN,Inf,84.188429,-2.487466,0.997875,0.292598,0.220867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721059,68.358187,68.841668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435882,68.617053,14.541497,68.157943,-0.045731,0.034512,0.000000,14.341680,80.430579,0.000140,68.433390,79.904838,68.583088,12.706800,68.714263,79.501301,68.014546,79.432694,-0.000519,0.030438,68.377882,16.241371,80.907106,0.113633,-40.001049,-0.000001,NaN,Inf,84.205298,-2.361667,1.003519,0.292834,0.220797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728233,68.369106,68.844640,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471820,68.618979,14.452876,68.156015,-0.046736,0.034514,0.000000,14.340967,80.464677,0.000255,68.420658,79.950094,68.589714,12.619303,68.695119,79.571157,68.003385,79.516539,-0.000520,0.030445,68.356861,16.177974,80.865602,0.113577,-40.001783,-0.000001,NaN,Inf,84.251216,-2.502542,1.007316,0.292753,0.220922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709510,68.349959,68.813957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468135,68.618979,14.485960,68.156015,-0.047220,0.034516,0.000000,14.342822,80.470618,0.000353,68.418594,79.890710,68.584575,12.535027,68.690810,79.575946,67.987583,79.559531,-0.000520,0.030448,68.349832,16.209202,81.019522,0.114118,-40.000761,0.000000,NaN,Inf,84.155645,-2.430584,0.998691,0.292420,0.221141,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711019,68.341491,68.812711,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426316,68.617053,14.416088,68.158219,-0.045094,0.034484,0.000000,14.338113,80.377816,0.000134,68.441972,79.982489,68.588140,12.532112,68.688972,79.541737,67.983270,79.408395,-0.000520,0.030443,68.360015,16.254377,80.846269,0.114420,-40.001469,-0.000000,NaN,Inf,84.165633,-2.383627,1.001232,0.292885,0.220801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717493,68.344641,68.835826,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436590,68.617603,14.508837,68.161524,-0.043463,0.034507,0.000000,14.341109,80.382774,0.000090,68.415857,79.869343,68.597851,12.627439,68.691204,79.499915,67.972350,79.510968,-0.000521,0.030431,68.347091,16.223570,80.942430,0.115003,-40.001495,0.000000,NaN,Inf,84.277202,-2.488893,0.999291,0.293994,0.221011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701023,68.346458,68.836965,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.488722,68.615952,14.444370,68.162350,-0.044990,0.034444,0.000000,14.345248,80.373348,0.000078,68.419680,79.868771,68.629849,12.565348,68.692866,79.486941,67.998240,79.450953,-0.000520,0.030432,68.369525,16.212284,80.885873,0.114647,-40.002282,-0.000001,NaN,Inf,84.249844,-2.403588,1.005004,0.292826,0.220935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711413,68.328580,68.840396,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452993,68.615126,14.448858,68.161524,-0.046795,0.034384,0.000000,14.341252,80.427045,-0.000126,68.427764,79.953791,68.604434,12.547976,68.686565,79.585295,67.998899,79.444182,-0.000522,0.030440,68.372246,16.250952,80.938004,0.114457,-40.001049,0.000000,NaN,Inf,84.106828,-2.472992,0.996939,0.293267,0.220379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721736,68.358865,68.824849,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438798,68.615126,14.541282,68.161524,-0.047275,0.034404,0.000000,14.343678,80.412801,-0.000152,68.420027,79.928440,68.582737,12.585474,68.686478,79.595381,67.989026,79.509946,-0.000523,0.030443,68.348372,16.280125,80.971920,0.114322,-40.001180,-0.000001,NaN,Inf,84.143701,-2.431825,1.006003,0.291904,0.219816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697130,68.350462,68.815399,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480639,68.617328,14.438515,68.158769,-0.044915,0.034402,0.000000,14.348245,80.383372,-0.000010,68.423395,80.003829,68.608524,12.639957,68.713519,79.530682,68.001983,79.489047,-0.000525,0.030430,68.379861,16.229393,80.888707,0.114279,-40.001154,-0.000001,NaN,Inf,84.241371,-2.421004,1.007098,0.293029,0.220936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704632,68.358799,68.845798,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462784,68.618153,14.545778,68.157117,-0.043356,0.034368,0.000000,14.345961,80.411161,-0.000042,68.406185,79.949404,68.562418,12.600481,68.668646,79.542741,67.961359,79.488722,-0.000525,0.030428,68.363452,16.207090,80.936187,0.114798,-40.001888,0.000000,NaN,Inf,84.130097,-2.449112,0.997091,0.292421,0.221052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678472,68.344269,68.804375,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441029,68.615677,14.489121,68.151884,-0.045081,0.034353,0.000000,14.341680,80.357195,-0.000127,68.407904,79.906462,68.593433,12.671238,68.685537,79.604466,67.978062,79.442978,-0.000525,0.030419,68.341606,16.135203,80.933374,0.114551,-40.001547,-0.000001,NaN,Inf,84.179316,-2.408723,1.005738,0.293440,0.220913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682890,68.344116,68.819403,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456713,68.615677,14.490709,68.151884,-0.046405,0.034407,0.000000,14.339825,80.471054,-0.000128,68.430257,79.925562,68.570817,12.582273,68.682036,79.583216,67.973132,79.551147,-0.000526,0.030422,68.359446,16.236398,80.904598,0.114390,-40.001128,-0.000001,NaN,Inf,84.235865,-2.458599,1.003330,0.293252,0.221440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694352,68.345188,68.809491,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474099,68.617878,14.537137,68.148579,-0.046310,0.034383,0.000000,14.344820,80.391388,0.000054,68.433475,80.014536,68.601459,12.645178,68.676938,79.557245,67.994671,79.468645,-0.000526,0.030422,68.365976,16.241064,80.903882,0.114623,-40.001810,-0.000000,NaN,Inf,84.193304,-2.375252,1.002352,0.291580,0.220188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694658,68.362540,68.810652,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439840,68.617053,14.537479,68.147477,-0.043614,0.034407,0.000000,14.341966,80.379381,-0.000021,68.428021,79.908210,68.595554,12.622422,68.682255,79.534834,67.983355,79.551329,-0.000526,0.030433,68.348110,16.161086,80.885038,0.115128,-40.001364,-0.000001,NaN,Inf,84.148367,-2.456593,1.004355,0.293042,0.220866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694155,68.349149,68.825108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452241,68.616502,14.500432,68.147201,-0.044079,0.034429,0.000000,14.341680,80.373376,-0.000034,68.425935,79.923518,68.591901,12.678905,68.684420,79.578227,67.978759,79.517906,-0.000526,0.030445,68.365453,16.170647,80.871537,0.114955,-40.001075,0.000000,NaN,Inf,84.215696,-2.427386,0.998986,0.293344,0.220300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697982,68.336763,68.831734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468837,68.616777,14.561717,68.146651,-0.045918,0.034397,0.000000,14.338541,80.438553,-0.000013,68.413616,79.935810,68.585558,12.620466,68.679323,79.530757,67.967181,79.430860,-0.000526,0.030451,68.340711,16.314535,80.914408,0.115617,-40.000656,-0.000001,NaN,Inf,84.206261,-2.404968,1.003335,0.292528,0.221318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679171,68.347048,68.808115,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457081,68.616777,14.433988,68.146651,-0.046877,0.034380,0.000000,14.343964,80.463425,-0.000210,68.421741,79.947081,68.572784,12.633229,68.688161,79.477507,67.977029,79.453260,-0.000526,0.030453,68.365801,16.301087,80.863868,0.115501,-40.001678,-0.000001,NaN,Inf,84.161529,-2.456507,1.006419,0.294019,0.220492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687592,68.352977,68.827513,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704255,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441974,68.617328,14.477419,68.143896,-0.044657,0.034311,0.000000,14.337970,80.413630,-0.000171,68.426564,80.022468,68.572632,12.634576,68.674290,79.559033,67.974402,79.404987,-0.000528,0.030478,68.366910,16.344977,80.898990,0.116115,-40.000446,0.000000,NaN,Inf,84.193405,-2.450109,0.998403,0.293649,0.221242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693673,68.324968,68.821563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463811,68.618704,14.458784,68.144723,-0.043083,0.034291,0.000000,14.343678,80.399726,0.000222,68.443164,79.932176,68.604914,12.544040,68.699932,79.599619,67.978649,79.476645,-0.000528,0.030508,68.389738,16.248456,80.901272,0.115619,-40.001259,-0.000000,NaN,Inf,84.234951,-2.482499,1.002454,0.293351,0.220645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707256,68.363918,68.838272,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424300,68.618704,14.444072,68.144723,-0.043075,0.034301,0.000000,14.339540,80.358977,0.000036,68.420240,79.977581,68.580702,12.658821,68.680700,79.591243,67.970111,79.472833,-0.000528,0.030542,68.350240,16.317831,80.868254,0.116182,-40.001810,0.000000,NaN,Inf,84.177080,-2.434770,0.999652,0.293643,0.221155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668497,68.361314,68.826002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448407,68.617053,14.569957,68.146375,-0.045538,0.034316,0.000000,14.342108,80.429046,-0.000073,68.426955,79.893083,68.557583,12.575095,68.703300,79.540192,68.000163,79.428225,-0.000529,0.030563,68.360686,16.290042,80.876860,0.115420,-40.000603,-0.000000,NaN,Inf,84.284329,-2.428996,1.001371,0.292876,0.221126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701481,68.357725,68.829021,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462598,68.616777,14.467456,68.145549,-0.046716,0.034296,0.000000,14.338826,80.382452,0.000452,68.453243,79.993761,68.599644,12.570671,68.704636,79.462917,67.992545,79.597815,-0.000528,0.030546,68.367584,16.224405,80.895278,0.115526,-40.000262,-0.000001,NaN,Inf,84.217214,-2.491401,1.008413,0.293505,0.220612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707387,68.369870,68.850911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446197,68.616227,14.444103,68.143896,-0.044325,0.034280,0.000000,14.341538,80.428802,0.000152,68.437794,79.917203,68.607604,12.641733,68.706779,79.564068,67.985716,79.437448,-0.000528,0.030533,68.357485,16.199548,80.894563,0.115656,-40.001390,-0.000000,NaN,Inf,84.179603,-2.355609,1.000336,0.293738,0.221911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700803,68.354553,68.827466,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431663,68.617603,14.556268,68.143896,-0.042863,0.034268,0.000000,14.346247,80.416350,-0.000066,68.415959,79.933120,68.567709,12.569772,68.681837,79.525425,67.987423,79.473826,-0.000529,0.030535,68.346365,16.155358,80.870230,0.115932,-40.001416,0.000000,NaN,Inf,84.222386,-2.470263,0.999855,0.292525,0.221796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663815,68.339169,68.819200,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457866,68.615952,14.535180,68.146651,-0.042992,0.034273,0.000000,14.338683,80.461740,0.000072,68.432275,80.073538,68.606488,12.622892,68.699012,79.527314,68.002195,79.427901,-0.000530,0.030542,68.358572,16.172080,80.920914,0.115801,-40.001469,-0.000001,NaN,Inf,84.263225,-2.445588,1.008634,0.292638,0.220403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703427,68.360504,68.832714,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468347,68.615952,14.506876,68.146651,-0.045515,0.034230,0.000000,14.343821,80.440074,0.000306,68.426648,79.987548,68.595400,12.606007,68.700391,79.578900,67.987795,79.478093,-0.000529,0.030543,68.374024,16.228415,80.890972,0.115992,-40.000498,-0.000001,NaN,Inf,84.190452,-2.493667,1.005348,0.293322,0.221844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719766,68.358972,68.844502,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438357,68.618704,14.543758,68.145824,-0.046405,0.034167,0.000000,14.340253,80.434545,0.000013,68.416913,80.006559,68.582560,12.666875,68.676739,79.575985,67.971750,79.443673,-0.000530,0.030552,68.351042,16.281952,80.861463,0.116382,-40.001154,-0.000000,NaN,Inf,84.162030,-2.442865,1.002663,0.293150,0.220267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708173,68.349453,68.825977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440405,68.616777,14.484816,68.143346,-0.045095,0.034152,0.000000,14.346104,80.403623,-0.000047,68.426214,79.987719,68.591331,12.658208,68.704634,79.563256,67.979040,79.485274,-0.000528,0.030557,68.373588,16.241856,80.912182,0.116571,-40.001442,-0.000001,NaN,Inf,84.246149,-2.451783,1.007300,0.292795,0.219832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712373,68.352407,68.828691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481198,68.618153,14.506507,68.144447,-0.043100,0.034138,0.000000,14.343821,80.448573,0.000255,68.440769,79.919973,68.601698,12.612206,68.700871,79.582160,67.995781,79.464381,-0.000528,0.030587,68.399329,16.286011,80.901415,0.116265,-40.001783,-0.000000,NaN,Inf,84.238661,-2.428905,1.003075,0.292708,0.220483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712767,68.377746,68.848327,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459883,68.618704,14.534607,68.145273,-0.042838,0.034121,0.000000,14.342537,80.427512,0.000094,68.395881,80.046040,68.600867,12.668506,68.710848,79.588210,67.978842,79.442039,-0.000527,0.030584,68.355199,16.219418,80.924604,0.116278,-40.000656,-0.000000,NaN,Inf,84.129409,-2.460795,1.001748,0.292965,0.220860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714013,68.360285,68.823506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448091,68.618704,14.445923,68.145273,-0.045399,0.034137,0.000000,14.342251,80.454848,0.000055,68.429557,79.994912,68.592643,12.559904,68.708441,79.444177,68.010270,79.490399,-0.000527,0.030627,68.382312,16.325793,80.874555,0.116385,-40.001757,0.000000,NaN,Inf,84.156533,-2.471309,0.999508,0.293042,0.220706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722412,68.361619,68.830394,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453597,68.617603,14.471682,68.141418,-0.045537,0.034088,0.000000,14.341823,80.378748,0.000355,68.439227,79.890524,68.590062,12.686062,68.699624,79.572502,68.022090,79.516089,-0.000529,0.030617,68.378766,16.178502,80.892401,0.116741,-40.001442,0.000000,NaN,Inf,84.219723,-2.456419,0.999850,0.292223,0.219974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708611,68.367352,68.847606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467896,68.617878,14.450221,68.141142,-0.043474,0.034070,0.000000,14.343107,80.416152,0.000202,68.435900,79.986022,68.587131,12.603826,68.688379,79.571668,67.981728,79.485215,-0.000529,0.030613,68.355588,16.225568,80.900048,0.116995,-40.000603,-0.000000,NaN,Inf,84.203685,-2.449615,1.001251,0.293365,0.220598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715238,68.348206,68.823897,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448272,68.616502,14.485463,68.144723,-0.042402,0.034044,0.000000,14.343678,80.397601,0.000069,68.441357,80.007547,68.597017,12.636696,68.697021,79.602389,68.024235,79.518271,-0.000529,0.030627,68.367255,16.226467,80.929335,0.117046,-40.000918,0.000000,NaN,Inf,84.165181,-2.431634,0.998778,0.293113,0.220574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728864,68.366827,68.848919,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440372,68.616502,14.503570,68.144723,-0.043694,0.034045,0.000000,14.341252,80.483595,0.000298,68.433470,79.929425,68.599708,12.541777,68.700128,79.523527,67.994666,79.479606,-0.000530,0.030624,68.372173,16.247014,80.863114,0.117162,-40.001547,-0.000000,NaN,Inf,84.217031,-2.450179,1.002574,0.292333,0.220136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721166,68.364530,68.851368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462288,68.616502,14.471432,68.143896,-0.045667,0.034024,0.000000,14.342679,80.437461,0.000484,68.411524,79.959441,68.581794,12.623299,68.696758,79.495129,67.967153,79.512865,-0.000531,0.030648,68.353501,16.165410,80.824567,0.116770,-40.001547,-0.000001,NaN,Inf,84.238476,-2.448640,1.004376,0.292694,0.221078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714056,68.331641,68.806426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450745,68.617328,14.463322,68.149680,-0.045772,0.033993,0.000000,14.341823,80.456545,0.000260,68.422302,79.955011,68.600866,12.596995,68.685906,79.585377,67.983416,79.491767,-0.000530,0.030665,68.362641,16.253000,80.952933,0.116541,-40.000236,-0.000000,NaN,Inf,84.179009,-2.397017,1.000632,0.293434,0.221611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711519,68.359868,68.839296,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442578,68.617603,14.528669,68.146926,-0.043358,0.033991,0.000000,14.345819,80.496823,0.000475,68.419480,79.943088,68.586978,12.670320,68.684069,79.614961,67.981405,79.490702,-0.000531,0.030657,68.350719,16.184467,80.822649,0.115808,-40.001311,-0.000001,NaN,Inf,84.187994,-2.384899,1.006153,0.292486,0.220332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721318,68.345974,68.811525,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448369,68.617603,14.453627,68.145549,-0.042219,0.034010,0.000000,14.338398,80.436939,0.000657,68.428059,79.926084,68.599379,12.642345,68.676520,79.631824,67.992543,79.440186,-0.000531,0.030650,68.360966,16.321448,80.859607,0.116695,-40.000839,-0.000001,NaN,Inf,84.233586,-2.427335,1.005961,0.293934,0.220977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724993,68.325120,68.828055,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472919,68.617603,14.551030,68.145549,-0.043576,0.034004,0.000000,14.344820,80.433391,0.000270,68.425388,79.928282,68.586584,12.665895,68.678686,79.562624,67.982783,79.499661,-0.000531,0.030660,68.366146,16.156885,80.871250,0.116183,-40.000734,-0.000000,NaN,Inf,84.217870,-2.475105,1.000364,0.292394,0.220244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709289,68.355142,68.845727,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442672,68.618979,14.522837,68.144723,-0.045633,0.033960,0.000000,14.340111,80.452707,0.000161,68.412459,79.865420,68.573439,12.598382,68.682165,79.524178,67.987225,79.394069,-0.000531,0.030666,68.348236,16.235863,80.836357,0.116449,-40.001180,-0.000001,NaN,Inf,84.151288,-2.422216,1.005397,0.291773,0.220688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706532,68.367352,68.802796,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436874,68.618979,14.517792,68.146100,-0.046494,0.033963,0.000000,14.340967,80.399629,0.000433,68.445094,79.894378,68.614033,12.616203,68.730253,79.627547,67.997227,79.434592,-0.000530,0.030664,68.372238,16.264779,80.969045,0.116117,-40.000315,-0.000001,NaN,Inf,84.234706,-2.503245,1.005551,0.292761,0.220217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742556,68.367221,68.852680,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464469,68.618429,14.537841,68.146375,-0.043971,0.033980,0.000000,14.339254,80.453976,0.000116,68.423715,79.935874,68.572914,12.558375,68.685381,79.517617,67.969453,79.494422,-0.000530,0.030660,68.355374,16.294408,80.895380,0.116707,-40.001233,-0.000001,NaN,Inf,84.250451,-2.483846,1.005605,0.293297,0.220253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719306,68.357680,68.824098,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471077,68.618429,14.441461,68.146375,-0.042520,0.033957,0.000000,14.341109,80.350087,-0.000111,68.439837,79.966643,68.586387,12.556479,68.675164,79.651322,68.013139,79.423308,-0.000530,0.030642,68.357463,16.212412,80.957767,0.116517,-40.001233,-0.000001,NaN,Inf,84.175023,-2.412685,1.005073,0.293144,0.220586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732363,68.344967,68.822042,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430201,68.618153,14.511414,68.147201,-0.043578,0.033960,0.000000,14.341966,80.405858,0.000128,68.408640,79.970748,68.582975,12.631394,68.677986,79.599862,67.955930,79.486033,-0.000531,0.030687,68.350199,16.287602,80.893033,0.116946,-40.000577,0.000000,NaN,Inf,84.157107,-2.507945,0.997953,0.292400,0.219837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697368,68.341137,68.821805,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
