OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
4:57:01 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.464436,68.620355,14.545587,68.158494,-0.045635,0.034060,0.000000,14.339254,80.407560,-0.000026,68.422043,80.006534,68.595716,12.593611,68.689483,79.552821,67.999374,79.502257,-0.000535,0.030668,68.352459,16.188732,80.956238,0.114064,-40.001075,-0.000001,NaN,Inf,84.226685,-2.534540,1.004905,0.292960,0.220714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799868,68.360536,68.834881,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440522,68.617878,14.532473,68.160146,-0.045546,0.034048,0.000000,14.343107,80.471231,-0.000258,68.424501,79.999667,68.590161,12.559129,68.682264,79.652668,67.995612,79.468728,-0.000536,0.030679,68.346238,16.287923,80.950954,0.114227,-40.002098,-0.000001,NaN,Inf,84.177037,-2.436927,1.005610,0.293274,0.221063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789328,68.363294,68.813670,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457731,68.618153,14.465809,68.159871,-0.043502,0.034016,0.000000,14.340253,80.422124,-0.000188,68.415356,79.953604,68.586946,12.676336,68.687362,79.593586,67.975588,79.549127,-0.000537,0.030678,68.339146,16.171353,80.848247,0.114571,-40.000970,-0.000001,NaN,Inf,84.237893,-2.457060,1.006367,0.292819,0.221501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766583,68.340121,68.838953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469031,68.618153,14.522864,68.159871,-0.042850,0.033999,0.000000,14.342965,80.442813,0.000243,68.418724,79.976295,68.608840,12.595690,68.698871,79.641932,67.978981,79.441324,-0.000538,0.030667,68.349549,16.248234,80.970554,0.114294,-40.000734,-0.000000,NaN,Inf,84.193019,-2.379171,1.000559,0.294237,0.221426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776425,68.353295,68.834449,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442562,68.622281,14.492752,68.163452,-0.045597,0.033996,0.000000,14.344820,80.360171,0.000003,68.430808,79.893845,68.590665,12.627887,68.703137,79.565883,67.981589,79.468808,-0.000538,0.030681,68.333949,16.171325,80.925908,0.114369,-40.000892,-0.000001,NaN,Inf,84.162376,-2.460716,1.003721,0.293581,0.221561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797311,68.348415,68.818356,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444537,68.618429,14.548193,68.162074,-0.046925,0.034044,0.000000,14.346532,80.383784,-0.000084,68.403258,79.925284,68.557245,12.628294,68.691323,79.572485,67.990848,79.484722,-0.000538,0.030677,68.336539,16.276580,80.979669,0.114085,-40.000761,-0.000001,NaN,Inf,84.238307,-2.443393,1.003475,0.294412,0.222015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759738,68.337847,68.827192,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469481,68.620355,14.552534,68.159045,-0.046472,0.033989,0.000000,14.343250,80.403710,0.000346,68.415296,79.928499,68.591934,12.551442,68.694430,79.636024,67.988834,79.520781,-0.000539,0.030664,68.331643,16.241300,80.935270,0.113992,-40.000944,-0.000001,NaN,Inf,84.229095,-2.441112,1.007176,0.293880,0.221803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775726,68.335134,68.823103,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470709,68.620355,14.463724,68.159045,-0.043771,0.033942,0.000000,14.339397,80.387763,0.000293,68.396809,79.900930,68.574196,12.631436,68.689158,79.505374,67.968548,79.479220,-0.000540,0.030658,68.357782,16.260420,80.882306,0.113690,-40.000656,-0.000001,NaN,Inf,84.163361,-2.412959,1.005740,0.293298,0.221451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761729,68.349817,68.827349,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435375,68.618979,14.493991,68.159320,-0.043140,0.033964,0.000000,14.343107,80.401933,-0.000045,68.401590,79.971565,68.560045,12.579846,68.682485,79.687219,67.970870,79.459423,-0.000541,0.030648,68.337763,16.260356,80.997781,0.113956,-40.001128,0.000000,NaN,Inf,84.160031,-2.422803,0.999517,0.293842,0.221043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751318,68.338569,68.819696,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480664,68.618429,14.571061,68.156015,-0.045728,0.033933,0.000000,14.346532,80.392774,0.000069,68.382469,79.868918,68.572775,12.590122,68.659053,79.600843,67.964084,79.483417,-0.000541,0.030635,68.324814,16.297912,80.963026,0.114092,-40.000918,-0.000001,NaN,Inf,84.254519,-2.439480,1.004061,0.293612,0.221883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762385,68.322617,68.800034,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472487,68.618979,14.467493,68.155464,-0.047072,0.033922,0.000000,14.343535,80.410697,-0.000008,68.433747,79.832946,68.581306,12.590878,68.719547,79.596054,68.004510,79.531841,-0.000541,0.030637,68.365422,16.300002,80.918098,0.114242,-40.000865,-0.000000,NaN,Inf,84.226006,-2.376939,1.002051,0.294640,0.221741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788784,68.361502,68.842506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438943,68.618704,14.503493,68.154913,-0.046657,0.033953,0.000000,14.344249,80.456846,-0.000322,68.424233,79.913904,68.595611,12.611003,68.703512,79.550318,67.994510,79.375190,-0.000540,0.030637,68.350104,16.337308,80.906901,0.114076,-40.000892,0.000000,NaN,Inf,84.153836,-2.420619,0.999655,0.293085,0.221721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776078,68.363341,68.833761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453408,68.618704,14.450035,68.154913,-0.043974,0.033896,0.000000,14.343535,80.364280,-0.000354,68.420974,79.861211,68.583756,12.653518,68.713684,79.618219,67.986653,79.537717,-0.000540,0.030645,68.371235,16.271286,80.869966,0.114408,-40.000997,-0.000001,NaN,Inf,84.244556,-2.524230,1.004471,0.293635,0.221956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781676,68.349402,68.837544,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699046,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461447,68.618704,14.475698,68.154087,-0.043281,0.033852,0.000000,14.337970,80.473775,-0.000036,68.421040,79.881635,68.574745,12.539147,68.695942,79.543224,67.978402,79.414129,-0.000539,0.030629,68.358070,16.274417,80.960501,0.113522,-40.000813,0.000000,NaN,Inf,84.205296,-2.398504,0.999767,0.294799,0.221677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771419,68.363254,68.832209,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438270,68.620355,14.513098,68.152435,-0.044905,0.033837,0.000000,14.345248,80.409467,-0.000307,68.413524,79.856588,68.577414,12.551971,68.670760,79.561748,67.976653,79.327054,-0.000539,0.030620,68.346821,16.234272,80.921931,0.113517,-40.001390,-0.000000,NaN,Inf,84.183491,-2.479866,1.000985,0.293944,0.221415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774919,68.349709,68.832539,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466096,68.617878,14.465954,68.153536,-0.046886,0.033812,0.000000,14.343964,80.441524,-0.000359,68.411156,79.901598,68.566893,12.637470,68.695570,79.597786,67.973021,79.518393,-0.000539,0.030583,68.347758,16.289600,80.866478,0.112931,-40.001364,-0.000001,NaN,Inf,84.248034,-2.541318,1.005183,0.294237,0.221524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789332,68.343758,68.833064,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460055,68.622006,14.473829,68.155464,-0.044609,0.033875,0.000000,14.346675,80.439169,-0.000021,68.432516,79.995112,68.609982,12.647359,68.685879,79.561056,67.989963,79.452707,-0.000540,0.030527,68.364603,16.268518,80.895948,0.113393,-40.001128,0.000000,NaN,Inf,84.170059,-2.398877,0.999990,0.294117,0.221663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797096,68.353189,68.823400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438547,68.622006,14.568137,68.155464,-0.043264,0.033916,0.000000,14.341395,80.419833,-0.000190,68.415482,80.036289,68.573084,12.601950,68.683888,79.534263,68.001913,79.474361,-0.000540,0.030532,68.352916,16.228942,80.909757,0.112949,-40.002046,-0.000001,NaN,Inf,84.150284,-2.499877,1.007107,0.293363,0.221409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782640,68.332905,68.829938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458736,68.620905,14.494404,68.156015,-0.042974,0.033913,0.000000,14.342537,80.408390,-0.000254,68.429627,79.942730,68.597930,12.567693,68.709989,79.515521,68.000775,79.438937,-0.000540,0.030536,68.355507,16.211706,80.978936,0.113623,-40.001783,-0.000001,NaN,Inf,84.248933,-2.459690,1.008975,0.294040,0.221248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801667,68.364414,68.841267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470628,68.620905,14.588311,68.156566,-0.044887,0.033917,0.000000,14.343250,80.490986,0.000007,68.424088,79.917453,68.598106,12.623054,68.702266,79.604569,67.989790,79.483726,-0.000541,0.030511,68.350373,16.242776,80.896112,0.113544,-40.000892,-0.000000,NaN,Inf,84.193046,-2.484243,1.002467,0.294498,0.221833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798103,68.352949,68.818656,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450079,68.620905,14.570785,68.156566,-0.046983,0.033871,0.000000,14.344534,80.423463,-0.000007,68.407400,79.967307,68.589794,12.643424,68.678987,79.577332,67.969652,79.459544,-0.000540,0.030553,68.346890,16.194505,80.939818,0.114117,-40.000813,-0.000001,NaN,Inf,84.160800,-2.440776,1.008133,0.293925,0.221881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788545,68.349623,68.831776,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442834,68.620630,14.473656,68.157668,-0.045708,0.033827,0.000000,14.344534,80.449286,-0.000160,68.406727,79.904443,68.577153,12.495469,68.670499,79.543270,67.972302,79.500355,-0.000541,0.030551,68.354485,16.316426,80.896581,0.113432,-40.000997,-0.000001,NaN,Inf,84.216530,-2.438174,1.008353,0.293550,0.221909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780891,68.331986,68.810739,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463774,68.618704,14.536680,68.159320,-0.043689,0.033811,0.000000,14.337970,80.419350,-0.000097,68.433126,79.987707,68.620021,12.550729,68.703820,79.598311,68.007627,79.472569,-0.000542,0.030536,68.366867,16.213539,80.807784,0.113928,-40.001967,-0.000000,NaN,Inf,84.235918,-2.411233,1.002134,0.293408,0.221136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806305,68.359076,68.841050,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480365,68.618979,14.460044,68.161799,-0.043125,0.033806,0.000000,14.345676,80.460071,0.000326,68.427456,79.987453,68.601321,12.656964,68.702573,79.607973,67.997757,79.485988,-0.000542,0.030523,68.366977,16.285077,80.920728,0.113719,-40.001416,-0.000001,NaN,Inf,84.177179,-2.466704,1.005041,0.293846,0.221523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790514,68.359076,68.841160,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440011,68.618429,14.492316,68.160973,-0.046792,0.033842,0.000000,14.346104,80.471939,0.000034,68.440469,79.981384,68.608232,12.679414,68.720293,79.537505,68.014192,79.408387,-0.000543,0.030534,68.357684,16.328826,80.942367,0.114210,-40.000839,0.000000,NaN,Inf,84.132490,-2.447103,0.998597,0.294634,0.221903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780804,68.360586,68.859660,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476062,68.620355,14.534313,68.160697,-0.047398,0.033871,0.000000,14.343964,80.485325,0.000107,68.418872,79.951629,68.576563,12.636165,68.696513,79.567472,67.985783,79.407553,-0.000542,0.030556,68.349696,16.244146,80.827320,0.113926,-40.001757,-0.000001,NaN,Inf,84.253782,-2.523135,1.003623,0.293151,0.221669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767004,68.346779,68.817976,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.705062,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470985,68.620355,14.496006,68.160697,-0.045792,0.033893,0.000000,14.349672,80.444944,0.000551,68.427131,79.929073,68.594957,12.649214,68.675838,79.663959,67.971646,79.436278,-0.000543,0.030540,68.357141,16.303513,80.901881,0.114814,-40.001495,-0.000001,NaN,Inf,84.145523,-2.492018,1.004024,0.294328,0.220985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757555,68.332753,68.832938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443324,68.618979,14.520932,68.160973,-0.043787,0.033871,0.000000,14.344106,80.471739,0.000204,68.415594,79.949823,68.585333,12.593895,68.688659,79.562725,67.980817,79.493397,-0.000544,0.030523,68.346000,16.289907,80.900395,0.114619,-40.001285,-0.000000,NaN,Inf,84.159282,-2.457043,1.001729,0.294422,0.221547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771618,68.352228,68.820079,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451632,68.619529,14.437595,68.160697,-0.043256,0.033870,0.000000,14.339825,80.385739,0.000014,68.427478,79.977379,68.601431,12.587820,68.689796,79.529108,67.986135,79.459896,-0.000545,0.030512,68.350874,16.195867,81.015383,0.114531,-40.000446,-0.000001,NaN,Inf,84.232937,-2.424792,1.005373,0.294172,0.221273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778158,68.355028,68.839104,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471583,68.621180,14.461302,68.157668,-0.046073,0.033862,0.000000,14.344106,80.422381,0.000145,68.416550,79.908726,68.576891,12.613144,68.680629,79.625798,67.985524,79.524086,-0.000544,0.030486,68.335794,16.214916,80.952606,0.115178,-40.000787,0.000000,NaN,Inf,84.210942,-2.454401,0.999029,0.293369,0.221711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760683,68.340455,68.827274,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446296,68.621180,14.546428,68.157668,-0.047429,0.033909,0.000000,14.339112,80.350704,0.000079,68.422005,79.951975,68.594236,12.639959,68.692576,79.552841,67.966067,79.522519,-0.000544,0.030491,68.356555,16.323802,80.912695,0.117015,-40.000052,0.000000,NaN,Inf,84.158489,-2.407253,0.999290,0.294366,0.222054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786754,68.354898,68.822376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440478,68.618704,14.478513,68.156841,-0.046836,0.033967,0.000000,14.340539,80.395932,-0.000259,68.415875,79.948854,68.577941,12.651337,68.702049,79.527050,67.992745,79.499624,-0.000544,0.030516,68.356618,16.264515,80.918201,0.116906,-40.001206,-0.000001,NaN,Inf,84.227073,-2.388931,1.006931,0.294109,0.221943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772122,68.343169,68.830334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476674,68.620080,14.439870,68.160146,-0.043890,0.033945,0.000000,14.343821,80.421606,-0.000141,68.433695,79.914938,68.599988,12.621178,68.698745,79.585745,68.003626,79.478420,-0.000543,0.030511,68.373639,16.292575,80.847572,0.117369,-40.001285,-0.000000,NaN,Inf,84.240389,-2.432206,1.002634,0.294687,0.221962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780040,68.361069,68.824586,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462469,68.622006,14.525415,68.157392,-0.043438,0.033947,0.000000,14.348958,80.481004,0.000067,68.410402,79.907892,68.596664,12.556987,68.679624,79.527810,67.978083,79.450256,-0.000544,0.030495,68.343281,16.256525,80.924336,0.117635,-40.000944,-0.000001,NaN,Inf,84.164464,-2.477004,1.005712,0.293327,0.222172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767573,68.341528,68.843108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438031,68.618153,14.459074,68.158494,-0.046222,0.033935,0.000000,14.343107,80.409778,-0.000185,68.431390,79.913575,68.609700,12.635962,68.703056,79.562704,67.995898,79.417470,-0.000543,0.030497,68.375052,16.272827,80.909838,0.117511,-40.001075,-0.000001,NaN,Inf,84.184021,-2.453340,1.004352,0.293685,0.221431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794737,68.358312,68.850521,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468982,68.618153,14.540272,68.158494,-0.047429,0.033903,0.000000,14.348816,80.436897,-0.000215,68.426937,79.989293,68.588396,12.536453,68.714169,79.541684,67.988917,79.469539,-0.000542,0.030502,68.360668,16.323332,80.907062,0.116955,-40.000577,-0.000000,NaN,Inf,84.246483,-2.494937,1.001457,0.293123,0.221412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782992,68.333257,68.822354,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455704,68.618704,14.541690,68.157943,-0.044919,0.033898,0.000000,14.343964,80.414884,0.000109,68.412575,79.922228,68.585750,12.685593,68.701546,79.576598,67.997322,79.423387,-0.000541,0.030487,68.361583,16.206897,80.894378,0.117075,-40.001259,-0.000001,NaN,Inf,84.162513,-2.450190,1.004927,0.293654,0.221731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771620,68.346408,68.823273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442599,68.620355,14.474675,68.158219,-0.043733,0.033914,0.000000,14.345676,80.421336,-0.000097,68.394845,79.958215,68.591481,12.571159,68.684415,79.562502,67.987779,79.431956,-0.000540,0.030491,68.343825,16.234208,80.902943,0.117255,-40.000892,-0.000001,NaN,Inf,84.199067,-2.492070,1.005948,0.293866,0.222317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769039,68.357962,68.808336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459106,68.618429,14.535641,68.157668,-0.044382,0.033960,0.000000,14.344677,80.398763,-0.000195,68.418964,79.959327,68.583410,12.561515,68.682578,79.604203,67.992946,79.468665,-0.000540,0.030497,68.357645,16.272756,80.906024,0.117966,-40.000551,-0.000000,NaN,Inf,84.236280,-2.476310,1.002221,0.293406,0.221093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784655,68.355708,68.851311,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477410,68.618429,14.529727,68.157668,-0.047225,0.033968,0.000000,14.347246,80.403457,0.000071,68.398282,79.929896,68.585160,12.571587,68.656476,79.563909,67.977934,79.431730,-0.000537,0.030496,68.358844,16.289436,80.988703,0.117972,-40.000813,-0.000001,NaN,Inf,84.189565,-2.454853,1.005293,0.294716,0.221483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769782,68.346649,68.810964,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450652,68.619804,14.459409,68.153812,-0.047833,0.033994,0.000000,14.345533,80.452573,0.000151,68.447080,79.955148,68.615276,12.625664,68.694501,79.555025,68.010040,79.542980,-0.000536,0.030503,68.379189,16.257859,81.024191,0.117568,-40.001154,-0.000001,NaN,Inf,84.139944,-2.466628,1.003614,0.293202,0.221026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796989,68.361812,68.828917,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457961,68.620080,14.519898,68.150507,-0.045015,0.034053,0.000000,14.349957,80.464515,0.000052,68.413773,79.967207,68.602657,12.675437,68.707234,79.519356,67.973577,79.486189,-0.000535,0.030491,68.347484,16.220439,80.924519,0.117504,-40.001259,-0.000000,NaN,Inf,84.223557,-2.404904,1.000606,0.293523,0.221099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770657,68.349187,68.819908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474786,68.620080,14.443727,68.150507,-0.043832,0.034062,0.000000,14.346818,80.406461,0.000313,68.414686,79.925894,68.578554,12.609494,68.677305,79.553376,67.973249,79.479784,-0.000535,0.030470,68.348398,16.218120,80.905227,0.117448,-40.000761,-0.000001,NaN,Inf,84.194323,-2.422777,1.004284,0.293349,0.221153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757775,68.342119,68.817503,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445467,68.619804,14.445249,68.148028,-0.044417,0.034052,0.000000,14.341823,80.452785,0.000497,68.394780,79.975154,68.581091,12.616897,68.671945,79.575273,67.978564,79.514457,-0.000535,0.030473,68.347481,16.287624,80.877390,0.116892,-40.000708,0.000000,NaN,Inf,84.148707,-2.427094,0.997854,0.292881,0.221110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764468,68.356299,68.818659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437144,68.619804,14.474170,68.148028,-0.047202,0.034104,0.000000,14.340253,80.411337,0.000084,68.431415,79.918030,68.587434,12.623809,68.705309,79.614773,68.014636,79.455916,-0.000535,0.030455,68.361432,16.257666,80.971921,0.116322,-40.001023,0.000000,NaN,Inf,84.227947,-2.407274,0.999985,0.292507,0.220969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773719,68.348508,68.826031,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474126,68.620355,14.430150,68.145273,-0.047679,0.034107,0.000000,14.341109,80.394379,0.000030,68.418292,80.008227,68.611623,12.573770,68.677129,79.583360,67.975634,79.492196,-0.000534,0.030479,68.370202,16.193377,80.882877,0.116463,-40.000918,-0.000000,NaN,Inf,84.250544,-2.485789,1.002565,0.292775,0.221549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761755,68.348595,68.812406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464644,68.619804,14.527534,68.141693,-0.045948,0.034062,0.000000,14.339397,80.503803,0.000321,68.414402,79.994007,68.615758,12.572384,68.707453,79.622229,67.993755,79.491136,-0.000534,0.030503,68.370027,16.160979,80.935007,0.116885,-40.001180,0.000000,NaN,Inf,84.150770,-2.420481,0.996962,0.293296,0.221725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770460,68.363125,68.842979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699120,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440748,68.619529,14.460463,68.141142,-0.043948,0.034060,0.000000,14.339825,80.414178,-0.000227,68.418420,79.817865,68.586953,12.553237,68.705659,79.572949,67.995309,79.372072,-0.000533,0.030531,68.351312,16.326813,80.944735,0.117961,-40.000734,-0.000001,NaN,Inf,84.175921,-2.439370,1.004348,0.291890,0.220571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771991,68.353016,68.824586,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461833,68.619804,14.464519,68.137286,-0.044692,0.033989,0.000000,14.336257,80.394103,-0.000286,68.418508,79.951070,68.568908,12.658475,68.687193,79.617297,67.975020,79.387114,-0.000531,0.030559,68.354707,16.308969,80.891893,0.117787,-40.001364,-0.000000,NaN,Inf,84.231572,-2.524910,1.001365,0.292822,0.221351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753116,68.342862,68.806391,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473100,68.619804,14.507581,68.137286,-0.047439,0.033985,0.000000,14.346247,80.423378,0.000002,68.434370,79.931658,68.590801,12.615937,68.687893,79.590779,68.002642,79.450157,-0.000532,0.030540,68.351988,16.264152,80.898456,0.118418,-40.000341,-0.000000,NaN,Inf,84.183546,-2.496086,1.000186,0.292548,0.220517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760049,68.351046,68.833160,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427133,68.622281,14.457150,68.139214,-0.047758,0.034007,0.000000,14.342537,80.466084,-0.000082,68.451098,79.877105,68.595460,12.589552,68.700451,79.546487,68.002444,79.395189,-0.000530,0.030527,68.378252,16.330509,80.903883,0.117259,-40.000603,-0.000000,NaN,Inf,84.152998,-2.477972,1.002382,0.292362,0.220379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755150,68.350718,68.833378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444549,68.620630,14.561344,68.138388,-0.046033,0.034026,0.000000,14.339397,80.471443,-0.000277,68.412903,79.845539,68.576782,12.578909,68.683430,79.588493,67.976028,79.456529,-0.000529,0.030525,68.352815,16.321790,80.948712,0.117443,-40.001075,-0.000000,NaN,Inf,84.280210,-2.517651,1.002081,0.292398,0.220956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749354,68.336604,68.826512,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457313,68.619529,14.587642,68.134807,-0.044051,0.034008,0.000000,14.341966,80.440343,-0.000132,68.418530,79.928189,68.609808,12.618997,68.717297,79.530596,68.019538,79.408820,-0.000529,0.030500,68.363825,16.268567,80.973307,0.116694,-40.000813,-0.000001,NaN,Inf,84.231265,-2.446737,1.008086,0.292691,0.220897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767419,68.360083,68.823865,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444738,68.619529,14.468707,68.134807,-0.043810,0.033957,0.000000,14.342537,80.471967,0.000063,68.422529,79.957999,68.590955,12.597219,68.693866,79.556103,67.999448,79.516803,-0.000528,0.030510,68.355427,16.183810,80.913836,0.117391,-40.001416,-0.000001,NaN,Inf,84.195529,-2.524853,1.009015,0.292304,0.220865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753969,68.374066,68.826644,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453367,68.621731,14.550033,68.137562,-0.046501,0.034017,0.000000,14.339397,80.434016,-0.000175,68.433979,79.964931,68.608758,12.612513,68.715416,79.511567,67.987694,79.467956,-0.000528,0.030519,68.370616,16.263866,80.951323,0.117096,-40.001154,-0.000000,NaN,Inf,84.229652,-2.426456,1.001659,0.292747,0.221273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743099,68.354460,68.834429,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463040,68.618704,14.510773,68.138663,-0.046844,0.034015,0.000000,14.347103,80.448096,-0.000055,68.450557,79.930728,68.605019,12.582374,68.715832,79.583975,67.996909,79.448891,-0.000527,0.030511,68.374403,16.168521,80.862602,0.117678,-40.001101,-0.000001,NaN,Inf,84.208435,-2.450116,1.006688,0.293343,0.220679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742684,68.356123,68.830340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439271,68.619804,14.497255,68.136184,-0.044187,0.034001,0.000000,14.341823,80.399178,0.000158,68.406886,79.892473,68.598872,12.645118,68.692641,79.536321,67.976204,79.440182,-0.000527,0.030503,68.359192,16.268589,80.942328,0.117178,-40.000734,-0.000000,NaN,Inf,84.179171,-2.473156,1.003300,0.292999,0.220781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723239,68.344569,68.823780,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460836,68.620080,14.558887,68.135358,-0.043912,0.034029,0.000000,14.342965,80.431700,-0.000098,68.408340,79.942508,68.555478,12.592427,68.673760,79.604121,67.974343,79.499111,-0.000526,0.030511,68.345764,16.296149,80.890443,0.117769,-40.000944,-0.000001,NaN,Inf,84.244768,-2.458768,1.004016,0.291962,0.220328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706026,68.340653,68.794079,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.483701,68.620080,14.437242,68.135358,-0.045703,0.033989,0.000000,14.348816,80.500474,-0.000186,68.430570,80.028116,68.557206,12.645748,68.679646,79.578354,67.981765,79.448154,-0.000525,0.030518,68.357692,16.232753,80.935778,0.116788,-40.001652,-0.000001,NaN,Inf,84.186525,-2.414176,1.006780,0.293028,0.221081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739337,68.349450,68.828089,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438844,68.621455,14.457699,68.133981,-0.047694,0.033984,0.000000,14.339397,80.425680,0.000249,68.429072,79.972078,68.573392,12.586902,68.685443,79.512708,68.013939,79.337527,-0.000524,0.030508,68.353297,16.238431,80.915754,0.117536,-40.001154,0.000000,NaN,Inf,84.124555,-2.458547,0.996792,0.293124,0.220871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721862,68.345270,68.831152,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460871,68.619804,14.501497,68.135909,-0.048046,0.033996,0.000000,14.345819,80.445177,0.000161,68.410733,79.931393,68.554385,12.581089,68.673914,79.573564,67.971762,79.475031,-0.000523,0.030507,68.333275,16.322305,80.950076,0.117506,-40.000787,-0.000000,NaN,Inf,84.247576,-2.570999,1.001306,0.293558,0.221277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716569,68.320434,68.811862,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474288,68.620630,14.448467,68.138112,-0.045230,0.034018,0.000000,14.345533,80.454698,-0.000168,68.424074,79.984549,68.602482,12.621259,68.707060,79.586643,67.994766,79.444709,-0.000524,0.030506,68.350772,16.267705,80.941469,0.117662,-40.001023,-0.000000,NaN,Inf,84.186154,-2.429054,1.002809,0.293173,0.220782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744718,68.348597,68.834432,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442209,68.620630,14.463425,68.141418,-0.044076,0.033950,0.000000,14.341680,80.423061,0.000238,68.448083,79.931153,68.601673,12.595221,68.702509,79.525259,67.989842,79.420451,-0.000524,0.030495,68.360348,16.233822,80.941695,0.117641,-40.001075,0.000000,NaN,Inf,84.150606,-2.474047,0.998216,0.294590,0.221306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756791,68.361923,68.843224,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
