OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
5:02:23 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.459991,68.622556,14.522363,68.165930,-0.042153,0.034393,0.000000,14.344677,80.433739,0.000361,68.420886,79.967937,68.586852,12.569018,68.704726,79.596706,68.012763,79.511108,-0.000530,0.030386,68.374041,16.174136,80.937513,0.116810,-40.001075,-0.000001,NaN,Inf,84.189814,-2.453383,1.004447,0.293072,0.221114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806380,68.369961,68.841195,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447659,68.622281,14.493358,68.167032,-0.044200,0.034345,0.000000,14.338541,80.467808,0.000101,68.411894,79.921028,68.572548,12.587840,68.675869,79.533690,67.994141,79.436084,-0.000529,0.030377,68.341054,16.234457,80.903314,0.117192,-40.001285,-0.000001,NaN,Inf,84.191291,-2.443899,1.004313,0.293475,0.221408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769222,68.359808,68.823419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470707,68.624482,14.443066,68.167032,-0.045414,0.034360,0.000000,14.343821,80.404118,0.000125,68.430646,79.857597,68.609182,12.629987,68.687989,79.525606,68.007208,79.508783,-0.000527,0.030371,68.366864,16.284206,80.908267,0.117686,-40.001023,-0.000000,NaN,Inf,84.214792,-2.477090,1.003162,0.293532,0.221648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810841,68.372345,68.850188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449971,68.622831,14.528653,68.167858,-0.044194,0.034323,0.000000,14.344820,80.401521,0.000263,68.433667,79.934130,68.596935,12.565083,68.694028,79.560668,68.024390,79.485295,-0.000528,0.030429,68.352111,16.296692,80.908450,0.117428,-40.001574,0.000000,NaN,Inf,84.164164,-2.440031,0.998090,0.293576,0.221866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802749,68.371317,68.847827,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439244,68.623657,14.451418,68.171164,-0.042462,0.034330,0.000000,14.345533,80.385727,0.000042,68.425867,79.897970,68.590066,12.577378,68.682585,79.481033,67.985344,79.491069,-0.000528,0.030429,68.364559,16.282473,80.896111,0.118353,-40.001731,-0.000001,NaN,Inf,84.218748,-2.474238,1.005445,0.293396,0.222011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785078,68.361536,68.833328,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455843,68.623657,14.513961,68.171164,-0.042325,0.034401,0.000000,14.340824,80.394093,-0.000072,68.431885,80.009729,68.593567,12.569243,68.710196,79.509245,68.007208,79.419758,-0.000528,0.030430,68.375133,16.257744,80.883734,0.117780,-40.000656,-0.000000,NaN,Inf,84.248692,-2.431008,1.000843,0.293752,0.221012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808939,68.371690,68.837307,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456146,68.623932,14.526493,68.173918,-0.043779,0.034441,0.000000,14.342537,80.336968,-0.000022,68.420044,79.946791,68.599472,12.605539,68.699060,79.533286,67.964508,79.527740,-0.000528,0.030443,68.365342,16.261426,81.012547,0.118352,-40.000839,-0.000001,NaN,Inf,84.203644,-2.504588,1.004020,0.293945,0.221004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806117,68.368451,68.839932,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435541,68.623932,14.439461,68.176397,-0.045459,0.034429,0.000000,14.343535,80.363790,0.000205,68.428235,79.884602,68.595513,12.589573,68.684708,79.568510,68.001452,79.466871,-0.000528,0.030432,68.359074,16.204664,80.898519,0.117498,-40.001101,-0.000001,NaN,Inf,84.203096,-2.383589,1.004866,0.293760,0.221189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789278,68.356176,68.831140,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468588,68.623106,14.534469,68.180253,-0.044240,0.034444,0.000000,14.341538,80.322731,-0.000051,68.417111,79.916228,68.573882,12.666854,68.687180,79.557060,67.977771,79.467974,-0.000527,0.030463,68.373154,16.192985,80.978100,0.117866,-40.001442,-0.000000,NaN,Inf,84.259022,-2.464661,1.000272,0.293863,0.221256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773881,68.332872,68.807478,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443509,68.623932,14.567140,68.180253,-0.042388,0.034421,0.000000,14.343964,80.413740,-0.000032,68.410699,79.865375,68.583680,12.654273,68.690331,79.553129,67.990026,79.427631,-0.000527,0.030489,68.354742,16.269745,80.958337,0.117437,-40.000525,-0.000001,NaN,Inf,84.153834,-2.436247,1.004552,0.293469,0.221021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767472,68.364294,68.830111,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432142,68.623932,14.418824,68.180253,-0.042215,0.034471,0.000000,14.348102,80.411014,0.000204,68.447593,79.927016,68.602228,12.616161,68.715950,79.549119,68.015547,79.484497,-0.000526,0.030481,68.368540,16.264694,80.845001,0.118053,-40.001101,-0.000001,NaN,Inf,84.237388,-2.481694,1.008560,0.294468,0.221486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794745,68.372456,68.848548,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469562,68.624207,14.429199,68.180804,-0.043699,0.034447,0.000000,14.346675,80.395531,-0.000038,68.433755,79.905609,68.594180,12.659431,68.699170,79.592185,67.997448,79.449115,-0.000526,0.030494,68.348477,16.205178,80.917648,0.117795,-40.000918,0.000000,NaN,Inf,84.268254,-2.465975,0.999077,0.293528,0.221948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797501,68.354426,68.827970,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470817,68.626133,14.493495,68.182181,-0.044963,0.034447,0.000000,14.343964,80.389878,-0.000076,68.422108,79.848644,68.585584,12.577277,68.692650,79.568286,67.996113,79.462891,-0.000525,0.030500,68.362034,16.242341,80.889647,0.118188,-40.001574,0.000000,NaN,Inf,84.166993,-2.473534,0.997211,0.293131,0.221497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779348,68.355388,68.843256,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435078,68.625033,14.446105,68.182731,-0.043787,0.034477,0.000000,14.342679,80.364568,0.000184,68.406812,80.002000,68.591139,12.589206,68.697376,79.633986,67.985694,79.518415,-0.000526,0.030469,68.363253,16.270758,80.928010,0.117680,-40.001757,-0.000000,NaN,Inf,84.165516,-2.462206,1.001567,0.293605,0.221512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774100,68.347642,68.828691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462001,68.625033,14.501578,68.182731,-0.041920,0.034449,0.000000,14.341966,80.410598,0.000162,68.436188,79.910321,68.608111,12.645097,68.698557,79.553902,68.002394,79.417961,-0.000526,0.030434,68.374068,16.237718,80.878838,0.118519,-40.001180,-0.000000,NaN,Inf,84.261379,-2.411534,1.000764,0.293005,0.221540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784837,68.374184,68.841638,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439340,68.622556,14.531431,68.181079,-0.043019,0.034425,0.000000,14.342679,80.343812,0.000124,68.413220,80.026203,68.590221,12.571099,68.685233,79.532451,67.994645,79.475482,-0.000525,0.030439,68.373805,16.243847,80.939594,0.118310,-40.000787,-0.000000,NaN,Inf,84.188319,-2.501079,1.002737,0.293010,0.220631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779414,68.350881,68.824338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433939,68.623932,14.440473,68.179151,-0.044522,0.034421,0.000000,14.341966,80.332475,0.000296,68.431950,79.912433,68.591117,12.566959,68.668671,79.591713,68.008938,79.519170,-0.000524,0.030446,68.361968,16.176183,80.894175,0.118829,-40.000157,-0.000001,NaN,Inf,84.247331,-2.451609,1.006378,0.293598,0.221836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762027,68.353857,68.848592,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469249,68.625583,14.490353,68.178049,-0.045155,0.034336,0.000000,14.345248,80.402766,0.000422,68.436078,79.990599,68.595229,12.590469,68.687750,79.506009,67.993967,79.471848,-0.000525,0.030447,68.366516,16.206377,80.987195,0.118764,-40.001862,-0.000000,NaN,Inf,84.263375,-2.434231,1.000453,0.293843,0.221100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785254,68.365870,68.823661,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423317,68.626133,14.512980,68.176948,-0.043868,0.034314,0.000000,14.344392,80.420869,0.000138,68.447725,79.894067,68.579897,12.651112,68.697354,79.572463,67.983659,79.404879,-0.000526,0.030462,68.364950,16.207325,80.939186,0.118957,-40.000839,-0.000000,NaN,Inf,84.169215,-2.453566,1.001458,0.293867,0.221755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793608,68.357598,68.822918,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443332,68.626133,14.409778,68.176948,-0.042153,0.034355,0.000000,14.345819,80.406279,0.000180,68.408354,79.883149,68.570077,12.623176,68.677139,79.591981,67.985168,79.489396,-0.000526,0.030472,68.370999,16.156571,80.874533,0.118681,-40.000157,-0.000001,NaN,Inf,84.294432,-2.491835,1.006216,0.293844,0.221557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762180,68.341537,68.819024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468865,68.623382,14.417102,68.176948,-0.043387,0.034376,0.000000,14.340111,80.347454,0.000299,68.419000,80.033868,68.584446,12.553033,68.692344,79.568671,67.989239,79.468017,-0.000526,0.030501,68.369671,16.107706,80.958889,0.118771,-40.001469,0.000000,NaN,Inf,84.240070,-2.432045,0.997677,0.293521,0.221696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785276,68.359240,68.846776,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453375,68.624758,14.506804,68.176121,-0.044848,0.034441,0.000000,14.345961,80.375696,-0.000065,68.427409,79.969059,68.592845,12.631801,68.675804,79.676546,67.974422,79.411673,-0.000525,0.030500,68.355353,16.161964,80.902576,0.118590,-40.001469,0.000001,NaN,Inf,84.168054,-2.451617,0.996422,0.294480,0.221678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769157,68.341450,68.829063,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453357,68.624207,14.464960,68.179151,-0.045949,0.034519,0.000000,14.342108,80.410250,-0.000031,68.418196,79.907865,68.592824,12.628601,68.695735,79.557467,67.992587,79.486502,-0.000526,0.030503,68.387058,16.168449,80.891381,0.118475,-40.000315,-0.000001,NaN,Inf,84.211440,-2.477668,1.003697,0.293133,0.221361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772875,68.354316,68.828931,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472965,68.624207,14.542166,68.179151,-0.044468,0.034523,0.000000,14.342965,80.321216,0.000093,68.434731,79.986529,68.611917,12.605641,68.709431,79.577555,68.000926,79.497969,-0.000527,0.030497,68.365994,16.174556,80.884406,0.118081,-40.001364,-0.000000,NaN,Inf,84.210937,-2.441561,1.000803,0.293287,0.220937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764127,68.335585,68.829784,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443579,68.624758,14.524293,68.176948,-0.042133,0.034520,0.000000,14.339968,80.428539,-0.000070,68.427428,79.948283,68.602447,12.623198,68.702868,79.560379,67.989412,79.533497,-0.000527,0.030475,68.376872,16.183210,80.915509,0.118377,-40.000944,-0.000001,NaN,Inf,84.157768,-2.441588,1.004781,0.293588,0.221777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790809,68.358124,68.824096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465917,68.625033,14.434030,68.177223,-0.043307,0.034477,0.000000,14.347817,80.384578,-0.000093,68.435772,79.970589,68.627315,12.612124,68.706959,79.566924,67.974114,79.494985,-0.000528,0.030482,68.366623,16.201561,80.995311,0.118156,-40.001049,-0.000001,NaN,Inf,84.220597,-2.399668,1.005586,0.294142,0.222066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792821,68.354732,68.830832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482486,68.625583,14.528197,68.175846,-0.044862,0.034571,0.000000,14.345961,80.392693,0.000037,68.433273,79.914967,68.602710,12.594935,68.715185,79.617874,67.989062,79.380984,-0.000528,0.030492,68.357919,16.197244,80.894092,0.117759,-40.001338,0.000000,NaN,Inf,84.177699,-2.416937,0.997796,0.293934,0.221673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802291,68.355477,68.844938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698973,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448423,68.625308,14.551563,68.174744,-0.045987,0.034620,0.000000,14.340681,80.314356,0.000003,68.443894,79.888245,68.611698,12.592265,68.706718,79.555388,68.010989,79.429246,-0.000528,0.030517,68.397085,16.132399,80.953586,0.117791,-40.000288,-0.000000,NaN,Inf,84.133348,-2.514578,1.003156,0.293472,0.221844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810032,68.373200,68.858952,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439676,68.625308,14.475268,68.174744,-0.044557,0.034620,0.000000,14.341966,80.439199,-0.000132,68.431557,79.873935,68.604634,12.575279,68.706303,79.489200,67.991491,79.428245,-0.000528,0.030531,68.386795,16.251009,80.878186,0.117717,-40.000892,-0.000001,NaN,Inf,84.225428,-2.501486,1.007139,0.293267,0.221908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829147,68.366133,68.820356,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467491,68.624482,14.497659,68.174744,-0.042835,0.034630,0.000000,14.342965,80.428431,-0.000059,68.444679,79.904823,68.604503,12.634514,68.723630,79.511875,68.015938,79.466463,-0.000527,0.030537,68.393323,16.220338,80.942980,0.117813,-40.001128,-0.000000,NaN,Inf,84.249171,-2.482715,1.002465,0.292920,0.221534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825692,68.361012,68.853094,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465165,68.625308,14.414024,68.173092,-0.043886,0.034649,0.000000,14.340967,80.402081,0.000154,68.422343,79.858642,68.600653,12.603806,68.708971,79.523730,68.000092,79.436225,-0.000527,0.030545,68.388731,16.235570,80.849450,0.117828,-40.001364,-0.000000,NaN,Inf,84.172883,-2.479441,1.002085,0.293805,0.222003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825998,68.353419,68.842246,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435742,68.624482,14.380229,68.171990,-0.046208,0.034709,0.000000,14.341966,80.406675,-0.000100,68.429621,79.906748,68.588799,12.547710,68.683396,79.594973,67.989957,79.514436,-0.000527,0.030542,68.373280,16.213924,80.938881,0.118359,-40.000761,0.000001,NaN,Inf,84.180014,-2.485527,0.996465,0.293332,0.221218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819962,68.339481,68.810097,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466968,68.623932,14.487145,68.171990,-0.046157,0.034696,0.000000,14.343393,80.449125,-0.000071,68.435009,79.982571,68.576486,12.614878,68.700593,79.493234,67.977088,79.502967,-0.000527,0.030556,68.372475,16.250796,80.839965,0.117849,-40.001521,0.000001,NaN,Inf,84.251278,-2.416613,0.996155,0.293888,0.221776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820531,68.332150,68.827987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471918,68.623932,14.442326,68.171990,-0.044664,0.034735,0.000000,14.348245,80.406417,0.000276,68.435422,79.958184,68.597089,12.617283,68.709978,79.580717,67.984158,79.415099,-0.000526,0.030574,68.374129,16.247115,80.887891,0.118514,-40.000393,-0.000000,NaN,Inf,84.173749,-2.414126,1.001395,0.293250,0.221355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821187,68.366483,68.846269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439336,68.626133,14.433044,68.171714,-0.044110,0.034715,0.000000,14.344249,80.440829,0.000017,68.424342,79.902533,68.580751,12.592080,68.689063,79.507129,68.005848,79.511986,-0.000527,0.030591,68.394453,16.261333,80.971838,0.118076,-40.000656,0.000000,NaN,Inf,84.160330,-2.484917,0.997955,0.294006,0.221831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818147,68.357205,68.827222,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457546,68.624207,14.458230,68.172541,-0.045984,0.034727,0.000000,14.347674,80.339654,0.000020,68.443635,79.954040,68.603738,12.573483,68.702496,79.528970,68.004490,79.437055,-0.000526,0.030553,68.384008,16.186158,80.941326,0.118443,-40.001862,0.000000,NaN,Inf,84.250919,-2.436348,0.999564,0.293344,0.222129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855259,68.352764,68.848303,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461187,68.626133,14.424455,68.168960,-0.047343,0.034712,0.000000,14.340824,80.404226,0.000395,68.417693,79.954987,68.599364,12.556356,68.723477,79.472086,68.000814,79.491421,-0.000527,0.030575,68.395236,16.232310,80.974939,0.117300,-40.001416,-0.000000,NaN,Inf,84.199573,-2.489322,1.000047,0.293447,0.221328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816397,68.348387,68.832164,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447719,68.626133,14.538572,68.168960,-0.046720,0.034689,0.000000,14.344534,80.382440,0.000247,68.432404,79.951063,68.609228,12.590898,68.689698,79.489976,67.992345,79.562223,-0.000526,0.030577,68.366144,16.293289,80.893807,0.117655,-40.000682,0.000000,NaN,Inf,84.191627,-2.446222,0.997460,0.293389,0.221339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807147,68.352020,68.823702,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442038,68.623657,14.467860,68.168960,-0.045150,0.034652,0.000000,14.339968,80.420858,0.000015,68.440310,79.972811,68.608681,12.603133,68.731966,79.438797,68.004468,79.498563,-0.000526,0.030568,68.375717,16.174513,80.955809,0.117503,-40.000708,-0.000001,NaN,Inf,84.228163,-2.386441,1.006288,0.292786,0.221454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847736,68.373923,68.844126,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465931,68.625033,14.436633,68.166206,-0.044108,0.034694,0.000000,14.343535,80.418215,0.000180,68.448766,79.975079,68.599670,12.581253,68.721290,79.451492,68.001342,79.479930,-0.000527,0.030575,68.370542,16.209587,80.879592,0.118282,-40.001023,-0.000000,NaN,Inf,84.241107,-2.444697,1.001788,0.292169,0.220967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843297,68.366155,68.844742,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454223,68.624758,14.518521,68.167858,-0.045972,0.034706,0.000000,14.342679,80.303116,0.000220,68.428410,79.989005,68.557852,12.578439,68.699413,79.553801,67.989569,79.348155,-0.000529,0.030568,68.361730,16.297833,80.862094,0.117199,-40.000682,-0.000000,NaN,Inf,84.183157,-2.492309,1.003057,0.293290,0.221523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822676,68.341364,68.827161,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439705,68.625308,14.550327,68.167308,-0.047454,0.034701,0.000000,14.345961,80.360006,-0.000027,68.427281,79.969059,68.591426,12.561494,68.691427,79.556431,67.972629,79.477785,-0.000530,0.030570,68.353984,16.154908,80.939776,0.117654,-40.001338,-0.000001,NaN,Inf,84.209138,-2.538913,1.004448,0.293784,0.221043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805967,68.347929,68.834335,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462525,68.625308,14.428547,68.167308,-0.046871,0.034670,0.000000,14.341966,80.411742,0.000048,68.424610,79.811397,68.609799,12.599422,68.702739,79.479258,67.992811,79.468076,-0.000531,0.030596,68.384385,16.192264,80.860565,0.117036,-40.002019,-0.000001,NaN,Inf,84.249092,-2.427923,1.007661,0.293884,0.221841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810211,68.361737,68.831231,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468690,68.625858,14.550628,68.167032,-0.045274,0.034619,0.000000,14.347246,80.405581,0.000228,68.422937,79.908129,68.576269,12.575828,68.701208,79.533921,68.007343,79.540938,-0.000532,0.030613,68.376094,16.200498,80.876776,0.117396,-40.001390,0.000000,NaN,Inf,84.187172,-2.455146,0.997651,0.293252,0.222728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800369,68.347733,68.815004,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441134,68.624758,14.514773,68.165104,-0.043569,0.034598,0.000000,14.350243,80.351375,-0.000017,68.431956,79.871004,68.602297,12.506397,68.707290,79.549467,67.996052,79.480108,-0.000533,0.030640,68.346262,16.170676,80.957926,0.117083,-40.001678,-0.000001,NaN,Inf,84.171006,-2.416861,1.005663,0.294280,0.221618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808527,68.344669,68.826991,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455758,68.624207,14.392904,68.164002,-0.045423,0.034609,0.000000,14.343821,80.452986,-0.000014,68.413422,79.962370,68.565355,12.583333,68.693200,79.571077,67.963243,79.417857,-0.000532,0.030648,68.359950,16.243347,80.875636,0.117707,-40.001390,-0.000001,NaN,Inf,84.244663,-2.449663,1.005099,0.293314,0.221955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794442,68.318520,68.826204,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450536,68.625583,14.425155,68.164553,-0.046813,0.034682,0.000000,14.344106,80.455396,0.000263,68.438429,79.943325,68.596633,12.550667,68.692895,79.492807,67.964315,79.419612,-0.000532,0.030649,68.350679,16.256104,80.966800,0.117460,-40.000997,0.000001,NaN,Inf,84.204424,-2.462002,0.995652,0.293859,0.222238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790397,68.351060,68.820626,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433350,68.625583,14.478065,68.164553,-0.045443,0.034719,0.000000,14.339968,80.414647,0.000028,68.413360,79.970375,68.580251,12.575891,68.689810,79.525665,67.961517,79.438817,-0.000532,0.030654,68.365676,16.255247,80.869172,0.117165,-40.000236,-0.000001,NaN,Inf,84.162969,-2.460026,1.004208,0.293456,0.221853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788560,68.332591,68.826140,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457704,68.625033,14.439889,68.164002,-0.043986,0.034716,0.000000,14.343964,80.411125,0.000004,68.457315,80.023589,68.600920,12.635839,68.701340,79.583280,67.994152,79.510394,-0.000532,0.030641,68.388200,16.157505,80.932231,0.116619,-40.000498,-0.000000,NaN,Inf,84.266622,-2.445070,1.003098,0.292977,0.221638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816292,68.357012,68.849192,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472954,68.624207,14.526286,68.164553,-0.043353,0.034766,0.000000,14.342822,80.404590,0.000273,68.434957,79.969493,68.608969,12.583965,68.714795,79.491197,67.974540,79.527209,-0.000533,0.030627,68.352576,16.213140,80.958663,0.116468,-40.000446,0.000000,NaN,Inf,84.199971,-2.425806,0.998768,0.294175,0.222677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779047,68.353423,68.847048,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447690,68.626133,14.541060,68.164553,-0.045504,0.034756,0.000000,14.342965,80.388552,0.000333,68.432286,79.890691,68.580689,12.578888,68.690248,79.543819,67.984741,79.568325,-0.000533,0.030624,68.371815,16.235927,80.887343,0.115871,-40.000813,-0.000001,NaN,Inf,84.157799,-2.394007,1.003685,0.294250,0.222344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773207,68.352986,68.832725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426433,68.626133,14.419476,68.164553,-0.047133,0.034753,0.000000,14.344820,80.426037,0.000189,68.439064,79.915612,68.595956,12.560189,68.683072,79.631889,68.002796,79.472236,-0.000532,0.030620,68.380256,16.265842,80.905840,0.116137,-40.001390,-0.000001,NaN,Inf,84.228242,-2.374416,1.006463,0.293676,0.221719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788474,68.368675,68.828744,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468829,68.625033,14.453646,68.167308,-0.046076,0.034730,0.000000,14.346532,80.398167,0.000351,68.428549,79.918462,68.597137,12.589633,68.699219,79.592368,67.997611,79.511984,-0.000532,0.030594,68.372206,16.208810,81.014911,0.115846,-40.000787,0.000000,NaN,Inf,84.285963,-2.462115,0.999518,0.293715,0.221825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779266,68.356553,68.821069,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475461,68.623657,14.469557,68.167858,-0.044497,0.034683,0.000000,14.348673,80.343758,0.000637,68.453753,79.941881,68.621239,12.510210,68.710026,79.625801,67.987652,79.460092,-0.000533,0.030580,68.371815,16.234580,80.882119,0.116056,-40.001101,0.000000,NaN,Inf,84.169804,-2.428113,0.998951,0.293585,0.221872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790901,68.356137,68.836050,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442073,68.625033,14.442247,68.171439,-0.044848,0.034603,0.000000,14.347674,80.372015,0.000139,68.417641,80.034122,68.586508,12.618343,68.692743,79.645826,67.988286,79.440646,-0.000534,0.030538,68.359214,16.259179,80.977221,0.116106,-40.000787,0.000000,NaN,Inf,84.150455,-2.455776,0.999592,0.293489,0.221373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798556,68.341345,68.828788,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471515,68.626684,14.462472,68.173918,-0.046607,0.034687,0.000000,14.343678,80.445652,0.000239,68.446106,79.947608,68.586704,12.628702,68.687951,79.543717,67.984940,79.465871,-0.000534,0.030544,68.357127,16.204643,81.043220,0.115859,-40.001049,-0.000000,NaN,Inf,84.252462,-2.473204,1.000012,0.293927,0.222075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786286,68.343621,68.824198,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457639,68.626684,14.468380,68.173918,-0.047903,0.034717,0.000000,14.346390,80.443296,0.000459,68.431245,79.963314,68.578940,12.592264,68.689330,79.490527,67.985355,79.438709,-0.000534,0.030545,68.350512,16.221958,80.981157,0.115247,-40.001128,0.000000,NaN,Inf,84.164174,-2.448873,0.999375,0.294743,0.222270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782678,68.371608,68.827937,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455502,68.623657,14.432761,68.176397,-0.046103,0.034740,0.000000,14.347531,80.415673,0.000098,68.412427,80.039502,68.595344,12.610860,68.713221,79.605917,68.008401,79.484089,-0.000532,0.030523,68.379627,16.295793,81.009057,0.115410,-40.001154,-0.000000,NaN,Inf,84.201800,-2.468988,1.000743,0.294108,0.221870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798250,68.361411,68.817723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471178,68.625858,14.499027,68.178049,-0.044466,0.034734,0.000000,14.343964,80.399357,0.000024,68.413625,79.977457,68.582068,12.596036,68.699941,79.558019,67.973844,79.439385,-0.000531,0.030506,68.347336,16.229378,80.822588,0.115745,-40.000656,0.000000,NaN,Inf,84.204569,-2.459124,0.998427,0.293461,0.221637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777495,68.344387,68.825576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447939,68.625583,14.514916,68.180804,-0.044108,0.034732,0.000000,14.342394,80.348266,0.000190,68.415126,80.014872,68.591517,12.569345,68.676554,79.564924,67.963296,79.483033,-0.000530,0.030490,68.357935,16.205820,80.967698,0.115821,-40.001442,-0.000000,NaN,Inf,84.164263,-2.456987,1.001924,0.292152,0.221196,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782788,68.343031,68.812544,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442761,68.625583,14.463394,68.180804,-0.046126,0.034729,0.000000,14.347674,80.437880,0.000211,68.429900,79.910019,68.600069,12.502849,68.717116,79.580309,67.988159,79.474274,-0.000529,0.030477,68.369011,16.226360,80.875410,0.115719,-40.001469,-0.000001,NaN,Inf,84.227017,-2.414786,1.004636,0.293736,0.221530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791756,68.353250,68.826168,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462917,68.625583,14.495708,68.186037,-0.047964,0.034753,0.000000,14.343964,80.404751,-0.000054,68.424492,79.952766,68.572816,12.601746,68.691103,79.531290,67.954017,79.468115,-0.000529,0.030459,68.342095,16.177853,80.863705,0.115400,-40.000813,-0.000000,NaN,Inf,84.241069,-2.446000,1.001429,0.295022,0.222079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794423,68.355919,68.815323,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447881,68.626133,14.571553,68.187965,-0.046154,0.034776,0.000000,14.346532,80.408627,0.000101,68.429599,79.925771,68.600682,12.557171,68.689047,79.554720,67.973301,79.456645,-0.000529,0.030438,68.375739,16.175006,80.881936,0.116058,-40.000761,-0.000000,NaN,Inf,84.180580,-2.439744,1.002267,0.294576,0.222076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787382,68.359684,68.825865,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
