OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
5:05:03 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.445474,68.628335,14.515689,68.201736,-0.043537,0.034442,0.000000,14.343535,80.404486,-0.000136,68.430521,79.922774,68.585986,12.564940,68.691806,79.542271,67.955931,79.482379,-0.000543,0.030555,68.363431,16.178081,80.878776,0.117759,-40.001259,0.000000,NaN,Inf,84.183156,-2.467589,0.997116,0.293951,0.221396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728222,68.333340,68.818898,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466619,68.626684,14.492485,68.197054,-0.043457,0.034427,0.000000,14.341109,80.421836,-0.000130,68.423021,79.922785,68.605933,12.554684,68.711758,79.605036,67.981646,79.464282,-0.000543,0.030557,68.370391,16.316775,80.945856,0.118963,-40.000865,-0.000001,NaN,Inf,84.236457,-2.407895,1.004861,0.294323,0.222081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756896,68.365353,68.849577,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465260,68.624758,14.436864,68.197329,-0.045904,0.034368,0.000000,14.342537,80.377174,-0.000097,68.438818,79.977004,68.603877,12.582538,68.706376,79.567674,67.965122,79.542268,-0.000543,0.030562,68.387039,16.291291,80.899478,0.118464,-40.001836,-0.000000,NaN,Inf,84.177448,-2.446732,1.001788,0.294280,0.221801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757333,68.362881,68.845948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434492,68.624758,14.427748,68.194299,-0.046905,0.034363,0.000000,14.345961,80.499091,0.000147,68.442949,80.026561,68.611117,12.557416,68.702395,79.631075,67.982175,79.477949,-0.000542,0.030570,68.375051,16.213982,80.934719,0.118891,-40.001075,0.000000,NaN,Inf,84.179206,-2.373675,0.998037,0.293430,0.221393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761249,68.353078,68.828083,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455639,68.627509,14.483692,68.191270,-0.044961,0.034379,0.000000,14.341538,80.401181,0.000108,68.432647,79.963985,68.611752,12.544020,68.707187,79.531146,67.978451,79.508948,-0.000543,0.030550,68.371763,16.239095,80.874984,0.118201,-40.000629,0.000000,NaN,Inf,84.262697,-2.437351,0.999533,0.293408,0.221232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756481,68.361196,68.845554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468156,68.625033,14.453080,68.189342,-0.043065,0.034332,0.000000,14.345105,80.410959,-0.000070,68.426130,80.001340,68.578375,12.568957,68.695832,79.556227,67.996421,79.477256,-0.000541,0.030549,68.358620,16.204593,80.981342,0.118198,-40.000918,-0.000000,NaN,Inf,84.208050,-2.411153,1.001941,0.293887,0.221011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750947,68.351087,68.822373,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436465,68.625033,14.420582,68.188791,-0.045109,0.034398,0.000000,14.344820,80.431757,0.000045,68.419284,79.939328,68.585265,12.624950,68.689421,79.612332,68.000753,79.504068,-0.000540,0.030552,68.353417,16.236798,80.893440,0.118186,-40.001495,0.000000,NaN,Inf,84.179368,-2.454168,0.998958,0.293398,0.221503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752434,68.360890,68.848309,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438353,68.625033,14.496461,68.188791,-0.046466,0.034396,0.000000,14.336971,80.436820,-0.000007,68.430321,80.005063,68.581612,12.541248,68.700732,79.532447,67.963632,79.482017,-0.000542,0.030537,68.358683,16.257173,80.844149,0.118077,-40.000892,0.000000,NaN,Inf,84.257614,-2.436992,0.998900,0.293572,0.221506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745873,68.346842,68.831163,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470505,68.624758,14.485305,68.189342,-0.047210,0.034415,0.000000,14.342537,80.413947,-0.000230,68.448422,79.988862,68.596594,12.585800,68.705742,79.514869,67.999748,79.379028,-0.000541,0.030521,68.384254,16.235991,80.961641,0.118162,-40.001521,-0.000001,NaN,Inf,84.252489,-2.415858,1.004025,0.293737,0.221952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784125,68.360168,68.848551,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467055,68.624482,14.533936,68.186587,-0.044868,0.034354,0.000000,14.345676,80.459907,-0.000053,68.430518,79.912570,68.613523,12.528094,68.711452,79.560220,68.016227,79.531696,-0.000540,0.030506,68.384514,16.259150,80.966902,0.117840,-40.000708,-0.000000,NaN,Inf,84.164988,-2.526683,1.001023,0.293347,0.221344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799391,68.382092,68.837178,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435630,68.626684,14.525162,68.184935,-0.043228,0.034303,0.000000,14.346247,80.450182,0.000052,68.431931,79.925486,68.579316,12.530785,68.705502,79.489569,67.967749,79.479540,-0.000540,0.030483,68.370632,16.264480,80.991946,0.117961,-40.001259,-0.000001,NaN,Inf,84.174064,-2.432443,1.004623,0.294743,0.221730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785547,68.362006,68.833199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443016,68.626684,14.404085,68.184935,-0.044239,0.034256,0.000000,14.341109,80.370844,-0.000212,68.453157,79.919049,68.615032,12.571650,68.715456,79.491114,68.000359,79.527292,-0.000540,0.030473,68.372045,16.184188,80.904903,0.118473,-40.001128,-0.000001,NaN,Inf,84.261533,-2.421772,1.006202,0.293335,0.221743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785110,68.357827,68.839605,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455149,68.625583,14.485808,68.183282,-0.046201,0.034248,0.000000,14.344392,80.394719,-0.000225,68.436666,80.023530,68.584084,12.705107,68.704452,79.598377,67.994975,79.464625,-0.000540,0.030480,68.367932,16.277065,80.931028,0.118218,-40.000577,0.000000,NaN,Inf,84.241479,-2.419764,0.997305,0.294064,0.222553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784497,68.358461,68.841289,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704255,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467628,68.625858,14.553131,68.181630,-0.047190,0.034220,0.000000,14.346675,80.403049,-0.000070,68.416657,79.963599,68.593292,12.577215,68.701192,79.514607,68.013493,79.515554,-0.000541,0.030464,68.363603,16.297070,80.871637,0.117303,-40.001154,-0.000000,NaN,Inf,84.207453,-2.459812,1.002121,0.293911,0.221585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767110,68.343975,68.831537,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471027,68.625858,14.436682,68.183007,-0.044851,0.034166,0.000000,14.342108,80.387369,-0.000343,68.437536,79.891621,68.601275,12.564818,68.694629,79.584848,67.994603,79.441121,-0.000539,0.030467,68.363428,16.327291,80.902150,0.117406,-40.000341,0.000000,NaN,Inf,84.262509,-2.379142,0.998645,0.294388,0.221529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790884,68.345310,68.814740,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448276,68.625033,14.456623,68.177774,-0.043279,0.034139,0.000000,14.349386,80.460512,-0.000363,68.434296,79.958676,68.584980,12.503583,68.673341,79.543558,67.986350,79.476639,-0.000540,0.030466,68.354395,16.295843,80.896701,0.117188,-40.001442,0.000000,NaN,Inf,84.164672,-2.476487,0.997627,0.293413,0.221535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784563,68.335660,68.831008,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438498,68.625033,14.484941,68.177774,-0.044277,0.034108,0.000000,14.349672,80.423207,-0.000142,68.429801,79.956363,68.597382,12.612511,68.706946,79.652224,67.974753,79.399386,-0.000540,0.030472,68.381730,16.249526,80.935003,0.117307,-40.001862,-0.000000,NaN,Inf,84.225550,-2.442475,1.000578,0.294627,0.221800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794886,68.357214,68.841028,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468480,68.625308,14.416323,68.176121,-0.046248,0.034097,0.000000,14.344249,80.351756,-0.000239,68.429714,79.955163,68.589967,12.568264,68.707427,79.492624,67.967595,79.490275,-0.000540,0.030495,68.380815,16.292511,80.880795,0.116935,-40.000944,-0.000000,NaN,Inf,84.252095,-2.486914,1.003217,0.292941,0.222311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795782,68.360605,68.832214,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461846,68.624482,14.523547,68.176121,-0.046467,0.034048,0.000000,14.341680,80.447413,-0.000360,68.420216,80.022280,68.584390,12.597505,68.693535,79.565514,67.948046,79.470239,-0.000540,0.030523,68.361793,16.206419,80.927664,0.117374,-40.001049,0.000001,NaN,Inf,84.171026,-2.413835,0.996395,0.293293,0.220759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764858,68.362094,68.826809,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443174,68.625033,14.511544,68.171714,-0.044196,0.034058,0.000000,14.344677,80.464302,-0.000280,68.413939,80.010658,68.599525,12.495611,68.701607,79.580571,67.991626,79.509639,-0.000541,0.030537,68.375766,16.224020,80.924297,0.117068,-40.000997,-0.000001,NaN,Inf,84.188186,-2.408812,1.004266,0.293606,0.221480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760877,68.332334,68.831710,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478006,68.626409,14.426539,68.173642,-0.043568,0.034022,0.000000,14.346104,80.376329,-0.000041,68.421608,80.024755,68.591499,12.608128,68.694410,79.565375,67.980638,79.473520,-0.000542,0.030543,68.364841,16.213796,80.936003,0.117110,-40.001101,-0.000001,NaN,Inf,84.239400,-2.423828,1.004734,0.294586,0.220761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766564,68.355901,68.825717,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704475,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461833,68.626409,14.508558,68.173642,-0.046050,0.034043,0.000000,14.343535,80.392065,-0.000126,68.424867,79.972318,68.597360,12.599197,68.692790,79.666623,67.964375,79.478951,-0.000544,0.030528,68.385056,16.237319,80.888729,0.116876,-40.000577,0.000000,NaN,Inf,84.184271,-2.449041,0.998881,0.293202,0.221299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769516,68.363844,68.821102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449514,68.624758,14.513443,68.172816,-0.046916,0.034068,0.000000,14.337970,80.464132,-0.000046,68.422108,79.930041,68.590776,12.574056,68.706989,79.437614,67.998608,79.382460,-0.000544,0.030538,68.374025,16.202052,80.878922,0.117279,-40.001626,-0.000000,NaN,Inf,84.190150,-2.418825,1.003231,0.294049,0.221539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755037,68.344369,68.832038,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468372,68.625583,14.443690,68.169786,-0.046348,0.034080,0.000000,14.342108,80.427084,0.000174,68.436144,79.940190,68.587299,12.572485,68.672335,79.482986,67.975320,79.403902,-0.000544,0.030558,68.366582,16.216857,80.938860,0.116684,-40.000892,-0.000001,NaN,Inf,84.221916,-2.523052,1.004424,0.293874,0.220989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784388,68.350868,68.849905,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439506,68.625858,14.499703,68.166757,-0.043769,0.034085,0.000000,14.347959,80.383250,-0.000027,68.449051,80.014265,68.612036,12.592855,68.704146,79.566415,67.987074,79.437667,-0.000545,0.030577,68.392739,16.214503,80.933943,0.117772,-40.000865,0.000000,NaN,Inf,84.171595,-2.484203,0.998294,0.293864,0.221091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790425,68.376032,68.853754,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444173,68.625858,14.427496,68.166757,-0.042895,0.034060,0.000000,14.343250,80.360563,-0.000083,68.425367,79.915829,68.609696,12.634636,68.703052,79.507597,67.977771,79.505273,-0.000545,0.030572,68.361164,16.217506,80.920749,0.117843,-40.000813,-0.000001,NaN,Inf,84.250183,-2.471463,1.004169,0.293877,0.221399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783513,68.361218,68.819112,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472620,68.624207,14.440012,68.165655,-0.045305,0.034097,0.000000,14.343964,80.394781,0.000016,68.432451,79.925964,68.564772,12.621484,68.705087,79.532105,67.994471,79.516434,-0.000544,0.030561,68.374046,16.230855,80.927336,0.118166,-40.000970,0.000000,NaN,Inf,84.237514,-2.413137,0.998845,0.294986,0.221687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793443,68.346208,68.816270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452725,68.624758,14.480704,68.165930,-0.046686,0.034127,0.000000,14.344820,80.400704,-0.000031,68.439078,79.888647,68.591346,12.609616,68.688438,79.522531,67.962472,79.542756,-0.000544,0.030549,68.364559,16.259443,80.999983,0.118176,-40.001705,0.000000,NaN,Inf,84.158703,-2.421748,0.997747,0.294552,0.222040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790513,68.356580,68.832082,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435024,68.625583,14.442682,68.164553,-0.046365,0.034071,0.000000,14.342822,80.447901,-0.000184,68.420873,79.869594,68.608887,12.558517,68.705569,79.560137,67.965758,79.448201,-0.000543,0.030529,68.357489,16.291740,80.971553,0.119042,-40.001180,-0.000000,NaN,Inf,84.213203,-2.370673,1.001936,0.293509,0.222223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793509,68.361657,68.824145,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462969,68.626409,14.480350,68.165104,-0.043923,0.034085,0.000000,14.345819,80.457435,-0.000061,68.415700,80.003190,68.580126,12.596750,68.706312,79.594425,67.967201,79.502129,-0.000543,0.030501,68.374222,16.268154,80.869312,0.118656,-40.001547,-0.000000,NaN,Inf,84.259752,-2.441885,1.000530,0.294271,0.221565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775138,68.342029,68.830574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450818,68.626409,14.538737,68.165104,-0.042898,0.034070,0.000000,14.348387,80.444314,-0.000054,68.418439,79.914794,68.581592,12.603723,68.677849,79.525610,67.973288,79.464867,-0.000544,0.030504,68.366215,16.275810,80.905329,0.118942,-40.000918,-0.000000,NaN,Inf,84.187069,-2.404846,1.001202,0.294251,0.221932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785330,68.339338,68.830422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462153,68.624482,14.480124,68.163176,-0.045224,0.033989,0.000000,14.353953,80.456580,-0.000222,68.424304,79.912562,68.597231,12.597054,68.689336,79.555785,67.979611,79.426031,-0.000545,0.030497,68.372502,16.280883,80.962942,0.118892,-40.001967,-0.000001,NaN,Inf,84.220029,-2.437950,1.006084,0.294161,0.221947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793488,68.341679,68.826768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466503,68.626409,14.506852,68.159596,-0.046610,0.033976,0.000000,14.344534,80.393064,-0.000165,68.447099,79.960322,68.611950,12.625317,68.711541,79.482153,67.997999,79.443710,-0.000544,0.030490,68.367631,16.251445,80.920076,0.119350,-40.000839,-0.000000,NaN,Inf,84.187355,-2.472440,1.001243,0.294314,0.221681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800311,68.383845,68.829352,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442888,68.625858,14.524873,68.157668,-0.046348,0.033998,0.000000,14.346818,80.463664,-0.000026,68.438123,79.862544,68.594715,12.584372,68.713008,79.462108,67.985631,79.490068,-0.000543,0.030504,68.380968,16.172502,80.912896,0.118454,-40.000236,-0.000000,NaN,Inf,84.177486,-2.478005,1.002789,0.294391,0.221590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805932,68.345815,68.839432,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431999,68.625858,14.423296,68.157668,-0.043918,0.034017,0.000000,14.343107,80.410269,-0.000270,68.442971,80.051322,68.601408,12.527646,68.727184,79.522937,68.015465,79.441957,-0.000542,0.030503,68.382515,16.242306,80.950954,0.118972,-40.000525,-0.000001,NaN,Inf,84.240999,-2.432020,1.005676,0.293665,0.222028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813871,68.367478,68.840571,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478866,68.626684,14.466521,68.154363,-0.042591,0.034086,0.000000,14.345391,80.411898,-0.000185,68.424369,79.963777,68.613175,12.577236,68.702791,79.472904,68.002133,79.442118,-0.000541,0.030515,68.380837,16.233759,80.894174,0.118605,-40.000603,0.000000,NaN,Inf,84.270569,-2.496741,0.999397,0.293863,0.222086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786993,68.369272,68.826003,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455193,68.625858,14.548744,68.151884,-0.045193,0.034115,0.000000,14.346960,80.441743,0.000081,68.429214,79.892737,68.604383,12.579458,68.679031,79.478060,67.948377,79.540816,-0.000541,0.030518,68.374939,16.154595,80.881549,0.119059,-40.001678,0.000000,NaN,Inf,84.141935,-2.468293,0.999147,0.293552,0.221247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766565,68.352577,68.829633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433395,68.624482,14.425922,68.153536,-0.046677,0.034148,0.000000,14.342537,80.512500,-0.000046,68.425627,79.972943,68.600424,12.568183,68.697934,79.570445,67.978449,79.497867,-0.000541,0.030518,68.355635,16.168549,80.832256,0.119310,-40.000892,-0.000001,NaN,Inf,84.207607,-2.357983,1.006472,0.294347,0.221799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789202,68.351527,68.814803,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447896,68.624482,14.514923,68.153536,-0.044731,0.034152,0.000000,14.345105,80.416026,-0.000013,68.434036,80.069888,68.598281,12.568631,68.695790,79.573666,67.969454,79.532431,-0.000540,0.030510,68.353308,16.258744,80.834825,0.119490,-40.001259,0.000000,NaN,Inf,84.265401,-2.419184,0.999482,0.293634,0.221563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776670,68.351461,68.828669,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468384,68.624207,14.426800,68.151333,-0.043397,0.034137,0.000000,14.347103,80.432569,0.000265,68.418718,80.046708,68.589444,12.540124,68.693186,79.477224,67.966499,79.432077,-0.000539,0.030496,68.371043,16.188212,80.874023,0.119664,-40.000865,-0.000001,NaN,Inf,84.226031,-2.385137,1.004639,0.293503,0.221911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777391,68.344284,68.829872,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447312,68.625858,14.414193,68.148579,-0.043632,0.034136,0.000000,14.343964,80.433189,0.000239,68.424932,79.969172,68.598937,12.593916,68.693952,79.525749,67.978997,79.404125,-0.000539,0.030498,68.383468,16.116646,80.793546,0.119957,-40.001049,0.000000,NaN,Inf,84.170187,-2.454943,0.997126,0.293719,0.221453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796025,68.374568,68.830309,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441587,68.627509,14.525292,68.147201,-0.046312,0.034147,0.000000,14.348958,80.448970,-0.000069,68.413349,79.961822,68.570219,12.610982,68.673124,79.490651,67.974813,79.486006,-0.000540,0.030496,68.359877,16.184324,80.973284,0.119819,-40.000734,0.000000,NaN,Inf,84.228993,-2.487720,0.997708,0.293501,0.221823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769386,68.355815,68.816572,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472528,68.627234,14.460869,68.143621,-0.047176,0.034143,0.000000,14.352526,80.438156,0.000109,68.454543,80.015583,68.625510,12.565285,68.720118,79.598199,67.971398,79.492185,-0.000539,0.030514,68.374260,16.190517,80.895272,0.119342,-40.000236,-0.000001,NaN,Inf,84.246183,-2.424147,1.005796,0.293779,0.221621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805145,68.381197,68.836014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433728,68.626959,14.414944,68.141693,-0.044845,0.034083,0.000000,14.341395,80.387636,0.000147,68.444876,79.893507,68.585923,12.614348,68.693405,79.527581,67.987027,79.439265,-0.000538,0.030526,68.376568,16.250110,80.914326,0.118964,-40.001180,0.000000,NaN,Inf,84.161980,-2.416252,0.999194,0.293516,0.221789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785921,68.362379,68.836672,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436712,68.626959,14.521417,68.141693,-0.043387,0.034058,0.000000,14.341395,80.385675,-0.000129,68.436442,79.973101,68.590756,12.609943,68.701981,79.441039,67.977699,79.414615,-0.000536,0.030533,68.381352,16.227137,80.893768,0.118512,-40.001547,-0.000001,NaN,Inf,84.225977,-2.447690,1.004141,0.294259,0.221891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788676,68.348922,68.842725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472294,68.626133,14.522848,68.141142,-0.043645,0.034039,0.000000,14.341966,80.416155,0.000041,68.416020,79.997388,68.614990,12.554236,68.711673,79.542820,67.982078,79.480319,-0.000536,0.030551,68.389840,16.269224,80.868886,0.119087,-40.000446,-0.000001,NaN,Inf,84.258870,-2.478810,1.005867,0.294096,0.221919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805844,68.364020,68.834635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463513,68.624758,14.463763,68.137011,-0.046330,0.034021,0.000000,14.347674,80.397511,0.000196,68.424686,79.877532,68.589335,12.603662,68.678112,79.630017,67.968768,79.475253,-0.000536,0.030535,68.351799,16.125279,80.887973,0.118494,-40.001469,-0.000001,NaN,Inf,84.161513,-2.435536,1.003493,0.294299,0.222341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767309,68.349163,68.830477,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432564,68.627234,14.506064,68.133430,-0.047122,0.034028,0.000000,14.342394,80.391087,-0.000026,68.414215,79.875663,68.582598,12.579785,68.692158,79.489465,67.978181,79.358970,-0.000537,0.030554,68.366120,16.226988,80.915651,0.118834,-40.000708,-0.000000,NaN,Inf,84.183944,-2.425898,1.000017,0.293620,0.221663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779687,68.336603,68.831988,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455394,68.627234,14.412022,68.133430,-0.045687,0.034040,0.000000,14.347817,80.406806,-0.000140,68.433703,79.932416,68.582313,12.548341,68.693536,79.519823,67.970365,79.421690,-0.000537,0.030553,68.373647,16.271301,80.877673,0.118866,-40.001416,-0.000001,NaN,Inf,84.270412,-2.519675,1.005093,0.293661,0.222412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776078,68.346712,68.811297,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465104,68.624207,14.420683,68.131502,-0.043653,0.034039,0.000000,14.349101,80.319344,0.000032,68.428489,79.955467,68.611622,12.589102,68.696249,79.479385,67.968440,79.424607,-0.000536,0.030553,68.364290,16.275539,80.919095,0.118672,-40.001075,0.000000,NaN,Inf,84.208440,-2.466344,0.997000,0.293382,0.221809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807878,68.351088,68.840122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438040,68.627509,14.459772,68.130676,-0.043561,0.033989,0.000000,14.342822,80.410964,-0.000144,68.434547,80.012214,68.609916,12.573525,68.693711,79.527541,67.990346,79.446568,-0.000536,0.030550,68.388964,16.217898,80.943326,0.118366,-40.000944,0.000000,NaN,Inf,84.179079,-2.462303,0.996929,0.293644,0.222246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804926,68.356449,68.827106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445372,68.627509,14.474785,68.128748,-0.046244,0.033952,0.000000,14.340253,80.379303,-0.000251,68.437637,79.945807,68.594475,12.502117,68.691983,79.539151,68.003438,79.423921,-0.000535,0.030546,68.350712,16.212212,80.829157,0.118901,-40.000551,-0.000001,NaN,Inf,84.243944,-2.476225,1.003596,0.294265,0.221654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807769,68.370104,68.845174,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475675,68.625308,14.427248,68.127922,-0.046215,0.033932,0.000000,14.347674,80.417940,0.000006,68.427705,79.921715,68.591872,12.593058,68.704760,79.559447,67.959333,79.539570,-0.000534,0.030529,68.373841,16.199777,80.898904,0.118590,-40.001600,-0.000000,NaN,Inf,84.235909,-2.497797,1.002036,0.292869,0.221437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791038,68.352533,68.828945,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460174,68.625308,14.492498,68.127922,-0.043948,0.033914,0.000000,14.346532,80.449813,-0.000043,68.436658,79.932594,68.608998,12.577235,68.692793,79.593835,67.959619,79.513943,-0.000533,0.030549,68.355934,16.309727,80.948505,0.118864,-40.000734,0.000001,NaN,Inf,84.151525,-2.369840,0.996655,0.294059,0.222352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801930,68.356362,68.824660,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427673,68.625858,14.439371,68.127095,-0.043196,0.033902,0.000000,14.341109,80.410069,-0.000219,68.429334,79.900206,68.592725,12.572628,68.683166,79.512790,67.976777,79.499868,-0.000534,0.030535,68.358108,16.334169,80.956135,0.118446,-40.001521,-0.000000,NaN,Inf,84.193546,-2.388701,1.002235,0.294040,0.221873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799371,68.363364,68.828091,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451670,68.625583,14.488083,68.127371,-0.042938,0.033909,0.000000,14.348387,80.461801,-0.000114,68.445956,79.945982,68.595612,12.686428,68.689795,79.563584,67.967738,79.499800,-0.000533,0.030530,68.350775,16.189661,80.912834,0.118859,-40.001547,-0.000000,NaN,Inf,84.282320,-2.416061,1.000811,0.293879,0.221262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791870,68.350038,68.833188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465555,68.627784,14.531960,68.123790,-0.045804,0.033953,0.000000,14.347389,80.395101,0.000140,68.433334,79.915094,68.601845,12.657045,68.711411,79.492178,67.977479,79.514309,-0.000533,0.030531,68.390642,16.166673,80.945935,0.117857,-40.000525,-0.000000,NaN,Inf,84.216890,-2.407071,1.002520,0.293787,0.222136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802258,68.359601,68.834610,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450718,68.627784,14.492081,68.123790,-0.047180,0.033952,0.000000,14.347959,80.434570,-0.000005,68.420733,79.925574,68.622471,12.545222,68.711674,79.432773,67.976846,79.491536,-0.000532,0.030525,68.382984,16.237312,80.920237,0.117892,-40.001547,-0.000001,NaN,Inf,84.181434,-2.406295,1.004591,0.293422,0.221393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780082,68.343234,68.813617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455286,68.626133,14.555877,68.122964,-0.044969,0.033930,0.000000,14.350528,80.427496,-0.000128,68.415060,79.896467,68.588921,12.552684,68.696820,79.550893,67.960734,79.484147,-0.000532,0.030508,68.364071,16.265643,80.950706,0.116937,-40.001547,-0.000000,NaN,Inf,84.221676,-2.422169,1.002862,0.293865,0.221336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761493,68.348749,68.807491,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467375,68.626133,14.504839,68.119659,-0.043426,0.033919,0.000000,14.341538,80.442367,0.000175,68.449305,79.937508,68.584634,12.655272,68.702923,79.570587,67.988994,79.520375,-0.000532,0.030475,68.391340,16.230070,80.927521,0.116849,-40.000970,-0.000001,NaN,Inf,84.207630,-2.411416,1.006959,0.293395,0.222226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783801,68.393518,68.846115,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445586,68.626133,14.412156,68.120761,-0.044999,0.033991,0.000000,14.341680,80.408842,0.000027,68.423492,79.954056,68.579691,12.553624,68.695069,79.526236,67.967565,79.450650,-0.000531,0.030487,68.365074,16.232838,80.860279,0.115974,-40.002072,0.000001,NaN,Inf,84.174068,-2.469404,0.994968,0.294325,0.221389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780105,68.359886,68.841740,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423604,68.624482,14.453973,68.116078,-0.047055,0.034071,0.000000,14.342679,80.415234,-0.000083,68.430228,79.955868,68.600513,12.620852,68.700101,79.420810,67.991816,79.557429,-0.000531,0.030520,68.388358,16.237447,80.879389,0.116461,-40.000944,0.000000,NaN,Inf,84.233952,-2.442536,0.997686,0.293183,0.221304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774331,68.377392,68.840626,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455336,68.624482,14.443488,68.116078,-0.047752,0.034044,0.000000,14.349529,80.470298,0.000131,68.441943,79.947448,68.601848,12.618893,68.704762,79.523981,67.984488,79.456540,-0.000529,0.030537,68.374871,16.210165,80.933718,0.115640,-40.001888,-0.000000,NaN,Inf,84.292000,-2.389384,1.002106,0.292707,0.221186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760706,68.363345,68.839536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
