OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
5:07:44 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.441610,68.627234,14.530741,68.089913,-0.046137,0.034285,0.000000,14.349244,80.468215,-0.000043,68.430504,79.934493,68.616481,12.566897,68.711918,79.627186,67.975461,79.455275,-0.000534,0.030642,68.381607,16.203644,80.932780,0.117752,-40.001023,-0.000000,NaN,Inf,84.250489,-2.446817,1.002926,0.292118,0.221007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828943,68.349298,68.851292,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458740,68.626409,14.549390,68.089362,-0.043245,0.034247,0.000000,14.340967,80.387045,-0.000273,68.448102,79.861078,68.587961,12.632679,68.721632,79.563171,67.979465,79.510826,-0.000534,0.030676,68.367396,16.261989,80.924992,0.117394,-40.001049,-0.000001,NaN,Inf,84.245845,-2.447078,1.006172,0.291951,0.220763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828681,68.355688,68.845320,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436440,68.626133,14.442089,68.088536,-0.043668,0.034209,0.000000,14.346532,80.318409,-0.000272,68.415686,79.919599,68.585730,12.635798,68.689055,79.511205,67.958870,79.492232,-0.000535,0.030679,68.362631,16.316290,80.865947,0.117479,-40.000918,-0.000001,NaN,Inf,84.198538,-2.410806,1.006270,0.292823,0.220443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822710,68.353872,68.826820,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436371,68.626133,14.516903,68.088536,-0.046337,0.034212,0.000000,14.350528,80.356564,-0.000009,68.426636,79.868528,68.575734,12.587267,68.692775,79.503629,67.970316,79.545200,-0.000535,0.030671,68.354578,16.256946,80.895722,0.117285,-40.001678,-0.000000,NaN,Inf,84.258783,-2.403690,1.000391,0.291464,0.220938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845542,68.338882,68.828700,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462618,68.627234,14.440598,68.089362,-0.046794,0.034228,0.000000,14.345533,80.430182,-0.000173,68.434610,79.949138,68.597978,12.610656,68.687589,79.525526,67.962547,79.489274,-0.000534,0.030672,68.364219,16.252280,80.954033,0.117333,-40.001154,-0.000001,NaN,Inf,84.258972,-2.376745,1.005578,0.292382,0.220295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854901,68.354484,68.836311,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464940,68.627509,14.503304,68.088536,-0.044141,0.034204,0.000000,14.349101,80.381940,-0.000229,68.421857,79.881720,68.568822,12.672460,68.686692,79.506766,67.969245,79.466723,-0.000534,0.030701,68.348138,16.259458,81.022374,0.117084,-40.000787,0.000000,NaN,Inf,84.188847,-2.409512,0.998478,0.292545,0.220544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851927,68.350676,68.820150,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420552,68.625583,14.491600,68.089087,-0.042651,0.034243,0.000000,14.341823,80.320074,0.000059,68.418010,79.929021,68.573437,12.691935,68.690061,79.507474,67.965786,79.439693,-0.000533,0.030718,68.350074,16.235114,81.008733,0.116950,-40.001311,-0.000000,NaN,Inf,84.182825,-2.432561,1.002652,0.292375,0.220966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832442,68.354046,68.826666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450048,68.628060,14.485518,68.089362,-0.043484,0.034233,0.000000,14.344963,80.439581,0.000056,68.431874,79.974070,68.595376,12.649725,68.691637,79.565863,67.971434,79.460952,-0.000533,0.030719,68.368094,16.191323,80.914141,0.117460,-40.001416,-0.000001,NaN,Inf,84.301396,-2.448706,1.004927,0.292903,0.220974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844405,68.378904,68.841036,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471683,68.628060,14.546555,68.089362,-0.046216,0.034221,0.000000,14.354238,80.421236,-0.000016,68.438998,79.953132,68.608389,12.649050,68.710058,79.589155,68.003146,79.507283,-0.000533,0.030731,68.379777,16.289045,81.005812,0.117648,-40.000970,-0.000000,NaN,Inf,84.223768,-2.438935,1.002455,0.292787,0.221436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836641,68.381945,68.834495,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426995,68.628060,14.526346,68.089913,-0.046663,0.034249,0.000000,14.343250,80.444733,0.000173,68.425766,79.973982,68.602046,12.547527,68.703713,79.493581,67.964034,79.422184,-0.000533,0.030745,68.362804,16.292497,80.936249,0.118059,-40.001600,-0.000001,NaN,Inf,84.165095,-2.437054,1.005174,0.293417,0.221483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832791,68.345250,68.829487,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432639,68.628610,14.463664,68.093769,-0.044014,0.034262,0.000000,14.346960,80.367705,0.000213,68.441954,79.886727,68.602527,12.573096,68.691308,79.538688,67.987410,79.466215,-0.000532,0.030750,68.383978,16.182326,81.042750,0.117701,-40.000865,-0.000001,NaN,Inf,84.286366,-2.459655,1.006886,0.293107,0.222064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829948,68.355709,68.835392,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469477,68.628610,14.499883,68.092943,-0.042837,0.034270,0.000000,14.344820,80.425873,0.000065,68.434892,79.887510,68.596665,12.533436,68.713711,79.559201,67.979465,79.434038,-0.000533,0.030761,68.379799,16.247136,81.020867,0.117706,-40.001259,-0.000000,NaN,Inf,84.271582,-2.451094,1.002150,0.294251,0.222286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846110,68.365228,68.847813,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451346,68.628610,14.397868,68.092943,-0.044315,0.034273,0.000000,14.346818,80.431303,0.000077,68.432024,79.921346,68.595769,12.575074,68.725701,79.568044,67.976576,79.458726,-0.000532,0.030796,68.371966,16.149529,80.872922,0.117975,-40.001364,-0.000000,NaN,Inf,84.171627,-2.466485,1.002101,0.293039,0.220786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831917,68.357679,68.836201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426597,68.628060,14.456975,68.094595,-0.046466,0.034305,0.000000,14.344820,80.397925,0.000230,68.452990,80.031917,68.634416,12.639469,68.711568,79.645091,68.014746,79.407756,-0.000532,0.030803,68.396272,16.254684,80.961640,0.118875,-40.000393,0.000001,NaN,Inf,84.220797,-2.445690,0.996299,0.293341,0.221344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849369,68.381377,68.872678,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466858,68.626684,14.511436,68.095422,-0.046780,0.034265,0.000000,14.345676,80.393715,0.000088,68.427959,79.957402,68.597540,12.592202,68.694634,79.552723,67.980382,79.397675,-0.000530,0.030825,68.365827,16.159874,80.844206,0.118726,-40.001678,-0.000000,NaN,Inf,84.278527,-2.483017,1.002105,0.292502,0.221116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807095,68.339911,68.815488,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448620,68.626684,14.409337,68.097625,-0.043962,0.034248,0.000000,14.347959,80.416428,0.000073,68.434671,79.889513,68.584024,12.590734,68.691090,79.578475,67.956785,79.382328,-0.000529,0.030835,68.370481,16.214011,80.905553,0.119066,-40.001862,-0.000000,NaN,Inf,84.176798,-2.493785,1.003081,0.292755,0.220641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812278,68.341355,68.840942,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429025,68.627509,14.431182,68.101481,-0.042879,0.034213,0.000000,14.347674,80.399145,0.000253,68.442342,79.903035,68.587042,12.618669,68.704916,79.547061,67.973246,79.476886,-0.000528,0.030879,68.364934,16.261148,80.934799,0.118477,-40.000551,0.000000,NaN,Inf,84.226269,-2.481325,0.997281,0.293300,0.221002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799921,68.351858,68.830381,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456011,68.627509,14.459425,68.101481,-0.044441,0.034158,0.000000,14.346532,80.426768,0.000120,68.429870,79.946076,68.624048,12.528624,68.726138,79.548201,67.976069,79.448320,-0.000527,0.030904,68.364433,16.252130,80.945732,0.118694,-40.000525,-0.000000,NaN,Inf,84.280297,-2.429193,1.000149,0.293583,0.221338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816564,68.359779,68.830293,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466610,68.628335,14.424435,68.103134,-0.046468,0.034108,0.000000,14.348673,80.362063,-0.000012,68.427893,79.873495,68.593932,12.566326,68.689361,79.498026,67.974910,79.438217,-0.000528,0.030896,68.350463,16.201597,80.952114,0.118049,-40.000865,-0.000000,NaN,Inf,84.207041,-2.452731,1.000236,0.291781,0.220815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790189,68.351683,68.820409,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441548,68.628060,14.525057,68.106439,-0.046820,0.034159,0.000000,14.342822,80.385468,0.000071,68.428003,79.959421,68.594654,12.575646,68.700060,79.539275,67.972941,79.516762,-0.000528,0.030888,68.372072,16.224790,80.941858,0.118446,-40.000839,0.000000,NaN,Inf,84.179124,-2.458899,0.997085,0.292018,0.220587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764317,68.354900,68.827998,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431241,68.626959,14.490028,68.105612,-0.044848,0.034162,0.000000,14.344677,80.423442,0.000247,68.447317,79.858779,68.620987,12.531662,68.709774,79.535589,67.985328,79.455606,-0.000528,0.030907,68.375292,16.198750,80.937187,0.117971,-40.001023,-0.000001,NaN,Inf,84.246840,-2.399980,1.005783,0.291154,0.220333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796466,68.372930,68.837467,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456308,68.626959,14.437755,68.107265,-0.042809,0.034127,0.000000,14.344534,80.432289,0.000003,68.422245,79.851489,68.593626,12.573606,68.687393,79.537891,67.972131,79.394575,-0.000529,0.030895,68.364652,16.225026,80.970818,0.118542,-40.001101,-0.000001,NaN,Inf,84.273729,-2.456705,1.004074,0.291549,0.220870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769937,68.349714,68.821372,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450525,68.626959,14.494010,68.107265,-0.044395,0.034060,0.000000,14.351242,80.370352,0.000055,68.414617,79.912775,68.560358,12.563675,68.677394,79.560407,67.971101,79.506735,-0.000528,0.030897,68.350810,16.199407,80.982094,0.117952,-40.001442,0.000000,NaN,Inf,84.204015,-2.452210,0.998741,0.292549,0.221038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749553,68.358839,68.827406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428420,68.628885,14.529312,68.108091,-0.046280,0.034005,0.000000,14.344249,80.412554,0.000241,68.421570,79.972382,68.598525,12.614592,68.700607,79.598397,67.973114,79.427590,-0.000528,0.030910,68.364389,16.255918,80.914080,0.118737,-40.001101,-0.000000,NaN,Inf,84.221375,-2.405406,1.003009,0.291725,0.221030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769850,68.342143,68.839806,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436710,68.627784,14.438056,68.108917,-0.045784,0.033966,0.000000,14.345819,80.389772,0.000156,68.427090,79.981748,68.592423,12.635247,68.707389,79.546510,67.950396,79.443688,-0.000529,0.030930,68.375292,16.192671,80.935555,0.118814,-40.001469,-0.000001,NaN,Inf,84.283318,-2.464813,1.006993,0.293415,0.221333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755437,68.369714,68.848270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466675,68.627234,14.447393,68.110019,-0.042985,0.033932,0.000000,14.351099,80.362038,0.000140,68.411793,79.965912,68.590324,12.724538,68.672866,79.515935,67.966592,79.458926,-0.000529,0.030937,68.361626,16.269496,80.958782,0.119512,-40.001233,-0.000000,NaN,Inf,84.259701,-2.430416,1.000093,0.293159,0.221375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758740,68.335185,68.828303,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449854,68.627234,14.434063,68.110019,-0.042620,0.033936,0.000000,14.345391,80.480869,0.000412,68.424156,79.928041,68.585905,12.583434,68.692556,79.505011,67.988195,79.413061,-0.000529,0.030961,68.369874,16.140062,80.934311,0.118954,-40.001128,0.000000,NaN,Inf,84.177845,-2.435562,0.998667,0.292550,0.220672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770528,68.368182,68.847811,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440642,68.626959,14.415866,68.112498,-0.045227,0.033918,0.000000,14.345391,80.387873,0.000387,68.409078,79.960691,68.572847,12.552277,68.680742,79.532880,67.978413,79.566670,-0.000530,0.030967,68.354359,16.197986,80.938716,0.120076,-40.001154,0.000000,NaN,Inf,84.223471,-2.490434,0.998907,0.292503,0.220714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742095,68.335994,68.807703,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469346,68.628335,14.429581,68.114150,-0.046548,0.033884,0.000000,14.352098,80.374967,0.000180,68.440906,79.943682,68.579694,12.643973,68.677198,79.528342,67.945601,79.472658,-0.000529,0.030970,68.370112,16.134462,80.920297,0.119716,-40.001338,0.000000,NaN,Inf,84.248200,-2.369286,0.998284,0.292694,0.221044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760577,68.349911,68.837247,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449408,68.628335,14.528074,68.115803,-0.045767,0.033894,0.000000,14.345961,80.479642,0.000460,68.463482,79.940307,68.604321,12.662959,68.720538,79.569143,68.004107,79.465216,-0.000529,0.030960,68.391896,16.276830,80.954461,0.119804,-40.000577,-0.000001,NaN,Inf,84.171747,-2.387213,1.004800,0.292744,0.220653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797254,68.379955,68.868280,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427000,68.627509,14.488533,68.117456,-0.043086,0.033940,0.000000,14.344534,80.440134,0.000441,68.438561,79.952037,68.608105,12.556315,68.704371,79.610254,67.986488,79.471951,-0.000530,0.030950,68.381407,16.199099,80.975713,0.119235,-40.001154,-0.000001,NaN,Inf,84.225780,-2.468516,1.005444,0.292989,0.220502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769872,68.372931,68.835301,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435136,68.627509,14.456900,68.117456,-0.042952,0.033994,0.000000,14.343393,80.342727,0.000221,68.448490,79.861880,68.586671,12.578337,68.713275,79.589555,67.981103,79.458240,-0.000531,0.030966,68.370265,16.175805,80.977019,0.119828,-40.001154,-0.000001,NaN,Inf,84.285800,-2.446013,1.004265,0.292751,0.220626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753841,68.394309,68.842802,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452881,68.626133,14.500753,68.117731,-0.045474,0.034016,0.000000,14.343107,80.395396,0.000380,68.451273,79.910813,68.623546,12.616387,68.716075,79.540702,67.970184,79.522271,-0.000532,0.030952,68.390004,16.277586,80.991907,0.119833,-40.001705,-0.000000,NaN,Inf,84.263699,-2.450570,1.001508,0.292619,0.220741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775340,68.382975,68.862639,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433179,68.626684,14.438385,68.120761,-0.046571,0.034001,0.000000,14.345533,80.403215,0.000415,68.428831,79.982762,68.586847,12.575584,68.693914,79.557633,67.970032,79.435731,-0.000533,0.030945,68.377864,16.269510,80.963333,0.120357,-40.000734,-0.000000,NaN,Inf,84.214155,-2.393229,1.003312,0.292798,0.220521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754848,68.367046,68.836727,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438846,68.627234,14.479856,68.120761,-0.045812,0.033938,0.000000,14.342251,80.378196,0.000139,68.432869,79.915642,68.621862,12.625807,68.705662,79.588250,67.978259,79.396046,-0.000532,0.030937,68.377773,16.223727,80.934924,0.120052,-40.001600,-0.000000,NaN,Inf,84.268189,-2.455825,1.000361,0.292419,0.220553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772825,68.361334,68.847439,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446367,68.626133,14.523246,68.120485,-0.043050,0.033944,0.000000,14.340396,80.354440,0.000176,68.438151,79.902904,68.565084,12.608781,68.697502,79.523811,67.978589,79.383254,-0.000533,0.030945,68.372727,16.261747,80.933885,0.119937,-40.001023,-0.000000,NaN,Inf,84.253350,-2.492842,1.002840,0.293533,0.221024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779212,68.356499,68.820761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428372,68.626133,14.448700,68.120485,-0.042905,0.033968,0.000000,14.348102,80.462333,0.000222,68.439411,79.919869,68.589144,12.565103,68.692054,79.527769,67.987760,79.544896,-0.000534,0.030954,68.380604,16.202503,80.953664,0.120400,-40.000892,0.000001,NaN,Inf,84.160083,-2.448046,0.996276,0.293469,0.220941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770026,68.357287,68.828678,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456869,68.626684,14.459021,68.122138,-0.045693,0.033928,0.000000,14.345391,80.447201,-0.000067,68.437260,79.986031,68.583544,12.568427,68.695598,79.479912,67.958978,79.382045,-0.000537,0.030924,68.354055,16.174849,81.024701,0.119759,-40.001101,-0.000000,NaN,Inf,84.280698,-2.394409,1.001409,0.292894,0.220457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764427,68.331728,68.834407,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460784,68.626409,14.415945,68.122138,-0.046754,0.033908,0.000000,14.345961,80.461337,-0.000147,68.411665,79.897424,68.585578,12.612389,68.695554,79.507212,67.962304,79.414611,-0.000538,0.030928,68.354882,16.174764,80.937166,0.119733,-40.001285,-0.000000,NaN,Inf,84.203888,-2.483722,1.000149,0.292471,0.219722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746930,68.349146,68.816124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425385,68.627234,14.412681,68.121587,-0.046003,0.033899,0.000000,14.347246,80.404928,0.000127,68.447777,80.046851,68.601326,12.685449,68.708397,79.562605,67.972899,79.396796,-0.000538,0.030937,68.379887,16.174899,80.985929,0.119346,-40.001888,0.000000,NaN,Inf,84.192994,-2.463419,0.996899,0.292083,0.221665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780131,68.381532,68.816738,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444994,68.627234,14.502061,68.121587,-0.043227,0.033868,0.000000,14.343678,80.397438,-0.000012,68.436759,79.959790,68.607756,12.605049,68.696955,79.561319,67.976771,79.467340,-0.000540,0.030960,68.371747,16.262896,80.987420,0.119452,-40.001128,0.000000,NaN,Inf,84.289915,-2.486939,0.999119,0.293542,0.220318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762043,68.346390,68.833488,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455552,68.627509,14.434466,68.120485,-0.043113,0.033829,0.000000,14.346532,80.467464,-0.000167,68.438933,79.874441,68.600845,12.574789,68.719139,79.639469,67.986446,79.516881,-0.000540,0.030956,68.367308,16.301194,80.987500,0.119008,-40.000787,-0.000001,NaN,Inf,84.236660,-2.439639,1.003951,0.292362,0.220233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784636,68.368994,68.838584,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438141,68.629436,14.513739,68.120761,-0.044861,0.033826,0.000000,14.348102,80.399246,0.000007,68.430873,79.958529,68.613531,12.651723,68.714370,79.545370,67.962525,79.435688,-0.000540,0.030959,68.367092,16.214810,80.982380,0.118823,-40.001101,0.000000,NaN,Inf,84.208284,-2.413399,0.998541,0.292641,0.221020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789842,68.387090,68.851248,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455124,68.627509,14.521946,68.120210,-0.046697,0.033853,0.000000,14.346104,80.479948,0.000114,68.440149,79.926318,68.593890,12.560658,68.700959,79.536527,67.947749,79.506658,-0.000540,0.030948,68.354469,16.187049,80.867150,0.118594,-40.000472,-0.000001,NaN,Inf,84.257466,-2.448348,1.005236,0.292601,0.220504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756489,68.349147,68.819448,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449252,68.628610,14.461616,68.119659,-0.044209,0.033826,0.000000,14.342822,80.506738,-0.000045,68.430157,79.854649,68.604804,12.597015,68.680284,79.556388,67.970536,79.464851,-0.000541,0.030942,68.380018,16.222657,80.923095,0.118749,-40.000813,-0.000001,NaN,Inf,84.214480,-2.383455,1.004623,0.292737,0.220566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764908,68.367965,68.835984,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698826,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434511,68.628610,14.483979,68.119659,-0.043292,0.033765,0.000000,14.345391,80.391305,0.000155,68.415924,79.905949,68.587525,12.617039,68.682122,79.546571,67.955783,79.475256,-0.000541,0.030929,68.357908,16.192243,80.964822,0.118290,-40.000761,-0.000000,NaN,Inf,84.226480,-2.435210,1.000856,0.292630,0.220688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758850,68.356915,68.817087,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452517,68.627509,14.520117,68.119934,-0.044062,0.033813,0.000000,14.347103,80.448259,0.000304,68.425050,79.907824,68.601064,12.612552,68.697743,79.629283,67.943767,79.541775,-0.000543,0.030904,68.349269,16.213319,81.010097,0.118614,-40.001049,-0.000001,NaN,Inf,84.266497,-2.412911,1.003427,0.293823,0.220499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772389,68.368381,68.830843,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465962,68.628060,14.440598,68.121312,-0.046635,0.033783,0.000000,14.345533,80.407138,0.000147,68.437566,79.882051,68.596340,12.608862,68.692186,79.576375,67.980079,79.521269,-0.000544,0.030897,68.363045,16.247849,80.931517,0.118268,-40.001023,-0.000001,NaN,Inf,84.216519,-2.352678,1.004677,0.293844,0.220819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786364,68.355755,68.825158,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432514,68.628610,14.498915,68.121036,-0.046830,0.033796,0.000000,14.345819,80.411509,0.000097,68.433265,79.921484,68.586257,12.637531,68.712445,79.548140,67.962439,79.408265,-0.000545,0.030851,68.367420,16.288338,80.875186,0.118681,-40.000472,0.000000,NaN,Inf,84.180605,-2.403851,0.998247,0.292564,0.220244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784593,68.371029,68.841606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437441,68.628610,14.541317,68.121036,-0.045071,0.033855,0.000000,14.352811,80.426673,0.000394,68.419858,79.961289,68.606663,12.659858,68.693783,79.618694,67.980955,79.445294,-0.000548,0.030822,68.373012,16.183747,80.840410,0.118438,-40.000918,-0.000001,NaN,Inf,84.271923,-2.468158,1.004601,0.292936,0.220477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814970,68.349038,68.853042,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463761,68.626959,14.473733,68.119659,-0.043260,0.033907,0.000000,14.349529,80.419796,0.000232,68.447345,79.936727,68.589932,12.621830,68.719030,79.586727,67.990762,79.469273,-0.000548,0.030821,68.395165,16.206063,80.956070,0.118858,-40.001495,-0.000001,NaN,Inf,84.258541,-2.459810,1.007195,0.291786,0.220782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795331,68.363480,68.863671,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430495,68.628060,14.516051,68.117456,-0.044142,0.033905,0.000000,14.348816,80.479554,-0.000026,68.431724,79.947060,68.593387,12.545588,68.709601,79.499635,67.975441,79.419587,-0.000549,0.030805,68.359261,16.289201,80.962210,0.118455,-40.001862,-0.000000,NaN,Inf,84.185470,-2.452228,1.000689,0.293122,0.221614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793800,68.358622,68.849195,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439410,68.627509,14.412995,68.111947,-0.046854,0.033968,0.000000,14.345961,80.419497,0.000156,68.423229,79.918540,68.579564,12.644525,68.703257,79.565069,67.952745,79.455095,-0.000550,0.030790,68.356542,16.180015,80.966208,0.119033,-40.000761,-0.000001,NaN,Inf,84.257456,-2.445758,1.006264,0.292842,0.221007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781225,68.356018,68.846047,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450023,68.628060,14.400373,68.110845,-0.047015,0.033999,0.000000,14.341823,80.481877,-0.000004,68.415386,79.976778,68.577071,12.604010,68.674990,79.561256,67.954824,79.439040,-0.000550,0.030813,68.341657,16.253820,80.931233,0.118696,-40.000970,0.000000,NaN,Inf,84.252095,-2.424492,0.998171,0.293334,0.220868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788705,68.365996,68.827764,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442132,68.628060,14.483044,68.110845,-0.045146,0.033991,0.000000,14.343964,80.422565,-0.000235,68.436005,79.942533,68.585361,12.570752,68.697831,79.501628,67.979754,79.449506,-0.000551,0.030798,68.361895,16.302728,80.813941,0.119538,-40.000026,0.000001,NaN,Inf,84.223836,-2.438218,0.996564,0.292690,0.220427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789514,68.368053,68.834806,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437016,68.628885,14.435158,68.109193,-0.043310,0.034046,0.000000,14.343535,80.454661,-0.000143,68.450453,79.911891,68.607823,12.563472,68.711986,79.522224,67.971021,79.452669,-0.000551,0.030775,68.374299,16.250446,80.901945,0.118965,-40.001600,-0.000000,NaN,Inf,84.245252,-2.455555,1.002833,0.293762,0.221053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804080,68.390525,68.848102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000472,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453573,68.628335,14.518855,68.106989,-0.043268,0.034047,0.000000,14.341538,80.358360,0.000126,68.446194,79.969345,68.596013,12.658535,68.697678,79.569446,67.965067,79.480381,-0.000551,0.030755,68.384503,16.262724,80.893747,0.118908,-40.000734,0.000000,NaN,Inf,84.259969,-2.444529,0.999871,0.293311,0.220606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769831,68.384530,68.839660,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450822,68.626959,14.467579,68.102032,-0.045917,0.034055,0.000000,14.346818,80.400904,-0.000142,68.435895,79.921508,68.611650,12.540980,68.705423,79.507905,67.968416,79.431955,-0.000551,0.030713,68.357237,16.274896,80.846980,0.118000,-40.000761,-0.000001,NaN,Inf,84.214479,-2.418479,1.004517,0.292952,0.221233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783390,68.360264,68.833034,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420816,68.629436,14.427112,68.101756,-0.046045,0.034063,0.000000,14.342251,80.446676,-0.000103,68.424922,79.999460,68.593475,12.541797,68.688904,79.559892,67.976906,79.477503,-0.000552,0.030685,68.353688,16.229963,80.954829,0.118258,-40.000577,-0.000000,NaN,Inf,84.220568,-2.456948,1.001160,0.293288,0.221313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764384,68.356631,68.828221,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442940,68.629436,14.504081,68.101756,-0.043358,0.034103,0.000000,14.341395,80.422939,0.000155,68.419642,79.895131,68.577728,12.601461,68.685623,79.608907,67.967846,79.464730,-0.000552,0.030670,68.353776,16.266684,80.898825,0.118081,-40.000839,-0.000000,NaN,Inf,84.290279,-2.427057,1.001382,0.292518,0.220748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746975,68.346697,68.815012,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454572,68.628335,14.531009,68.101481,-0.043070,0.034089,0.000000,14.344963,80.361458,0.000006,68.424725,79.995349,68.596712,12.625582,68.705029,79.541090,67.991263,79.404797,-0.000552,0.030670,68.356385,16.288958,80.923114,0.118063,-40.001678,-0.000001,NaN,Inf,84.244436,-2.432605,1.004233,0.292963,0.221179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749753,68.376084,68.838411,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440462,68.628335,14.477358,68.096799,-0.043404,0.034078,0.000000,14.341966,80.437565,-0.000077,68.425334,79.869712,68.578078,12.626664,68.693040,79.590083,67.958193,79.398046,-0.000553,0.030667,68.355342,16.192428,80.888791,0.118182,-40.001285,-0.000001,NaN,Inf,84.211769,-2.499498,1.005288,0.292478,0.220912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752312,68.358273,68.848581,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438821,68.628335,14.498748,68.094320,-0.045910,0.034035,0.000000,14.346390,80.413387,0.000200,68.428722,79.970786,68.585601,12.599115,68.678118,79.575113,67.955783,79.486539,-0.000553,0.030682,68.366591,16.289072,80.966473,0.118756,-40.000262,-0.000000,NaN,Inf,84.250062,-2.471326,1.002555,0.292997,0.220559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745706,68.338359,68.852406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
