OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
5:13:05 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.463993,68.629160,14.517504,68.108642,-0.045563,0.033949,0.000000,14.345105,80.376310,0.000108,68.424503,79.876263,68.604366,12.523771,68.722661,79.510756,67.999357,79.452933,-0.000519,0.030790,68.357818,16.173087,80.896336,0.120098,-40.002019,-0.000000,NaN,Inf,84.216985,-2.460565,1.003199,0.292553,0.220408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683435,68.358381,68.823229,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438295,68.629436,14.495795,68.108917,-0.044798,0.033980,0.000000,14.350813,80.476322,0.000009,68.460746,79.955230,68.610096,12.668300,68.716338,79.576929,67.999272,79.495207,-0.000520,0.030796,68.368483,16.203573,81.046113,0.120501,-40.000000,-0.000001,NaN,Inf,84.187045,-2.472674,1.003700,0.293103,0.221600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681685,68.382406,68.843504,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457939,68.631637,14.450248,68.108091,-0.043201,0.033961,0.000000,14.337970,80.442885,-0.000077,68.440693,79.913473,68.602288,12.506359,68.703956,79.569301,67.979071,79.478772,-0.000521,0.030773,68.362869,16.237989,80.986769,0.120104,-40.000761,-0.000001,NaN,Inf,84.257047,-2.441935,1.003982,0.292883,0.221241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686759,68.376258,68.857392,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478911,68.628610,14.586259,68.108917,-0.043477,0.034018,0.000000,14.347959,80.481149,0.000332,68.438110,79.919239,68.612196,12.614224,68.699733,79.584017,67.958171,79.483701,-0.000521,0.030783,68.346638,16.223692,80.928722,0.120389,-40.001311,0.000000,NaN,Inf,84.205938,-2.433650,0.999468,0.292134,0.220660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673810,68.367877,68.843989,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441733,68.631362,14.530258,68.113049,-0.045553,0.034014,0.000000,14.347531,80.433488,0.000168,68.419142,79.978100,68.598526,12.604172,68.704350,79.595486,67.978986,79.456012,-0.000523,0.030755,68.352035,16.130387,80.925683,0.120475,-40.001049,-0.000001,NaN,Inf,84.146061,-2.409175,1.007414,0.292638,0.221160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665127,68.368752,68.831961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456609,68.631362,14.504784,68.113049,-0.046497,0.033988,0.000000,14.348245,80.442700,0.000088,68.452514,79.892235,68.609199,12.652518,68.715026,79.555455,67.986405,79.469295,-0.000523,0.030744,68.381738,16.247115,80.867823,0.121004,-40.001338,-0.000001,NaN,Inf,84.245765,-2.449034,1.006129,0.292236,0.220860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701567,68.376104,68.845191,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468696,68.630261,14.572387,68.113600,-0.044873,0.034003,0.000000,14.343678,80.475397,0.000505,68.438022,79.869800,68.605722,12.634575,68.709885,79.522530,67.975133,79.408573,-0.000522,0.030728,68.351098,16.228272,80.967678,0.120768,-40.001390,-0.000001,NaN,Inf,84.209271,-2.447856,1.003332,0.293563,0.221283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688116,68.369715,68.826864,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447031,68.632187,14.536482,68.112773,-0.043096,0.034026,0.000000,14.344534,80.457458,0.000303,68.424878,79.919225,68.599794,12.602806,68.692316,79.499102,67.962723,79.494478,-0.000523,0.030708,68.350750,16.255875,80.881081,0.120620,-40.001285,-0.000001,NaN,Inf,84.175394,-2.480628,1.007167,0.293265,0.221224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665979,68.380830,68.844798,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437219,68.631087,14.524596,68.114150,-0.043317,0.034057,0.000000,14.344820,80.395147,0.000088,68.420706,79.927632,68.608740,12.592162,68.697523,79.475756,67.980977,79.449872,-0.000522,0.030695,68.342024,16.130794,80.983667,0.120041,-40.000997,-0.000001,NaN,Inf,84.236085,-2.405915,1.006192,0.292929,0.220605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688640,68.365667,68.835612,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468522,68.629160,14.556969,68.116629,-0.044987,0.034067,0.000000,14.341538,80.462797,0.000078,68.439827,79.826238,68.612698,12.601277,68.721020,79.544184,67.991505,79.582569,-0.000522,0.030684,68.380194,16.211691,80.940737,0.120708,-40.001416,-0.000001,NaN,Inf,84.261621,-2.456513,1.006052,0.292752,0.221118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702573,68.385841,68.852780,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440374,68.629160,14.416705,68.116629,-0.046454,0.034062,0.000000,14.341680,80.383672,0.000098,68.444346,79.862279,68.587612,12.569773,68.701746,79.486796,67.996058,79.509580,-0.000522,0.030676,68.380585,16.197066,81.055091,0.120684,-40.000892,-0.000001,NaN,Inf,84.174764,-2.370861,1.006113,0.292713,0.221568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706160,68.375710,68.847357,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441394,68.632738,14.447036,68.114977,-0.045383,0.034076,0.000000,14.344963,80.458540,-0.000171,68.441306,79.942232,68.610642,12.593936,68.694438,79.523488,67.963469,79.490009,-0.000523,0.030642,68.357281,16.219711,80.847409,0.121090,-40.001023,0.000000,NaN,Inf,84.251129,-2.428302,0.998361,0.293302,0.221241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695945,68.370065,68.843050,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475274,68.631087,14.516025,68.115252,-0.043137,0.034048,0.000000,14.345961,80.431918,-0.000211,68.452842,79.932348,68.626433,12.641100,68.728523,79.470867,68.004617,79.440566,-0.000524,0.030645,68.384134,16.234330,80.957887,0.120769,-40.001364,-0.000000,NaN,Inf,84.251936,-2.409902,1.000391,0.292911,0.220729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721710,68.382952,68.848014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455346,68.631362,14.444006,68.116078,-0.043266,0.033974,0.000000,14.344392,80.475130,0.000118,68.446932,79.917620,68.599225,12.594018,68.708790,79.529437,67.999079,79.421693,-0.000524,0.030624,68.374906,16.229314,80.991560,0.120937,-40.001469,-0.000000,NaN,Inf,84.158391,-2.486902,1.002815,0.293747,0.222285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714865,68.382755,68.859932,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457164,68.630811,14.456439,68.113600,-0.044827,0.033939,0.000000,14.345391,80.443605,-0.000177,68.452864,79.894091,68.606771,12.667934,68.701373,79.592205,67.981767,79.437057,-0.000524,0.030634,68.384983,16.233266,80.874921,0.121032,-40.001364,0.000000,NaN,Inf,84.212697,-2.495054,0.999216,0.294135,0.221287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706204,68.384068,68.840973,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461763,68.630811,14.497227,68.113600,-0.046173,0.033926,0.000000,14.335401,80.409917,-0.000222,68.435461,79.807594,68.616963,12.619773,68.721960,79.507245,68.000830,79.412539,-0.000524,0.030613,68.366311,16.240671,80.959237,0.121684,-40.000603,0.000000,NaN,Inf,84.207214,-2.466599,0.999950,0.293925,0.221855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720551,68.367657,68.845062,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434106,68.630261,14.446616,68.112223,-0.045004,0.033862,0.000000,14.342822,80.425837,0.000049,68.438394,79.870081,68.597256,12.605172,68.726357,79.588821,67.980914,79.508110,-0.000524,0.030598,68.373797,16.109597,80.921463,0.122001,-40.001233,-0.000000,NaN,Inf,84.194742,-2.503448,1.002452,0.294400,0.222433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729103,68.362493,68.832225,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440734,68.630811,14.561750,68.111396,-0.043224,0.033881,0.000000,14.344106,80.438235,-0.000115,68.426663,79.974026,68.601237,12.598300,68.709971,79.502260,67.968264,79.481970,-0.000524,0.030600,68.362875,16.254627,80.968432,0.121696,-40.001285,-0.000000,NaN,Inf,84.269248,-2.414224,1.000867,0.293416,0.221386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698592,68.366060,68.834960,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457448,68.631362,14.551704,68.110570,-0.042401,0.033876,0.000000,14.345248,80.465526,-0.000148,68.433700,79.983289,68.580022,12.622442,68.697063,79.541538,67.978680,79.482459,-0.000525,0.030613,68.354625,16.226232,80.883426,0.121636,-40.000472,-0.000001,NaN,Inf,84.251800,-2.420525,1.008380,0.294375,0.221406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691089,68.354397,68.834148,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445891,68.629986,14.463599,68.109468,-0.044890,0.033897,0.000000,14.343821,80.419644,0.000106,68.423533,79.915588,68.617553,12.591326,68.710495,79.524465,67.991726,79.439732,-0.000526,0.030621,68.374211,16.216272,80.945304,0.120897,-40.000997,-0.000001,NaN,Inf,84.206996,-2.430586,1.006520,0.293165,0.221040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708259,68.371158,68.853000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463690,68.629986,14.579725,68.109468,-0.045526,0.033909,0.000000,14.343393,80.458114,-0.000044,68.432309,79.922632,68.586342,12.581110,68.693409,79.593466,67.978110,79.461994,-0.000529,0.030600,68.365635,16.261954,80.966576,0.121129,-40.000944,-0.000000,NaN,Inf,84.255618,-2.481840,1.001667,0.293459,0.221819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699488,68.355315,68.820282,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461411,68.631362,14.535782,68.105888,-0.043672,0.033899,0.000000,14.349244,80.419674,-0.000090,68.412797,79.924422,68.597781,12.572932,68.695291,79.577641,67.960949,79.454296,-0.000529,0.030622,68.356016,16.176569,80.903737,0.120851,-40.001311,-0.000001,NaN,Inf,84.188691,-2.444855,1.008023,0.293667,0.221442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686824,68.353456,68.811861,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430772,68.629436,14.472732,68.104786,-0.042135,0.033835,0.000000,14.344963,80.375187,-0.000008,68.453406,79.875470,68.612216,12.527870,68.710561,79.577597,68.006016,79.460789,-0.000529,0.030602,68.381804,16.240879,80.905004,0.121037,-40.000000,-0.000001,NaN,Inf,84.196247,-2.433276,1.005143,0.294008,0.221628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709987,68.386190,68.841517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460894,68.631362,14.544289,68.105337,-0.043717,0.033810,0.000000,14.348530,80.417980,0.000237,68.434980,79.987709,68.601521,12.675641,68.711087,79.669825,67.984127,79.441666,-0.000527,0.030594,68.364176,16.275624,80.942835,0.120863,-40.001390,-0.000000,NaN,Inf,84.277479,-2.473634,1.002908,0.292706,0.221299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695551,68.362602,68.859120,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476774,68.631362,14.446412,68.105337,-0.045207,0.033786,0.000000,14.346675,80.379514,0.000122,68.425050,79.907883,68.593626,12.541327,68.709008,79.547529,67.946678,79.494333,-0.000529,0.030602,68.374077,16.181877,81.002001,0.121330,-40.000970,-0.000001,NaN,Inf,84.197649,-2.465615,1.005767,0.293601,0.220836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688486,68.361355,68.833336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458996,68.631637,14.552310,68.104511,-0.046141,0.033855,0.000000,14.346960,80.361495,0.000058,68.450926,79.927012,68.600405,12.616814,68.717037,79.480993,67.971913,79.456910,-0.000531,0.030589,68.366090,16.216950,81.009302,0.120887,-40.000105,0.000000,NaN,Inf,84.154602,-2.389974,0.997903,0.294158,0.221652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679058,68.377700,68.846085,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698826,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439219,68.629711,14.443852,68.104511,-0.044364,0.033845,0.000000,14.342394,80.385366,0.000483,68.441366,79.900841,68.598022,12.541940,68.703013,79.570954,67.997630,79.458057,-0.000532,0.030600,68.386697,16.244546,80.885956,0.120722,-40.000420,-0.000001,NaN,Inf,84.203070,-2.442345,1.006454,0.293687,0.221818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698285,68.382383,68.851005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474797,68.631637,14.464279,68.100379,-0.042211,0.033805,0.000000,14.346960,80.434551,0.000113,68.438279,79.903783,68.606377,12.585167,68.743377,79.579106,68.001174,79.507188,-0.000532,0.030604,68.378230,16.235000,80.983197,0.120496,-40.001233,-0.000000,NaN,Inf,84.254814,-2.467230,1.000321,0.293423,0.222214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690848,68.387415,68.842082,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445553,68.630261,14.521390,68.099278,-0.043714,0.033849,0.000000,14.346532,80.472858,0.000055,68.458007,79.935680,68.614447,12.624542,68.726925,79.551461,67.979046,79.427915,-0.000531,0.030590,68.377316,16.152362,80.913916,0.120854,-40.001180,0.000000,NaN,Inf,84.170676,-2.437946,0.999273,0.293362,0.221635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684373,68.366803,68.862353,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439194,68.630261,14.436712,68.099278,-0.045210,0.033847,0.000000,14.344106,80.473864,0.000187,68.461049,79.871852,68.614425,12.521630,68.708198,79.610152,67.995003,79.479685,-0.000532,0.030598,68.369614,16.256924,80.849979,0.120163,-40.000892,-0.000001,NaN,Inf,84.238168,-2.470509,1.005250,0.293764,0.221453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685183,68.382995,68.880374,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474726,68.631087,14.507502,68.094595,-0.046060,0.033855,0.000000,14.345676,80.443400,0.000254,68.435171,79.904123,68.583564,12.629395,68.703100,79.560872,67.992637,79.386248,-0.000531,0.030613,68.361886,16.194990,80.837191,0.120457,-40.001574,0.000000,NaN,Inf,84.255433,-2.448919,0.999828,0.294084,0.221627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668449,68.353367,68.828980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468229,68.633288,14.488267,68.092117,-0.044213,0.033832,0.000000,14.344392,80.353369,0.000043,68.437713,79.941661,68.595747,12.552910,68.711962,79.544594,68.002684,79.470829,-0.000531,0.030604,68.380971,16.223242,80.882570,0.120422,-40.001311,-0.000000,NaN,Inf,84.159876,-2.514331,1.002264,0.293116,0.221149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688114,68.362646,68.856055,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440655,68.632187,14.452584,68.090464,-0.042552,0.033883,0.000000,14.345961,80.411325,0.000025,68.438211,79.963861,68.615497,12.618262,68.691812,79.485861,67.994868,79.427181,-0.000531,0.030602,68.358729,16.242042,80.853302,0.120945,-40.001757,-0.000000,NaN,Inf,84.179687,-2.463023,1.001385,0.293751,0.221900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672540,68.356628,68.821237,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704329,-14.999744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455986,68.632187,14.568815,68.090464,-0.043507,0.033868,0.000000,14.340967,80.378546,0.000252,68.462088,79.902500,68.613463,12.585209,68.717628,79.568060,67.967355,79.400475,-0.000530,0.030593,68.387606,16.191265,80.887303,0.119915,-40.000970,-0.000000,NaN,Inf,84.253390,-2.486863,1.000826,0.294500,0.221510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676324,68.377875,68.837376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467276,68.628610,14.527494,68.088536,-0.045363,0.033844,0.000000,14.339112,80.337956,0.000005,68.453222,79.896421,68.622866,12.609618,68.724956,79.609883,68.012485,79.413148,-0.000529,0.030590,68.370457,16.225182,80.873374,0.119869,-40.001206,-0.000001,NaN,Inf,84.211787,-2.478726,1.007805,0.293109,0.220879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697781,68.383126,68.847981,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443328,68.629711,14.467322,68.086057,-0.044514,0.033789,0.000000,14.344963,80.432063,0.000122,68.449636,79.928587,68.622386,12.660002,68.727385,79.567167,67.996396,79.474664,-0.000529,0.030576,68.403248,16.258109,80.880530,0.119143,-40.000813,-0.000001,NaN,Inf,84.177592,-2.514659,1.004162,0.293304,0.221348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699378,68.373499,68.848526,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460982,68.628335,14.568280,68.086608,-0.043002,0.033785,0.000000,14.341538,80.400527,0.000340,68.442727,79.955051,68.609722,12.629498,68.721368,79.620295,67.992764,79.482829,-0.000529,0.030597,68.371935,16.254684,80.937147,0.118970,-40.001075,-0.000001,NaN,Inf,84.203540,-2.470278,1.005099,0.292742,0.221637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687545,68.369144,68.856946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465875,68.632187,14.606598,68.085231,-0.042054,0.033799,0.000000,14.345676,80.455494,0.000098,68.466189,79.913057,68.611363,12.587146,68.735895,79.544574,68.006834,79.479622,-0.000528,0.030588,68.378896,16.192693,80.901312,0.118247,-40.002491,-0.000001,NaN,Inf,84.194382,-2.444400,1.007420,0.292799,0.221098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697912,68.379516,68.851060,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447939,68.632187,14.463614,68.085231,-0.043405,0.033826,0.000000,14.344820,80.442217,-0.000014,68.417346,79.873053,68.573480,12.568672,68.688026,79.573217,67.980503,79.461136,-0.000528,0.030592,68.348168,16.172473,80.947282,0.118593,-40.000865,-0.000001,NaN,Inf,84.184969,-2.460795,1.009728,0.292636,0.220312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657118,68.363236,68.821842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449883,68.631087,14.580744,68.084405,-0.045334,0.033771,0.000000,14.344534,80.459583,0.000408,68.466949,79.981764,68.595768,12.627601,68.733597,79.548322,68.002609,79.438160,-0.000527,0.030613,68.386272,16.235856,80.908981,0.118499,-40.001442,-0.000000,NaN,Inf,84.233621,-2.447871,1.001085,0.292701,0.220837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699355,68.388027,68.858058,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471725,68.630261,14.466609,68.084405,-0.045081,0.033760,0.000000,14.344249,80.373002,0.000350,68.433686,79.916341,68.612084,12.637267,68.715417,79.632296,67.998627,79.509864,-0.000528,0.030624,68.368255,16.239345,80.888464,0.118654,-40.001023,-0.000001,NaN,Inf,84.227245,-2.486640,1.009056,0.292748,0.221078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687829,68.384395,68.845769,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443392,68.632187,14.479009,68.085782,-0.043334,0.033739,0.000000,14.339682,80.435609,0.000251,68.451825,79.893094,68.611581,12.555541,68.707432,79.534343,67.994028,79.471017,-0.000528,0.030630,68.383529,16.205242,80.879492,0.117844,-40.000420,0.000000,NaN,Inf,84.167183,-2.430665,0.999646,0.292756,0.220717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700624,68.383060,68.834941,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437092,68.632187,14.533354,68.085782,-0.041940,0.033742,0.000000,14.343250,80.452742,0.000507,68.448195,79.914854,68.612324,12.579336,68.711501,79.520961,68.014905,79.481114,-0.000528,0.030611,68.381960,16.148423,80.934781,0.118278,-40.001259,-0.000000,NaN,Inf,84.245962,-2.454230,1.002466,0.293843,0.221248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704692,68.380478,68.846245,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468991,68.631637,14.421162,68.088261,-0.044786,0.033721,0.000000,14.343678,80.423097,0.000581,68.431835,79.941273,68.617836,12.565409,68.696230,79.575661,67.988446,79.439916,-0.000527,0.030645,68.370536,16.227616,80.893603,0.118580,-40.001364,-0.000001,NaN,Inf,84.263067,-2.467787,1.006668,0.293226,0.221530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683191,68.362295,68.847230,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457338,68.628885,14.480005,68.089913,-0.046044,0.033738,0.000000,14.345105,80.440378,0.000240,68.437202,79.879349,68.613812,12.597341,68.717977,79.531454,67.985535,79.366089,-0.000528,0.030662,68.387488,16.208039,80.884588,0.118700,-40.001416,0.000000,NaN,Inf,84.165913,-2.468513,0.996695,0.292501,0.221048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685401,68.356606,68.833102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439978,68.630261,14.517151,68.093769,-0.045212,0.033776,0.000000,14.346104,80.412775,0.000208,68.463512,79.895942,68.633758,12.593772,68.722964,79.560322,67.998316,79.491150,-0.000528,0.030664,68.389032,16.307001,80.865519,0.118242,-40.001311,-0.000000,NaN,Inf,84.204817,-2.521861,1.001568,0.293136,0.221089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710751,68.397348,68.864571,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466253,68.631362,14.471496,68.092667,-0.043451,0.033799,0.000000,14.342251,80.360871,0.000407,68.433396,79.961450,68.601694,12.587309,68.692138,79.604874,67.993345,79.442896,-0.000528,0.030668,68.374994,16.152839,80.903924,0.118163,-40.001049,-0.000001,NaN,Inf,84.253302,-2.443920,1.005344,0.292978,0.221176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697386,68.364023,68.858773,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.484339,68.631362,14.578155,68.092667,-0.042114,0.033808,0.000000,14.349815,80.392787,0.000021,68.463162,79.844099,68.614183,12.660450,68.722089,79.583916,67.985488,79.515266,-0.000529,0.030671,68.382480,16.257874,80.865313,0.117714,-40.000839,-0.000000,NaN,Inf,84.183119,-2.473941,1.000362,0.293526,0.221829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707798,68.366955,68.862557,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449749,68.630811,14.551947,68.091290,-0.044418,0.033864,0.000000,14.341680,80.381711,-0.000031,68.435045,79.930341,68.606156,12.585597,68.696601,79.547424,67.962985,79.514804,-0.000530,0.030675,68.375405,16.204286,80.833684,0.117785,-40.000603,-0.000001,NaN,Inf,84.134107,-2.413610,1.006477,0.293024,0.222662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669848,68.372644,68.834255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437489,68.630261,14.507809,68.089362,-0.045935,0.033855,0.000000,14.341680,80.438587,0.000252,68.433262,80.024392,68.580500,12.543347,68.700035,79.551987,67.962852,79.415880,-0.000529,0.030673,68.368658,16.208060,80.918690,0.118114,-40.002046,-0.000001,NaN,Inf,84.227331,-2.391442,1.007073,0.293632,0.222239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667879,68.343650,68.827475,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466577,68.631362,14.533097,68.086057,-0.046006,0.033878,0.000000,14.341395,80.351516,0.000161,68.421835,79.924045,68.561952,12.559211,68.696032,79.624879,67.980451,79.401066,-0.000528,0.030656,68.359280,16.277022,80.954789,0.118597,-40.002177,-0.000001,NaN,Inf,84.260063,-2.463045,1.004871,0.293769,0.221405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668448,68.354197,68.821790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447011,68.633563,14.554701,68.080824,-0.043533,0.033879,0.000000,14.340253,80.412318,-0.000058,68.447536,79.932000,68.608801,12.508479,68.698831,79.577288,67.965587,79.446938,-0.000527,0.030657,68.372204,16.223370,80.887079,0.118793,-40.000341,-0.000001,NaN,Inf,84.182241,-2.491393,1.004598,0.292589,0.221681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681221,68.368223,68.836440,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432319,68.633563,14.476172,68.080824,-0.042225,0.033862,0.000000,14.341395,80.448108,0.000213,68.457856,79.890583,68.598872,12.670137,68.705942,79.578267,67.997608,79.391272,-0.000526,0.030674,68.364761,16.173643,80.944999,0.118522,-40.000892,0.000000,NaN,Inf,84.179093,-2.489146,0.999679,0.293093,0.221656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678771,68.373671,68.850152,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472825,68.629711,14.536673,68.081926,-0.044481,0.033914,0.000000,14.343250,80.435254,0.000154,68.444668,79.918103,68.606570,12.591408,68.702419,79.632112,68.001788,79.488949,-0.000526,0.030677,68.363129,16.060797,80.953218,0.118428,-40.001233,-0.000000,NaN,Inf,84.277405,-2.515657,1.003039,0.293393,0.220949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664028,68.346866,68.819426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477219,68.629436,14.496127,68.078070,-0.046003,0.033973,0.000000,14.346104,80.468344,-0.000033,68.424722,79.922582,68.623192,12.684634,68.722787,79.605956,67.975458,79.453768,-0.000525,0.030680,68.385738,16.188854,80.965209,0.118234,-40.001180,-0.000001,NaN,Inf,84.163653,-2.448987,1.004412,0.292902,0.221232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674834,68.356844,68.830929,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444036,68.631637,14.451137,68.076968,-0.044598,0.033981,0.000000,14.344392,80.379029,0.000043,68.444102,79.972037,68.602349,12.638714,68.713161,79.571322,67.988743,79.586077,-0.000525,0.030707,68.365457,16.278214,80.818285,0.118696,-40.001259,-0.000000,NaN,Inf,84.151468,-2.448168,1.001306,0.292933,0.221673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679339,68.365093,68.835477,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443262,68.631637,14.551697,68.076968,-0.043107,0.034008,0.000000,14.342537,80.413293,0.000271,68.451207,79.938344,68.628090,12.572913,68.717295,79.644763,67.995901,79.482849,-0.000524,0.030713,68.370506,16.174457,80.902251,0.118293,-40.000682,-0.000000,NaN,Inf,84.243664,-2.365558,1.000492,0.293860,0.220816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683888,68.375464,68.834319,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477050,68.629160,14.506523,68.074214,-0.042996,0.033984,0.000000,14.344820,80.444669,0.000001,68.442298,79.888485,68.600861,12.617936,68.728300,79.608909,67.993163,79.388167,-0.000522,0.030698,68.371092,16.191016,80.869945,0.118399,-40.000708,-0.000001,NaN,Inf,84.245763,-2.447524,1.007508,0.293870,0.222189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705280,68.367762,68.844464,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453223,68.630536,14.504241,68.072837,-0.045600,0.033989,0.000000,14.346104,80.432878,0.000035,68.411140,79.960917,68.590362,12.597688,68.707407,79.532453,67.947636,79.400715,-0.000521,0.030687,68.343193,16.187706,80.853934,0.118764,-40.001075,-0.000000,NaN,Inf,84.151653,-2.513465,1.002036,0.293105,0.221310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673586,68.359338,68.824321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445582,68.632187,14.546722,68.070358,-0.046710,0.033970,0.000000,14.345676,80.432777,0.000473,68.437648,79.927189,68.597996,12.530214,68.707976,79.617100,67.962279,79.401756,-0.000520,0.030688,68.356511,16.198272,80.924970,0.119586,-40.000682,-0.000000,NaN,Inf,84.171796,-2.354379,1.002548,0.295020,0.221881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679142,68.372379,68.854326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474099,68.631087,14.572701,68.074214,-0.044645,0.033986,0.000000,14.342394,80.321953,0.000106,68.415618,79.977349,68.597054,12.567061,68.690822,79.590512,67.970445,79.450548,-0.000521,0.030700,68.350159,16.166109,80.888893,0.119257,-40.001285,-0.000001,NaN,Inf,84.240016,-2.472720,1.007001,0.293919,0.222128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684434,68.354807,68.832569,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470538,68.631087,14.478264,68.074214,-0.043023,0.033996,0.000000,14.344963,80.432880,-0.000115,68.458876,79.974882,68.609456,12.600461,68.727337,79.475573,68.022338,79.396145,-0.000519,0.030722,68.381494,16.187877,80.883956,0.119417,-40.000918,-0.000001,NaN,Inf,84.161575,-2.445492,1.006812,0.293004,0.221401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710967,68.413361,68.876109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440399,68.630536,14.498744,68.074490,-0.043009,0.034033,0.000000,14.347246,80.448239,0.000036,68.439102,79.989186,68.586753,12.591488,68.681765,79.552011,67.966240,79.485926,-0.000520,0.030717,68.371612,16.288616,80.964556,0.119198,-40.000498,-0.000000,NaN,Inf,84.171227,-2.536850,1.000534,0.292914,0.221674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667898,68.355311,68.832106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
