OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
5:15:45 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.462103,68.631912,14.489894,68.098727,-0.044173,0.033896,0.000000,14.342822,80.437931,-0.000023,68.430520,79.926772,68.601975,12.604030,68.698238,79.538298,67.973813,79.492276,-0.000509,0.030657,68.360123,16.186557,80.900742,0.121090,-40.000315,-0.000000,NaN,Inf,84.220384,-2.426981,1.001573,0.292028,0.220888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726341,68.362224,68.824715,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447021,68.632187,14.542792,68.095973,-0.045833,0.033965,0.000000,14.344820,80.445813,-0.000279,68.425654,79.887835,68.609214,12.580417,68.706311,79.569469,67.994278,79.432732,-0.000506,0.030676,68.361451,16.326065,80.858198,0.120660,-40.002046,-0.000000,NaN,Inf,84.194921,-2.418602,1.001922,0.292277,0.220889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719036,68.352006,68.835191,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466648,68.631087,14.489898,68.094320,-0.044498,0.034011,0.000000,14.349957,80.416465,-0.000317,68.422805,79.917013,68.599700,12.559291,68.705524,79.523268,68.003468,79.439012,-0.000506,0.030678,68.355290,16.244069,80.948014,0.120575,-40.001810,-0.000001,NaN,Inf,84.236112,-2.482247,1.006629,0.292491,0.220456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734041,68.344151,68.834817,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474011,68.631087,14.547302,68.094320,-0.042483,0.034019,0.000000,14.344534,80.485079,-0.000036,68.458329,79.959672,68.587101,12.664631,68.727007,79.548159,67.999748,79.487459,-0.000506,0.030676,68.387562,16.234379,80.876839,0.120439,-40.001285,-0.000001,NaN,Inf,84.229114,-2.515007,1.004208,0.292287,0.220439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741804,68.391829,68.847304,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443392,68.629986,14.623340,68.095697,-0.042306,0.034019,0.000000,14.349386,80.431257,-0.000270,68.434126,79.946493,68.588502,12.683186,68.717185,79.599949,67.993248,79.389142,-0.000507,0.030685,68.358360,16.292069,80.858196,0.120200,-40.001154,-0.000001,NaN,Inf,84.161815,-2.448029,1.005064,0.292206,0.220550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707051,68.368702,68.837486,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448841,68.633288,14.556760,68.092667,-0.044911,0.034061,0.000000,14.346247,80.424032,-0.000268,68.455787,79.981364,68.623102,12.572872,68.706902,79.566821,67.995107,79.418978,-0.000508,0.030685,68.369717,16.229692,80.993904,0.120178,-40.000682,-0.000002,NaN,Inf,84.243760,-2.512843,1.012459,0.293083,0.221121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722120,68.357585,68.849316,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476911,68.631087,14.559948,68.091566,-0.045790,0.034008,0.000000,14.347959,80.467094,0.000033,68.437404,79.906731,68.610745,12.694482,68.705764,79.594447,67.983243,79.505249,-0.000506,0.030695,68.369085,16.337081,80.976690,0.120558,-40.000341,-0.000001,NaN,Inf,84.232272,-2.493054,1.007469,0.291806,0.220970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726801,68.375156,68.859068,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454584,68.631087,14.487439,68.091566,-0.043587,0.034030,0.000000,14.349957,80.429376,-0.000190,68.445401,79.925135,68.609433,12.669891,68.711518,79.645828,67.991714,79.508879,-0.000505,0.030725,68.371719,16.239802,80.999246,0.120898,-40.001364,-0.000001,NaN,Inf,84.153956,-2.418627,1.005736,0.292221,0.220391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727566,68.357214,68.845926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478037,68.631362,14.483461,68.087985,-0.042214,0.034062,0.000000,14.350528,80.421775,-0.000238,68.442183,80.018133,68.628526,12.560677,68.711080,79.540136,68.007602,79.472231,-0.000507,0.030719,68.362294,16.222323,80.923296,0.120921,-40.001101,-0.000000,NaN,Inf,84.214488,-2.424467,1.002273,0.292032,0.220245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721726,68.349292,68.830637,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469311,68.631912,14.518176,68.088812,-0.043478,0.034062,0.000000,14.341966,80.329369,-0.000134,68.429298,79.905773,68.591979,12.632863,68.682836,79.554228,67.987969,79.421879,-0.000507,0.030714,68.342360,16.313365,80.965149,0.120984,-40.001469,-0.000000,NaN,Inf,84.151178,-2.466924,1.000375,0.293002,0.220726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722995,68.347235,68.835950,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454627,68.632462,14.469572,68.085782,-0.045829,0.034151,0.000000,14.349672,80.430725,0.000022,68.451396,79.929398,68.591804,12.555743,68.705108,79.470014,68.006487,79.431381,-0.000506,0.030719,68.350435,16.294324,80.898618,0.120816,-40.000787,-0.000001,NaN,Inf,84.175377,-2.483811,1.003377,0.291980,0.219717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743598,68.351218,68.842819,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447391,68.631637,14.483246,68.083028,-0.046391,0.034225,0.000000,14.344534,80.408590,-0.000023,68.424670,79.845803,68.603374,12.615530,68.691740,79.539032,67.989544,79.471951,-0.000506,0.030726,68.363773,16.250460,80.920076,0.121182,-40.001128,-0.000000,NaN,Inf,84.232012,-2.458766,1.001034,0.292221,0.220083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726079,68.356557,68.857884,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480881,68.631637,14.623786,68.083028,-0.043827,0.034215,0.000000,14.346390,80.422703,0.000087,68.445376,79.926278,68.621418,12.584923,68.713946,79.547244,67.996680,79.375045,-0.000508,0.030735,68.384925,16.218512,80.881794,0.120683,-40.000918,-0.000000,NaN,Inf,84.234556,-2.449070,1.002482,0.293207,0.220994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737474,68.372115,68.842161,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473673,68.632738,14.509105,68.079447,-0.042310,0.034234,0.000000,14.344820,80.424893,0.000376,68.432254,79.935104,68.584674,12.562310,68.702132,79.591797,67.996352,79.490682,-0.000508,0.030748,68.359792,16.250089,80.931945,0.120386,-40.000865,-0.000001,NaN,Inf,84.143748,-2.526504,1.009869,0.292610,0.220673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716105,68.366119,68.816903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457971,68.632462,14.526710,68.078896,-0.043505,0.034229,0.000000,14.352098,80.466819,-0.000010,68.423475,79.995175,68.574416,12.543161,68.722216,79.571531,67.992499,79.546443,-0.000508,0.030738,68.370432,16.286084,80.918992,0.120043,-40.000997,-0.000000,NaN,Inf,84.164380,-2.442295,1.002448,0.292963,0.220691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712912,68.331743,68.828427,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467464,68.631912,14.556762,68.073939,-0.045463,0.034285,0.000000,14.341823,80.384305,-0.000049,68.425342,79.920899,68.609279,12.640713,68.695569,79.581466,68.001034,79.467607,-0.000509,0.030755,68.366514,16.238396,80.939717,0.120248,-40.001285,-0.000001,NaN,Inf,84.206678,-2.398028,1.004754,0.292522,0.220602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724504,68.358723,68.846096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478720,68.631912,14.434260,68.073939,-0.046242,0.034264,0.000000,14.346818,80.441927,0.000086,68.444898,79.985509,68.607704,12.569365,68.723922,79.599825,67.977485,79.490885,-0.000510,0.030752,68.343513,16.281132,81.000675,0.119259,-40.001311,-0.000001,NaN,Inf,84.180386,-2.463709,1.006172,0.293404,0.220896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719188,68.367541,68.836278,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449746,68.632738,14.464347,68.069532,-0.044546,0.034260,0.000000,14.345676,80.362989,0.000129,68.444354,79.838823,68.598016,12.628417,68.713399,79.604061,67.984838,79.454646,-0.000509,0.030752,68.349997,16.249141,80.906533,0.119448,-40.002439,0.000000,NaN,Inf,84.149880,-2.423281,0.996929,0.292919,0.220665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734018,68.377388,68.839054,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450143,68.631362,14.518842,68.067879,-0.042137,0.034244,0.000000,14.344106,80.343114,-0.000065,68.453088,79.927731,68.598124,12.657678,68.698959,79.514320,67.984072,79.502702,-0.000510,0.030747,68.359159,16.296471,80.970553,0.119540,-40.000892,-0.000000,NaN,Inf,84.229266,-2.456911,1.001010,0.292915,0.221009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723322,68.354631,68.857818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474302,68.633013,14.500274,68.061545,-0.043263,0.034291,0.000000,14.348530,80.404087,0.000074,68.439400,79.882936,68.609389,12.571893,68.713553,79.522167,67.988580,79.430076,-0.000511,0.030750,68.376459,16.275132,80.967472,0.119650,-40.001285,-0.000001,NaN,Inf,84.226814,-2.421303,1.004754,0.292982,0.220668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718380,68.358417,68.831575,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457041,68.632462,14.461594,68.062922,-0.045260,0.034271,0.000000,14.347103,80.356244,0.000125,68.422868,79.833428,68.587101,12.643873,68.690011,79.532474,67.975670,79.461460,-0.000512,0.030735,68.352459,16.224805,80.852486,0.119455,-40.001626,-0.000000,NaN,Inf,84.162951,-2.478475,1.001794,0.292718,0.220642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679468,68.356491,68.829894,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449844,68.632462,14.569066,68.062922,-0.045987,0.034331,0.000000,14.348102,80.397775,-0.000028,68.433014,79.884620,68.599962,12.603111,68.699135,79.606650,67.996702,79.480252,-0.000513,0.030700,68.363860,16.169192,80.913038,0.120356,-40.000761,-0.000000,NaN,Inf,84.209200,-2.442802,1.000315,0.292710,0.220883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693576,68.340254,68.833042,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.485487,68.630811,14.508567,68.061820,-0.044225,0.034338,0.000000,14.349815,80.472871,-0.000025,68.442358,80.015633,68.604249,12.545772,68.725454,79.636884,67.985738,79.409323,-0.000513,0.030697,68.357921,16.267391,80.965003,0.119795,-40.001757,-0.000001,NaN,Inf,84.228725,-2.450208,1.008251,0.293090,0.221214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682902,68.375725,68.844525,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466276,68.631912,14.556885,68.065676,-0.042168,0.034335,0.000000,14.349815,80.387230,0.000300,68.452569,79.939612,68.614573,12.580518,68.705852,79.635417,67.996856,79.492902,-0.000513,0.030709,68.378485,16.290692,80.970061,0.120170,-40.000420,-0.000000,NaN,Inf,84.130450,-2.490689,1.001593,0.292864,0.221248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690733,68.346142,68.850647,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454056,68.631912,14.472321,68.067879,-0.042306,0.034338,0.000000,14.349101,80.398774,0.000057,68.459283,79.902512,68.618138,12.661204,68.720225,79.553377,68.001541,79.452847,-0.000514,0.030704,68.383556,16.188733,80.979627,0.119562,-40.001154,-0.000001,NaN,Inf,84.183605,-2.441190,1.006263,0.293251,0.220706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695545,68.371743,68.848264,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477431,68.633563,14.445800,68.067053,-0.045222,0.034366,0.000000,14.342251,80.361852,-0.000016,68.441163,79.882992,68.589880,12.598239,68.701520,79.603733,67.971227,79.413023,-0.000513,0.030733,68.355484,16.208303,80.889403,0.119967,-40.001101,-0.000000,NaN,Inf,84.216748,-2.474919,1.001264,0.292654,0.220095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672272,68.363012,68.820469,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460279,68.633563,14.566231,68.067053,-0.045057,0.034375,0.000000,14.345391,80.350609,0.000425,68.459936,79.902051,68.624196,12.617691,68.736262,79.519679,68.018417,79.408817,-0.000512,0.030760,68.367259,16.222436,80.957479,0.118988,-40.001626,-0.000001,NaN,Inf,84.184024,-2.430783,1.007243,0.292443,0.220539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704513,68.377804,68.838950,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449673,68.630536,14.538305,68.068706,-0.042399,0.034376,0.000000,14.348816,80.417284,0.000297,68.447205,79.930816,68.604468,12.577561,68.722763,79.565478,68.003928,79.496474,-0.000512,0.030746,68.371459,16.319722,80.947525,0.119245,-40.001364,-0.000001,NaN,Inf,84.201519,-2.523734,1.007327,0.292611,0.220901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693095,68.373034,68.831952,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478078,68.632462,14.507091,68.068981,-0.041653,0.034403,0.000000,14.349815,80.432993,0.000225,68.464174,79.909723,68.607989,12.618037,68.722960,79.489226,67.989002,79.375858,-0.000512,0.030761,68.365301,16.259186,80.968919,0.118601,-40.000865,-0.000001,NaN,Inf,84.227265,-2.445673,1.006134,0.293956,0.221167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692461,68.371567,68.853603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466990,68.633288,14.553754,68.066778,-0.044127,0.034380,0.000000,14.352954,80.381217,0.000508,68.440644,79.966792,68.599569,12.592303,68.705808,79.586567,67.992744,79.497184,-0.000513,0.030744,68.364060,16.255270,80.933716,0.119471,-40.001338,-0.000000,NaN,Inf,84.152169,-2.518238,1.002004,0.292096,0.220661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683624,68.361065,68.827841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449796,68.633288,14.459414,68.066778,-0.045463,0.034403,0.000000,14.344677,80.366239,0.000525,68.445969,79.971510,68.601122,12.594629,68.700710,79.624250,68.000188,79.414469,-0.000513,0.030742,68.359471,16.193991,80.863929,0.119065,-40.001049,-0.000001,NaN,Inf,84.183047,-2.433975,1.005997,0.292129,0.220532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683930,68.368023,68.829462,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467231,68.631087,14.457941,68.065676,-0.045962,0.034453,0.000000,14.348245,80.417531,0.000228,68.452140,79.917900,68.607114,12.583352,68.712524,79.596525,68.002246,79.493291,-0.000515,0.030750,68.359863,16.217906,81.002918,0.119495,-40.000603,-0.000000,NaN,Inf,84.229682,-2.501405,1.000666,0.292680,0.220701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695741,68.362377,68.838997,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479933,68.631087,14.531512,68.064574,-0.043335,0.034486,0.000000,14.346818,80.411691,0.000199,68.440409,79.971052,68.603921,12.559740,68.726373,79.589557,68.001240,79.451054,-0.000515,0.030730,68.369200,16.272763,80.986154,0.119251,-40.000577,0.000000,NaN,Inf,84.180193,-2.446298,0.999358,0.292953,0.220866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679249,68.345879,68.834668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464174,68.633563,14.451745,68.064850,-0.042283,0.034432,0.000000,14.341680,80.384816,0.000253,68.432609,79.928554,68.590755,12.604846,68.712371,79.610985,67.994215,79.457180,-0.000515,0.030728,68.359321,16.187056,80.935985,0.119476,-40.002360,-0.000001,NaN,Inf,84.145768,-2.475920,1.003562,0.292494,0.220639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681043,68.348089,68.839283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456272,68.631087,14.469717,68.060168,-0.045012,0.034418,0.000000,14.353382,80.402565,-0.000057,68.430848,79.905007,68.617504,12.569893,68.711693,79.596936,67.996184,79.485043,-0.000515,0.030735,68.355076,16.237156,81.021434,0.119596,-40.000288,0.000000,NaN,Inf,84.166584,-2.476379,0.999141,0.292759,0.219983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672054,68.347827,68.856209,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477547,68.631087,14.554650,68.060168,-0.046423,0.034385,0.000000,14.346104,80.397739,-0.000036,68.447711,79.832104,68.590317,12.638632,68.702789,79.609542,67.978239,79.446423,-0.000515,0.030756,68.346331,16.229057,80.929477,0.119429,-40.000970,-0.000000,NaN,Inf,84.209911,-2.446216,1.000930,0.293380,0.219792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686840,68.351393,68.847004,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-14.999725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461002,68.631912,14.477645,68.060994,-0.046099,0.034336,0.000000,14.345819,80.376370,0.000277,68.434392,80.027718,68.595238,12.549117,68.698151,79.546347,68.006407,79.419692,-0.000516,0.030755,68.341673,16.187584,81.009466,0.119537,-40.001259,-0.000001,NaN,Inf,84.152231,-2.456278,1.005326,0.292580,0.220632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686774,68.342596,68.833598,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441996,68.631912,14.548823,68.061545,-0.043461,0.034324,0.000000,14.347531,80.361085,-0.000011,68.428202,79.971440,68.594473,12.594710,68.699879,79.585218,67.997261,79.480987,-0.000515,0.030749,68.354493,16.279876,80.997147,0.119764,-40.001993,-0.000000,NaN,Inf,84.197908,-2.503835,1.001151,0.293048,0.220494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685177,68.363450,68.848559,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472871,68.632187,14.558637,68.061820,-0.042663,0.034345,0.000000,14.343821,80.419154,-0.000034,68.447667,79.893659,68.602522,12.560495,68.694629,79.528051,67.989839,79.391086,-0.000516,0.030746,68.366960,16.183946,80.950199,0.119509,-40.000656,-0.000001,NaN,Inf,84.249478,-2.450233,1.007397,0.292940,0.220642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714006,68.352378,68.843636,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.489619,68.632187,14.463192,68.061820,-0.044243,0.034352,0.000000,14.355095,80.401172,0.000247,68.432459,80.013116,68.604708,12.548116,68.697647,79.580884,67.991153,79.458351,-0.000517,0.030727,68.344699,16.365220,81.010910,0.119419,-40.001206,-0.000001,NaN,Inf,84.166004,-2.508023,1.005926,0.293001,0.220650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685439,68.331283,68.839963,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448641,68.631912,14.471930,68.057689,-0.046318,0.034340,0.000000,14.345391,80.490838,0.000158,68.427918,79.937949,68.578703,12.561576,68.706552,79.597583,67.995311,79.444077,-0.000516,0.030711,68.359997,16.219318,80.977711,0.119099,-40.001023,0.000000,NaN,Inf,84.120633,-2.460538,0.998176,0.292580,0.221128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676056,68.352246,68.830821,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452372,68.632738,14.478695,68.058790,-0.045048,0.034368,0.000000,14.348958,80.376241,0.000005,68.431480,79.967345,68.595785,12.609024,68.705764,79.507927,67.986008,79.363086,-0.000517,0.030718,68.361911,16.258987,80.902147,0.118819,-40.000656,-0.000000,NaN,Inf,84.231440,-2.475051,1.001612,0.292507,0.220381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688152,68.359774,68.852274,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474649,68.630811,14.447484,68.056036,-0.042766,0.034299,0.000000,14.345533,80.383603,0.000337,68.448665,79.930295,68.609345,12.552583,68.705611,79.584850,67.987102,79.353784,-0.000517,0.030679,68.373748,16.237183,80.881101,0.118756,-40.001416,-0.000000,NaN,Inf,84.222140,-2.524514,1.001821,0.293212,0.221310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706284,68.367520,68.852120,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464762,68.630811,14.492217,68.056036,-0.042355,0.034257,0.000000,14.353382,80.387529,0.000241,68.420985,79.948378,68.601668,12.573482,68.703751,79.575097,67.973356,79.383017,-0.000519,0.030690,68.360495,16.297542,80.941813,0.118698,-40.001075,0.000000,NaN,Inf,84.159810,-2.532359,0.998123,0.293869,0.221056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679074,68.354850,68.847943,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449811,68.632462,14.538575,68.056863,-0.044207,0.034240,0.000000,14.348102,80.402842,0.000090,68.438604,80.001900,68.596813,12.592834,68.700557,79.540318,67.995680,79.491189,-0.000518,0.030686,68.362018,16.319993,80.947628,0.119268,-40.001285,-0.000000,NaN,Inf,84.186608,-2.497395,1.001898,0.292137,0.221061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693336,68.360386,68.844486,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462236,68.631912,14.451839,68.054659,-0.046312,0.034235,0.000000,14.343250,80.423159,0.000216,68.450576,79.971383,68.611270,12.608373,68.717928,79.528458,68.014809,79.528290,-0.000518,0.030664,68.381037,16.255083,80.911286,0.119325,-40.000787,-0.000001,NaN,Inf,84.228813,-2.441256,1.006143,0.292355,0.220386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689092,68.349073,68.846979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.486900,68.631912,14.569757,68.056312,-0.045112,0.034237,0.000000,14.353097,80.354556,0.000648,68.435996,79.955402,68.621636,12.648235,68.717906,79.480773,67.991390,79.454884,-0.000518,0.030655,68.349482,16.267556,80.903185,0.120004,-40.000393,0.000000,NaN,Inf,84.194560,-2.433492,0.999281,0.293103,0.221043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690732,68.370254,68.826903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451709,68.631362,14.536612,68.055485,-0.043160,0.034231,0.000000,14.347246,80.388094,0.000252,68.440535,80.013226,68.601558,12.606007,68.737311,79.618343,68.005110,79.480376,-0.000517,0.030637,68.377595,16.289929,80.911203,0.119827,-40.000629,-0.000001,NaN,Inf,84.127722,-2.463290,1.005719,0.293228,0.221098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695172,68.366797,68.864711,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447546,68.631362,14.495481,68.055485,-0.042499,0.034262,0.000000,14.352098,80.444265,0.000037,68.432779,79.901448,68.596943,12.612979,68.698609,79.646012,67.985237,79.429562,-0.000516,0.030654,68.355356,16.164327,80.943465,0.120353,-40.001416,-0.000001,NaN,Inf,84.222564,-2.458526,1.005875,0.292734,0.220563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686401,68.341808,68.824079,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479560,68.633288,14.568040,68.054659,-0.046177,0.034258,0.000000,14.344249,80.449491,0.000337,68.436428,79.976930,68.605473,12.589470,68.713377,79.644846,68.003052,79.377475,-0.000516,0.030631,68.353636,16.279055,80.985054,0.119543,-40.000446,-0.000001,NaN,Inf,84.233861,-2.475505,1.003318,0.293013,0.222052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692438,68.368635,68.834817,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450070,68.633563,14.579062,68.056312,-0.046857,0.034305,0.000000,14.344820,80.455292,-0.000072,68.463108,79.960932,68.638936,12.647462,68.722325,79.579736,68.014126,79.415102,-0.000517,0.030607,68.390281,16.185437,80.849713,0.119572,-40.001495,-0.000001,NaN,Inf,84.143953,-2.529766,1.006110,0.292632,0.221249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701800,68.396708,68.862086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433920,68.633013,14.465322,68.056587,-0.045320,0.034276,0.000000,14.347389,80.357347,-0.000253,68.461785,79.891703,68.630822,12.681840,68.733329,79.624516,68.002813,79.506800,-0.000516,0.030599,68.378206,16.203758,80.822098,0.119295,-40.001049,-0.000001,NaN,Inf,84.229214,-2.514884,1.008927,0.292270,0.220652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708230,68.405219,68.854522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466095,68.633838,14.531204,68.056312,-0.043300,0.034311,0.000000,14.350813,80.478283,-0.000113,68.448613,79.972449,68.594996,12.536657,68.731994,79.594042,67.987881,79.432686,-0.000517,0.030606,68.365427,16.211286,80.920155,0.119888,-40.000734,-0.000000,NaN,Inf,84.272508,-2.437072,1.002176,0.293934,0.221103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692350,68.358153,68.836278,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477364,68.633838,14.465748,68.056312,-0.042617,0.034253,0.000000,14.344249,80.433311,0.000066,68.436579,79.895549,68.603417,12.556519,68.710904,79.580958,67.996550,79.444567,-0.000516,0.030604,68.369085,16.193071,80.934311,0.119079,-40.001285,-0.000001,NaN,Inf,84.186022,-2.475882,1.004501,0.293305,0.220520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692460,68.370735,68.847849,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455209,68.633013,14.478523,68.058790,-0.045480,0.034251,0.000000,14.350385,80.397607,-0.000283,68.432341,79.971696,68.606457,12.552052,68.706463,79.525815,67.967746,79.409567,-0.000516,0.030614,68.348716,16.246794,80.927232,0.119922,-40.001233,0.000000,NaN,Inf,84.155480,-2.475933,0.999198,0.292441,0.220898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684694,68.355067,68.843999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442325,68.633013,14.527612,68.059066,-0.046751,0.034291,0.000000,14.347959,80.438819,-0.000304,68.459064,79.983402,68.617238,12.637714,68.722651,79.592492,68.006726,79.397836,-0.000517,0.030613,68.380856,16.190053,80.992354,0.119718,-40.001049,-0.000000,NaN,Inf,84.214719,-2.472520,1.001613,0.292751,0.220817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687165,68.350887,68.856354,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463449,68.635214,14.460470,68.059066,-0.045326,0.034288,0.000000,14.350528,80.452828,0.000012,68.422193,79.922782,68.602979,12.638162,68.720027,79.576481,68.006178,79.376572,-0.000517,0.030612,68.365013,16.208375,80.978280,0.120548,-40.001626,-0.000001,NaN,Inf,84.249682,-2.520012,1.005905,0.292121,0.220634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667502,68.350757,68.842511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472755,68.631912,14.493121,68.056863,-0.043284,0.034271,0.000000,14.344820,80.482913,-0.000256,68.440704,79.835043,68.625024,12.637837,68.715060,79.612495,68.015261,79.456075,-0.000519,0.030602,68.359986,16.166074,80.905187,0.120578,-40.000184,0.000000,NaN,Inf,84.208626,-2.524146,0.999794,0.292514,0.220499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667107,68.365329,68.849508,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473513,68.631912,14.499846,68.056863,-0.042773,0.034285,0.000000,14.348102,80.455469,-0.000271,68.447768,79.912722,68.608534,12.619097,68.730572,79.593938,67.973307,79.397000,-0.000520,0.030577,68.366648,16.187734,80.896396,0.121433,-40.000839,-0.000000,NaN,Inf,84.166042,-2.486297,1.001407,0.292748,0.221015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673058,68.368787,68.847477,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446144,68.634389,14.461449,68.056587,-0.045549,0.034294,0.000000,14.351384,80.348594,0.000058,68.435685,80.017040,68.611137,12.493020,68.706156,79.542948,67.996066,79.425258,-0.000519,0.030596,68.372324,16.242214,80.937041,0.120730,-40.001233,-0.000000,NaN,Inf,84.163988,-2.487199,1.001819,0.293769,0.221331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664439,68.376379,68.823265,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452960,68.632462,14.557847,68.055761,-0.046813,0.034301,0.000000,14.346104,80.377636,-0.000174,68.434706,79.885059,68.607178,12.606007,68.712172,79.586073,67.995080,79.506169,-0.000520,0.030581,68.358113,16.296663,80.951340,0.121169,-40.001285,-0.000000,NaN,Inf,84.240693,-2.489456,1.001059,0.292820,0.220511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647596,68.374497,68.846380,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481042,68.630811,14.543350,68.056036,-0.044452,0.034326,0.000000,14.347959,80.397960,-0.000226,68.466038,79.901858,68.615160,12.581762,68.698126,79.608137,67.991712,79.469336,-0.000521,0.030591,68.361793,16.274397,80.975711,0.120492,-40.000367,-0.000001,NaN,Inf,84.220270,-2.429796,1.007257,0.292722,0.221110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662229,68.396203,68.853817,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445386,68.630811,14.531845,68.056036,-0.043114,0.034348,0.000000,14.345676,80.449120,0.000064,68.441792,79.904448,68.587886,12.657290,68.699942,79.591675,67.986000,79.398818,-0.000522,0.030596,68.359008,16.222886,80.905717,0.120912,-40.001101,-0.000001,NaN,Inf,84.142490,-2.453132,1.004303,0.293202,0.221012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656148,68.368501,68.851019,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
