OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
5:18:26 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.450598,68.633838,14.473478,68.061269,-0.042651,0.034202,0.000000,14.343250,80.402403,0.000400,68.428500,79.854428,68.600130,12.619792,68.696808,79.598539,67.991323,79.452547,-0.000527,0.030560,68.374224,16.187969,80.887465,0.117162,-40.000157,0.000000,NaN,Inf,84.218869,-2.546441,0.999101,0.292581,0.220445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693328,68.365783,68.837225,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470628,68.632738,14.548902,68.063473,-0.045361,0.034165,0.000000,14.348102,80.381105,0.000148,68.457372,79.958042,68.599889,12.599196,68.725665,79.531354,68.011675,79.429321,-0.000528,0.030570,68.342363,16.280447,80.914833,0.117313,-40.001233,-0.000000,NaN,Inf,84.228056,-2.464919,1.001583,0.292555,0.220442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713035,68.348081,68.830967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442210,68.633563,14.544996,68.066778,-0.045716,0.034124,0.000000,14.346532,80.425788,0.000128,68.449029,79.907903,68.594224,12.500403,68.714179,79.448132,68.009508,79.442606,-0.000528,0.030582,68.375766,16.245238,80.843105,0.117607,-40.001390,-0.000001,NaN,Inf,84.172633,-2.502117,1.005409,0.292517,0.221667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718175,68.342413,68.832957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431555,68.631637,14.490039,68.068155,-0.043832,0.034172,0.000000,14.346532,80.436902,0.000382,68.452090,79.999193,68.617757,12.528624,68.719845,79.533859,68.010097,79.384656,-0.000527,0.030609,68.379660,16.215866,80.902168,0.117385,-40.000341,-0.000001,NaN,Inf,84.250547,-2.490313,1.007117,0.292787,0.220666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708047,68.377598,68.829390,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455946,68.631637,14.521972,68.068155,-0.042005,0.034185,0.000000,14.348958,80.376895,0.000120,68.460650,79.988299,68.631645,12.628273,68.737894,79.600987,68.022046,79.470988,-0.000527,0.030604,68.382444,16.220917,80.879305,0.117974,-40.000341,0.000000,NaN,Inf,84.253913,-2.447731,0.999134,0.292702,0.220154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736897,68.390246,68.851718,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465131,68.633013,14.549714,68.071184,-0.042693,0.034212,0.000000,14.357521,80.400493,0.000119,68.432188,79.972658,68.596060,12.554130,68.709365,79.580214,67.989632,79.425681,-0.000525,0.030595,68.358899,16.278051,80.979236,0.117609,-40.000865,-0.000001,NaN,Inf,84.211345,-2.482270,1.004567,0.292297,0.220131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702973,68.350487,68.823900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455710,68.633288,14.508606,68.074214,-0.045437,0.034185,0.000000,14.350100,80.483453,0.000268,68.448982,79.898638,68.615679,12.527298,68.727327,79.541012,68.009461,79.440787,-0.000527,0.030611,68.360421,16.211557,80.890562,0.118069,-40.000157,-0.000001,NaN,Inf,84.187810,-2.482715,1.005847,0.293031,0.220820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743786,68.366789,68.841220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437402,68.633563,14.459019,68.078621,-0.045743,0.034205,0.000000,14.341823,80.496914,0.000299,68.440354,79.928859,68.602140,12.627500,68.694247,79.622047,67.994532,79.453568,-0.000528,0.030613,68.344751,16.253000,80.874127,0.117773,-40.001023,-0.000001,NaN,Inf,84.213635,-2.491587,1.003659,0.292552,0.220004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710715,68.354075,68.838768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448196,68.633563,14.498869,68.078621,-0.044790,0.034224,0.000000,14.350813,80.512605,0.000145,68.441073,80.085180,68.603213,12.513819,68.727327,79.551667,68.008147,79.403955,-0.000527,0.030604,68.359115,16.221459,80.935328,0.118147,-40.001075,-0.000000,NaN,Inf,84.263601,-2.467388,1.001497,0.292982,0.220938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715943,68.371778,68.846556,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697726,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482818,68.631912,14.441538,68.079447,-0.042013,0.034261,0.000000,14.354096,80.516541,0.000159,68.438509,79.915954,68.604896,12.580721,68.692015,79.493507,68.010970,79.438090,-0.000527,0.030621,68.369778,16.196682,80.850831,0.118006,-40.000761,-0.000001,NaN,Inf,84.234300,-2.516993,1.003507,0.293077,0.221896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722198,68.358495,68.831094,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475139,68.632738,14.524438,68.080273,-0.041870,0.034292,0.000000,14.359661,80.492524,0.000407,68.444026,79.910798,68.608352,12.569484,68.710021,79.585451,68.018607,79.443003,-0.000527,0.030645,68.359178,16.246881,80.814139,0.118348,-40.001836,0.000000,NaN,Inf,84.138778,-2.495051,0.997150,0.292034,0.221370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699888,68.360290,68.838724,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432466,68.633288,14.467539,68.080549,-0.045240,0.034285,0.000000,14.354524,80.383931,0.000142,68.461645,79.914595,68.616772,12.606433,68.698907,79.484482,67.997266,79.395423,-0.000524,0.030670,68.344989,16.225334,80.885360,0.117849,-40.000603,-0.000001,NaN,Inf,84.160407,-2.499125,1.003406,0.293925,0.221205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697920,68.359568,68.833190,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458703,68.630261,14.446568,68.082477,-0.045486,0.034313,0.000000,14.352240,80.433948,0.000141,68.424317,79.861794,68.590001,12.618668,68.691250,79.566133,67.981704,79.448804,-0.000523,0.030664,68.330342,16.214518,80.954703,0.118465,-40.001049,-0.000000,NaN,Inf,84.272855,-2.504418,1.002430,0.293505,0.220687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695251,68.345257,68.823042,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466880,68.630261,14.537079,68.082477,-0.042799,0.034375,0.000000,14.347959,80.439146,0.000537,68.436289,79.945229,68.603562,12.505582,68.714790,79.570978,68.010397,79.412365,-0.000523,0.030688,68.362593,16.192843,80.878306,0.118629,-40.001915,0.000000,NaN,Inf,84.202490,-2.458014,0.999161,0.292983,0.220485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695098,68.360486,68.840909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449081,68.634389,14.527057,68.081651,-0.041684,0.034358,0.000000,14.348387,80.419961,0.000428,68.450240,79.946144,68.606406,12.625419,68.725948,79.557064,68.005322,79.482497,-0.000521,0.030694,68.353825,16.218869,80.904186,0.119173,-40.000813,-0.000001,NaN,Inf,84.180317,-2.513141,1.004852,0.293039,0.220451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706669,68.365826,68.833345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444713,68.633563,14.524205,68.081651,-0.041833,0.034340,0.000000,14.349101,80.461698,0.000404,68.448523,79.949294,68.611567,12.552888,68.711159,79.597056,67.996939,79.441747,-0.000520,0.030686,68.355000,16.231562,80.898863,0.118771,-40.000865,-0.000001,NaN,Inf,84.232723,-2.457199,1.005397,0.293379,0.220829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712662,68.372237,68.849484,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462388,68.634389,14.561915,68.087710,-0.043757,0.034331,0.000000,14.347959,80.453528,0.000692,68.455084,79.963909,68.605530,12.588124,68.715928,79.544902,68.008538,79.464928,-0.000521,0.030672,68.378937,16.290970,80.904574,0.120198,-40.001442,-0.000001,NaN,Inf,84.243752,-2.478368,1.005503,0.292804,0.220468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714521,68.368276,68.841960,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.484588,68.634389,14.433915,68.087710,-0.043939,0.034329,0.000000,14.354096,80.464078,0.000701,68.431598,80.000421,68.607871,12.551032,68.720763,79.612155,67.995275,79.404952,-0.000522,0.030661,68.360375,16.194549,80.879710,0.119708,-40.000472,-0.000001,NaN,Inf,84.196624,-2.473156,1.006882,0.293303,0.220824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691511,68.350246,68.827877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451374,68.633013,14.446155,68.089087,-0.041093,0.034422,0.000000,14.352811,80.414416,0.000451,68.462039,79.972335,68.625062,12.546322,68.717175,79.571430,68.013465,79.451334,-0.000521,0.030663,68.350758,16.256276,80.982848,0.120193,-39.999921,0.000001,NaN,Inf,84.136461,-2.503397,0.996502,0.292922,0.220652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718261,68.368276,68.850623,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452448,68.633563,14.483999,68.092117,-0.040509,0.034488,0.000000,14.353525,80.450922,0.000494,68.440289,79.928865,68.600258,12.623868,68.712317,79.633912,67.976168,79.471800,-0.000521,0.030641,68.366599,16.189875,80.917319,0.120126,-40.000787,0.000000,NaN,Inf,84.215446,-2.485353,0.999639,0.293033,0.220672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703846,68.365496,68.832054,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465082,68.633563,14.429588,68.092667,-0.042144,0.034549,0.000000,14.346818,80.426890,0.000510,68.443091,79.962930,68.610145,12.578010,68.713477,79.643992,68.020991,79.455788,-0.000521,0.030631,68.361963,16.291470,80.853343,0.120122,-40.001495,-0.000000,NaN,Inf,84.222761,-2.435802,1.002183,0.292993,0.220289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709993,68.357510,68.831135,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473440,68.633013,14.447077,68.095422,-0.043985,0.034588,0.000000,14.348816,80.420553,0.000235,68.457561,79.951933,68.600959,12.570547,68.701794,79.535327,68.003132,79.431667,-0.000521,0.030604,68.364052,16.253593,80.824667,0.119436,-40.000708,0.000000,NaN,Inf,84.188492,-2.492237,0.997546,0.292959,0.221536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683767,68.356635,68.822431,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479649,68.633013,14.504786,68.095422,-0.044060,0.034583,0.000000,14.351812,80.418156,0.000296,68.438181,79.964676,68.617603,12.572239,68.711793,79.455368,68.016461,79.437113,-0.000520,0.030614,68.362007,16.182584,80.930617,0.119871,-40.001049,0.000000,NaN,Inf,84.165287,-2.491874,0.998179,0.292136,0.220632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704153,68.360398,68.828686,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461519,68.632462,14.399303,68.097625,-0.042094,0.034580,0.000000,14.346532,80.449159,0.000521,68.444698,79.942990,68.606317,12.563043,68.707570,79.522288,67.997244,79.389063,-0.000520,0.030605,68.342486,16.207005,80.938553,0.119445,-40.001128,-0.000000,NaN,Inf,84.148462,-2.501252,1.001736,0.291879,0.220460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697438,68.349939,68.836077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438793,68.633288,14.537742,68.098176,-0.040366,0.034561,0.000000,14.354524,80.445057,0.000244,68.436920,79.857742,68.610778,12.550481,68.719930,79.538591,68.007291,79.434764,-0.000519,0.030587,68.361985,16.233210,80.863823,0.119917,-40.001023,0.000001,NaN,Inf,84.197056,-2.516895,0.995698,0.292959,0.220819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697743,68.351076,68.832819,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450589,68.633013,14.471665,68.098727,-0.042034,0.034569,0.000000,14.353239,80.431351,0.000202,68.456473,79.979423,68.623573,12.619667,68.725247,79.520683,68.000373,79.498449,-0.000520,0.030592,68.372885,16.191067,80.873633,0.119198,-40.001836,-0.000001,NaN,Inf,84.259549,-2.493786,1.006853,0.293270,0.221367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704721,68.368450,68.836294,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476872,68.633563,14.458551,68.099553,-0.043934,0.034603,0.000000,14.349101,80.371317,0.000415,68.441612,79.883182,68.596277,12.562676,68.708335,79.545717,68.008274,79.399141,-0.000520,0.030581,68.353866,16.228936,80.970490,0.119578,-40.000341,-0.000000,NaN,Inf,84.239649,-2.443997,1.001459,0.292734,0.221262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706930,68.362761,68.830893,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473793,68.633563,14.552911,68.099553,-0.044077,0.034575,0.000000,14.349529,80.422084,0.000176,68.461383,79.844625,68.622939,12.617262,68.715467,79.552991,68.016131,79.446093,-0.000520,0.030594,68.360024,16.196874,80.881507,0.119994,-40.001259,0.000000,NaN,Inf,84.156537,-2.520613,0.998734,0.293274,0.222094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721541,68.363242,68.841652,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457097,68.634664,14.519353,68.099553,-0.042168,0.034569,0.000000,14.352240,80.446532,0.000169,68.436289,80.018871,68.598420,12.513289,68.695514,79.571837,67.994179,79.434113,-0.000518,0.030620,68.343160,16.178089,80.903797,0.120050,-40.001311,-0.000001,NaN,Inf,84.164882,-2.494409,1.005466,0.293084,0.220909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718631,68.367399,68.824288,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446360,68.633838,14.469608,68.101756,-0.040523,0.034537,0.000000,14.350813,80.406697,0.000341,68.456798,79.962215,68.592712,12.585269,68.714329,79.523146,67.979076,79.470394,-0.000518,0.030637,68.350057,16.214732,80.831886,0.119603,-40.001338,-0.000001,NaN,Inf,84.211249,-2.481146,1.004306,0.292843,0.221331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715000,68.353373,68.824987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440073,68.636040,14.543433,68.105337,-0.041273,0.034555,0.000000,14.347674,80.372015,0.000345,68.439851,79.905634,68.604151,12.587349,68.713301,79.608830,67.984045,79.395755,-0.000517,0.030607,68.350035,16.220781,80.948505,0.119937,-40.000656,-0.000000,NaN,Inf,84.239558,-2.439730,1.001609,0.292754,0.221204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714388,68.364402,68.827043,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481879,68.632738,14.526179,68.106714,-0.043690,0.034545,0.000000,14.351812,80.505922,0.000190,68.450735,79.954280,68.632123,12.613836,68.737125,79.567008,67.999998,79.418340,-0.000517,0.030611,68.366725,16.313858,81.007791,0.120336,-40.001521,-0.000001,NaN,Inf,84.258823,-2.498841,1.007158,0.293339,0.220244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724077,68.377836,68.833012,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.483018,68.632738,14.462501,68.106714,-0.042946,0.034580,0.000000,14.350100,80.429029,0.000355,68.450018,80.021441,68.601941,12.601357,68.709012,79.558451,67.988881,79.514409,-0.000518,0.030620,68.363526,16.204008,80.901494,0.119712,-40.001154,0.000001,NaN,Inf,84.209806,-2.473236,0.996331,0.293041,0.221944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703867,68.358449,68.836030,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447981,68.633563,14.490926,68.106989,-0.041148,0.034560,0.000000,14.349386,80.422104,0.000465,68.429747,79.873721,68.612899,12.589388,68.695448,79.564094,67.988005,79.449542,-0.000517,0.030612,68.354386,16.324560,80.942875,0.120111,-40.000603,0.000000,NaN,Inf,84.139061,-2.417624,0.998583,0.293400,0.221094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698202,68.362344,68.832247,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431632,68.633563,14.431077,68.107540,-0.041347,0.034540,0.000000,14.344249,80.406671,0.000085,68.449887,79.952077,68.612417,12.512964,68.730299,79.566616,68.010372,79.391024,-0.000517,0.030587,68.391923,16.146796,80.971675,0.119799,-40.001023,-0.000000,NaN,Inf,84.234880,-2.463781,1.002972,0.292379,0.221057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718499,68.364356,68.849195,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446786,68.634389,14.464935,68.106714,-0.043964,0.034481,0.000000,14.350813,80.434809,0.000092,68.437415,79.950519,68.594942,12.634696,68.689125,79.506033,67.980759,79.563115,-0.000516,0.030582,68.342634,16.235571,80.923255,0.120489,-40.000157,0.000000,NaN,Inf,84.279270,-2.528601,0.999961,0.292068,0.220303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692296,68.337311,68.807139,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453255,68.634389,14.543339,68.106714,-0.044828,0.034430,0.000000,14.346104,80.352467,0.000346,68.445759,79.956531,68.604347,12.588716,68.718069,79.397344,68.001640,79.397450,-0.000517,0.030613,68.356366,16.245138,80.832071,0.120440,-40.000970,-0.000000,NaN,Inf,84.238951,-2.374208,1.001256,0.292360,0.220698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713337,68.368755,68.854596,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476311,68.634939,14.450375,68.106714,-0.043895,0.034459,0.000000,14.353097,80.441505,-0.000029,68.438285,79.963199,68.590677,12.618872,68.725180,79.564544,67.994526,79.469413,-0.000518,0.030608,68.356322,16.237034,80.961596,0.120727,-40.001311,-0.000001,NaN,Inf,84.221395,-2.515205,1.006233,0.292860,0.221285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727926,68.359652,68.833777,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459517,68.635765,14.557379,68.105337,-0.041088,0.034507,0.000000,14.353382,80.455846,-0.000159,68.444151,79.962672,68.613883,12.591752,68.718463,79.564341,68.014159,79.389384,-0.000518,0.030598,68.356410,16.275225,80.889276,0.120249,-40.000708,0.000000,NaN,Inf,84.159432,-2.455891,0.998208,0.293413,0.220817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735756,68.365407,68.841759,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440754,68.633838,14.518787,68.106439,-0.041386,0.034524,0.000000,14.350813,80.412418,0.000096,68.408821,79.969850,68.615611,12.614631,68.703565,79.548897,68.001026,79.456845,-0.000518,0.030583,68.328880,16.301865,80.938918,0.120945,-40.000944,-0.000001,NaN,Inf,84.205785,-2.533578,1.006768,0.292877,0.221421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741224,68.343854,68.825728,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472615,68.632738,14.491005,68.103960,-0.043974,0.034480,0.000000,14.349957,80.404043,-0.000071,68.431354,79.925947,68.597894,12.663039,68.699976,79.564012,68.003347,79.448970,-0.000519,0.030584,68.343179,16.292968,80.881772,0.120468,-40.001049,-0.000001,NaN,Inf,84.251287,-2.470573,1.005403,0.292831,0.220349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738468,68.355648,68.822230,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.485913,68.632738,14.520738,68.103960,-0.044830,0.034435,0.000000,14.349815,80.449173,-0.000239,68.432071,79.874637,68.582803,12.572035,68.703171,79.552298,67.994088,79.416669,-0.000519,0.030570,68.339762,16.250982,80.887992,0.120906,-40.000734,-0.000000,NaN,Inf,84.167249,-2.479537,1.001271,0.292625,0.221103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737506,68.343460,68.817549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440842,68.634939,14.536228,68.101206,-0.043900,0.034430,0.000000,14.346247,80.406053,-0.000083,68.426770,79.936856,68.608502,12.647747,68.705183,79.601047,67.995818,79.421916,-0.000520,0.030557,68.359674,16.166680,80.872351,0.120659,-40.001259,-0.000000,NaN,Inf,84.131222,-2.493711,1.002404,0.292681,0.220455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728298,68.344641,68.819693,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428244,68.633563,14.406959,68.103409,-0.041120,0.034398,0.000000,14.344106,80.395904,0.000000,68.424446,79.898492,68.590196,12.638918,68.701005,79.475042,67.998883,79.456831,-0.000521,0.030532,68.343702,16.180457,80.971206,0.121169,-40.000918,-0.000001,NaN,Inf,84.255635,-2.491633,1.006605,0.291923,0.220518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758196,68.356676,68.828158,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462736,68.633288,14.473952,68.102858,-0.041270,0.034414,0.000000,14.354666,80.384727,-0.000261,68.420512,79.962982,68.583656,12.498097,68.702361,79.522925,67.987435,79.509018,-0.000521,0.030528,68.336454,16.232040,80.861192,0.120550,-40.001705,0.000000,NaN,Inf,84.288473,-2.469372,0.998525,0.292103,0.220443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741267,68.327682,68.821705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468249,68.633288,14.480532,68.102858,-0.043032,0.034432,0.000000,14.346247,80.425012,-0.000224,68.436223,80.035294,68.614801,12.636981,68.709822,79.462026,68.016569,79.495048,-0.000522,0.030530,68.371210,16.208360,80.931251,0.121160,-40.000970,-0.000000,NaN,Inf,84.194580,-2.420086,1.000776,0.292645,0.220705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759531,68.371315,68.857879,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460630,68.632738,14.429610,68.102583,-0.044673,0.034485,0.000000,14.350528,80.426678,0.000040,68.458296,79.900366,68.602029,12.622176,68.737781,79.509822,68.025497,79.490351,-0.000523,0.030546,68.352385,16.314379,80.981380,0.121173,-40.001049,-0.000000,NaN,Inf,84.179633,-2.459347,1.000849,0.292540,0.221309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776262,68.356042,68.842285,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442138,68.635214,14.416953,68.101206,-0.043609,0.034478,0.000000,14.345248,80.439049,-0.000247,68.431051,80.007817,68.589167,12.540879,68.694157,79.531271,67.998467,79.390554,-0.000525,0.030582,68.354452,16.243462,80.961905,0.121298,-40.000708,0.000000,NaN,Inf,84.199741,-2.471681,0.997855,0.292687,0.220638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766726,68.349411,68.831066,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698386,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432747,68.634389,14.512681,68.100655,-0.042391,0.034473,0.000000,14.346675,80.466626,-0.000235,68.447454,79.937609,68.589955,12.685042,68.692866,79.519823,68.007090,79.492701,-0.000525,0.030612,68.347727,16.282794,80.942774,0.120391,-40.000918,-0.000001,NaN,Inf,84.215413,-2.466388,1.006059,0.292452,0.220263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782889,68.354773,68.833865,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475220,68.633563,14.468185,68.099278,-0.042832,0.034488,0.000000,14.348530,80.418960,0.000146,68.459797,79.870591,68.604587,12.579233,68.712490,79.479955,67.999563,79.404774,-0.000524,0.030627,68.343551,16.291869,80.909550,0.120970,-40.001338,-0.000001,NaN,Inf,84.277068,-2.451569,1.005538,0.292143,0.220372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770925,68.352365,68.832577,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468199,68.633563,14.531628,68.099278,-0.044686,0.034511,0.000000,14.352098,80.423508,0.000016,68.440308,79.975520,68.620072,12.587042,68.714263,79.598423,67.992822,79.496654,-0.000524,0.030630,68.360416,16.275254,80.903818,0.120624,-40.001574,0.000000,NaN,Inf,84.161015,-2.507815,0.999514,0.292527,0.220858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772281,68.357048,68.831658,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429828,68.635489,14.493622,68.103134,-0.045717,0.034523,0.000000,14.351099,80.433460,-0.000007,68.458971,79.843596,68.611871,12.603498,68.725180,79.492303,68.015365,79.321804,-0.000525,0.030644,68.361744,16.277372,80.951440,0.120970,-40.001285,-0.000001,NaN,Inf,84.180045,-2.434435,1.004384,0.292103,0.219691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794415,68.372541,68.852937,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439323,68.634939,14.479832,68.102307,-0.044017,0.034527,0.000000,14.350956,80.477609,0.000296,68.430119,79.962358,68.612111,12.553928,68.699232,79.487434,68.007924,79.416178,-0.000524,0.030642,68.363855,16.264595,80.949992,0.120148,-40.001731,-0.000001,NaN,Inf,84.286099,-2.583841,1.004421,0.292925,0.219780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778864,68.345757,68.851319,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474932,68.634389,14.535215,68.102032,-0.042433,0.034570,0.000000,14.347817,80.427399,0.000381,68.420643,79.950934,68.587374,12.476403,68.693194,79.543455,67.994636,79.452053,-0.000525,0.030663,68.321700,16.260306,80.894968,0.120642,-40.000761,-0.000000,NaN,Inf,84.259760,-2.507901,1.002805,0.292138,0.219800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752466,68.342628,68.828069,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460973,68.634389,14.446682,68.102032,-0.042887,0.034540,0.000000,14.353953,80.393984,-0.000032,68.444499,79.985172,68.631772,12.590039,68.716822,79.562956,68.019499,79.488878,-0.000525,0.030678,68.379085,16.249541,80.937163,0.120396,-40.000236,-0.000001,NaN,Inf,84.162618,-2.468591,1.004165,0.292312,0.220582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785228,68.368339,68.850835,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438360,68.634664,14.518640,68.103409,-0.046174,0.034529,0.000000,14.343535,80.399910,0.000045,68.434050,79.932033,68.595291,12.634106,68.708180,79.562806,68.003568,79.505722,-0.000524,0.030695,68.360764,16.251595,80.936372,0.120668,-40.000577,0.000000,NaN,Inf,84.200461,-2.466750,0.999012,0.291812,0.220647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774927,68.339739,68.859431,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454819,68.636315,14.523092,68.105612,-0.045976,0.034493,0.000000,14.346390,80.461601,0.000144,68.432918,79.961202,68.594154,12.576766,68.694987,79.644216,68.013239,79.454870,-0.000524,0.030734,68.343505,16.243619,81.025210,0.120685,-40.000682,-0.000001,NaN,Inf,84.244664,-2.431347,1.005558,0.291626,0.219864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743870,68.346500,68.832115,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461143,68.633838,14.399501,68.108367,-0.044097,0.034537,0.000000,14.347959,80.466767,-0.000224,68.429853,79.988437,68.594088,12.569364,68.688270,79.619872,67.974389,79.391960,-0.000524,0.030736,68.335060,16.185951,80.945038,0.121028,-40.000708,-0.000001,NaN,Inf,84.219079,-2.485150,1.004723,0.292579,0.220700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736324,68.331467,68.823213,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469903,68.634389,14.441081,68.109744,-0.042441,0.034507,0.000000,14.347246,80.425194,-0.000168,68.446951,79.941591,68.624314,12.629823,68.725988,79.563909,68.009494,79.470581,-0.000524,0.030757,68.371204,16.251039,80.929477,0.120834,-40.000682,0.000001,NaN,Inf,84.199450,-2.491939,0.995737,0.292790,0.219902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776107,68.362955,68.833358,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458460,68.634389,14.484447,68.109744,-0.042819,0.034512,0.000000,14.354096,80.545469,0.000058,68.445365,80.019426,68.600561,12.593445,68.688927,79.554135,68.002075,79.457352,-0.000524,0.030764,68.349770,16.259201,80.974832,0.120749,-40.000761,0.000000,NaN,Inf,84.176250,-2.470011,0.998008,0.292485,0.220364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745706,68.346259,68.818050,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437746,68.635489,14.444149,68.110019,-0.045249,0.034527,0.000000,14.352526,80.545207,-0.000118,68.423527,79.919582,68.590041,12.584697,68.701266,79.458037,67.982155,79.487778,-0.000524,0.030753,68.340301,16.185431,80.970652,0.120399,-40.000839,-0.000000,NaN,Inf,84.207276,-2.472186,1.001797,0.293134,0.220941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738095,68.331160,68.818923,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459982,68.632462,14.571975,68.114977,-0.045949,0.034589,0.000000,14.352240,80.464347,-0.000292,68.452796,79.959256,68.625166,12.614101,68.725593,79.536308,67.990431,79.458599,-0.000524,0.030750,68.356799,16.187606,80.920766,0.120326,-40.000629,-0.000000,NaN,Inf,84.264593,-2.430204,1.000443,0.292821,0.220836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768233,68.346346,68.855862,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473835,68.634664,14.526102,68.116905,-0.044915,0.034630,0.000000,14.346818,80.436533,-0.000138,68.450838,79.899417,68.611737,12.545548,68.695533,79.534470,68.026301,79.449585,-0.000523,0.030796,68.340367,16.279655,80.957275,0.120129,-40.000577,-0.000001,NaN,Inf,84.201223,-2.459639,1.007745,0.292131,0.220684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756466,68.356193,68.845582,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
