OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
5:21:07 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.436859,68.635214,14.416057,68.116078,-0.042289,0.034893,0.000000,14.352098,80.482509,0.000221,68.440065,79.891052,68.611013,12.619504,68.733051,79.502265,68.020022,79.461558,-0.000520,0.030878,68.367201,16.298555,80.881628,0.119533,-40.000787,-0.000001,NaN,Inf,84.193564,-2.481690,1.005291,0.292519,0.221181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781091,68.356300,68.834737,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462963,68.632738,14.383871,68.114701,-0.043191,0.034883,0.000000,14.346960,80.397124,0.000179,68.424725,79.912067,68.580633,12.599686,68.701000,79.541458,67.997501,79.440096,-0.000519,0.030864,68.341087,16.235657,80.846470,0.119853,-40.000918,0.000000,NaN,Inf,84.266726,-2.487084,0.998559,0.292353,0.220335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766503,68.356672,68.808493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000433,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448514,68.635765,14.447058,68.116354,-0.045217,0.034821,0.000000,14.348673,80.436918,0.000253,68.435111,79.970633,68.586823,12.635981,68.703866,79.659700,68.027923,79.525225,-0.000518,0.030848,68.352317,16.224078,80.841819,0.119234,-40.001023,0.000001,NaN,Inf,84.193414,-2.480127,0.994531,0.292703,0.220633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784743,68.359954,68.823518,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440902,68.634664,14.523689,68.115252,-0.045108,0.034839,0.000000,14.349815,80.394585,0.000545,68.476107,79.941236,68.642967,12.633208,68.721369,79.631506,68.012667,79.450786,-0.000519,0.030843,68.385522,16.228337,80.939224,0.119754,-40.000420,0.000000,NaN,Inf,84.235638,-2.448828,0.999899,0.293056,0.221055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791436,68.380785,68.846916,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472887,68.635489,14.457769,68.120485,-0.043419,0.034812,0.000000,14.349672,80.439224,0.000323,68.437891,79.950028,68.593953,12.593588,68.689383,79.522982,68.021576,79.402650,-0.000519,0.030819,68.352621,16.266100,80.914281,0.119105,-40.001049,-0.000001,NaN,Inf,84.255197,-2.487541,1.005733,0.293505,0.220582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776498,68.347547,68.821331,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441440,68.631637,14.401156,68.124341,-0.043010,0.034723,0.000000,14.352811,80.464591,0.000249,68.442192,79.980619,68.600384,12.580089,68.705376,79.521721,67.993056,79.419339,-0.000520,0.030815,68.368091,16.290900,80.975179,0.119544,-40.001049,0.000000,NaN,Inf,84.169263,-2.531368,0.998955,0.293652,0.221321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769216,68.350239,68.816518,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431980,68.631637,14.498889,68.124341,-0.044632,0.034710,0.000000,14.350956,80.480387,0.000352,68.428916,80.009140,68.602592,12.606618,68.704675,79.544639,67.985505,79.478536,-0.000520,0.030806,68.359756,16.285598,80.924376,0.119273,-40.002308,-0.000001,NaN,Inf,84.210460,-2.464698,1.003799,0.293051,0.220720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766437,68.363258,68.833488,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461819,68.635214,14.487914,68.126820,-0.045984,0.034682,0.000000,14.345391,80.435106,0.000141,68.455705,80.019818,68.618033,12.610514,68.736748,79.517886,68.006253,79.466604,-0.000519,0.030802,68.372116,16.297427,80.842452,0.119953,-40.001574,-0.000001,NaN,Inf,84.276400,-2.440255,1.004636,0.294578,0.221940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783540,68.384526,68.864192,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475093,68.635765,14.473467,68.126545,-0.045084,0.034671,0.000000,14.349386,80.403309,0.000047,68.445016,79.939346,68.613724,12.570302,68.703340,79.571102,68.010871,79.410527,-0.000519,0.030776,68.357275,16.195254,80.944017,0.119526,-40.001442,-0.000000,NaN,Inf,84.198992,-2.469655,1.001804,0.293387,0.221214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792113,68.374395,68.841798,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427967,68.636040,14.528998,68.127095,-0.043174,0.034666,0.000000,14.345533,80.443911,0.000125,68.463264,79.900569,68.603641,12.621423,68.726924,79.496190,68.009709,79.481112,-0.000519,0.030787,68.363149,16.313322,80.919769,0.119517,-40.001364,0.000000,NaN,Inf,84.163560,-2.514948,0.999888,0.292957,0.220905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793665,68.362645,68.840221,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427747,68.636040,14.408224,68.127095,-0.042544,0.034598,0.000000,14.345248,80.494945,0.000226,68.443170,80.000345,68.595046,12.662571,68.720405,79.550502,68.023567,79.432997,-0.000521,0.030788,68.334340,16.237226,80.905615,0.119738,-40.000761,-0.000001,NaN,Inf,84.291704,-2.462591,1.007002,0.293739,0.220904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786733,68.348641,68.839525,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704622,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448236,68.633563,14.465607,68.125994,-0.044540,0.034489,0.000000,14.347674,80.525973,-0.000025,68.455486,79.966223,68.625185,12.611002,68.710648,79.568737,68.003953,79.370453,-0.000522,0.030808,68.351224,16.221274,81.007242,0.120597,-40.001836,0.000000,NaN,Inf,84.292302,-2.511343,0.998647,0.292828,0.220950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773239,68.361332,68.828238,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457114,68.635765,14.491060,68.124617,-0.045952,0.034486,0.000000,14.351242,80.412519,0.000035,68.462550,79.945262,68.594958,12.585534,68.724474,79.579476,68.006079,79.471475,-0.000524,0.030803,68.365742,16.264388,80.924335,0.120861,-40.001101,-0.000000,NaN,Inf,84.232641,-2.536697,1.001202,0.293750,0.221263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776257,68.379318,68.838257,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435921,68.635765,14.452136,68.124892,-0.044994,0.034466,0.000000,14.345391,80.459622,0.000150,68.480388,79.950944,68.639816,12.626337,68.734844,79.553579,68.054820,79.428732,-0.000526,0.030803,68.367070,16.290535,80.938064,0.120998,-40.000813,-0.000000,NaN,Inf,84.212303,-2.465949,1.002348,0.293334,0.221432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790363,68.370566,68.845824,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447858,68.634389,14.436820,68.123515,-0.043151,0.034420,0.000000,14.351099,80.501613,-0.000062,68.439737,79.936998,68.587085,12.655209,68.686669,79.542174,67.996405,79.478842,-0.000527,0.030797,68.351161,16.245374,80.916524,0.121061,-40.001285,-0.000000,NaN,Inf,84.269823,-2.545690,1.001123,0.292388,0.221622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765059,68.353564,68.819864,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443577,68.634389,14.531266,68.123515,-0.042633,0.034387,0.000000,14.346818,80.391261,-0.000023,68.439086,79.958544,68.598677,12.557783,68.724869,79.574563,68.016957,79.467541,-0.000528,0.030798,68.367461,16.211392,80.937859,0.120860,-40.000918,0.000000,NaN,Inf,84.236040,-2.450933,0.999236,0.292815,0.220703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770418,68.365162,68.835830,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474327,68.635765,14.468038,68.122413,-0.043951,0.034322,0.000000,14.349244,80.477040,0.000197,68.453102,79.947163,68.593122,12.588919,68.710167,79.595080,68.002384,79.510941,-0.000529,0.030807,68.357519,16.259108,80.974711,0.120788,-40.000079,-0.000001,NaN,Inf,84.247661,-2.479679,1.006071,0.292726,0.221069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759876,68.362099,68.815865,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451578,68.635214,14.471875,68.121036,-0.045544,0.034314,0.000000,14.352098,80.479731,-0.000029,68.435893,80.012555,68.615082,12.625214,68.715090,79.560775,68.008335,79.442622,-0.000529,0.030813,68.365917,16.316441,80.969081,0.120429,-40.001338,0.000000,NaN,Inf,84.165636,-2.433642,0.999565,0.292973,0.220615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776018,68.359955,68.836355,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442401,68.635214,14.522655,68.118006,-0.044000,0.034270,0.000000,14.347674,80.416143,-0.000025,68.440305,79.998060,68.611932,12.689956,68.712355,79.579331,68.006958,79.367025,-0.000529,0.030827,68.357519,16.308899,80.887647,0.120688,-40.001023,-0.000000,NaN,Inf,84.226771,-2.489129,1.001405,0.293944,0.220589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784919,68.366782,68.812541,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476917,68.636040,14.513528,68.118006,-0.041803,0.034284,0.000000,14.349244,80.404474,0.000208,68.444586,79.960483,68.598896,12.598543,68.722178,79.537385,68.034557,79.468171,-0.000529,0.030827,68.356846,16.300623,80.879753,0.120444,-40.000839,-0.000001,NaN,Inf,84.260590,-2.544987,1.005558,0.293349,0.221102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795569,68.379932,68.840535,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459014,68.636040,14.400880,68.118006,-0.042483,0.034257,0.000000,14.350813,80.490704,0.000182,68.439048,79.956530,68.569567,12.569282,68.703649,79.533251,67.996958,79.366083,-0.000528,0.030844,68.331865,16.295958,80.947402,0.120712,-40.001364,-0.000000,NaN,Inf,84.158893,-2.496822,1.002529,0.292565,0.221413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772059,68.350590,68.815846,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429305,68.636590,14.455936,68.117180,-0.044009,0.034255,0.000000,14.351527,80.446636,-0.000035,68.427141,79.940187,68.625406,12.628232,68.702971,79.533149,67.984549,79.461150,-0.000527,0.030845,68.333171,16.249248,80.982216,0.120235,-40.001285,0.000001,NaN,Inf,84.207426,-2.533288,0.995979,0.292565,0.220378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786757,68.354069,68.823392,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427702,68.635214,14.481112,68.116354,-0.045635,0.034249,0.000000,14.345105,80.399682,0.000198,68.465511,79.958781,68.624334,12.576461,68.723930,79.560464,68.030685,79.520025,-0.000528,0.030853,68.373669,16.225105,80.876104,0.120811,-40.000813,-0.000000,NaN,Inf,84.288618,-2.451906,1.001846,0.293108,0.221443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819759,68.380853,68.865336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471111,68.635214,14.443911,68.117180,-0.044474,0.034212,0.000000,14.350813,80.380711,0.000286,68.449152,79.929403,68.593409,12.591467,68.717936,79.599257,67.988840,79.453091,-0.000526,0.030850,68.356043,16.269539,80.877407,0.120269,-40.000892,-0.000001,NaN,Inf,84.291597,-2.455359,1.003702,0.293393,0.221416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786342,68.367374,68.839729,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465827,68.635214,14.547813,68.117180,-0.042472,0.034216,0.000000,14.344677,80.463975,-0.000051,68.453389,79.935287,68.604694,12.618446,68.710519,79.533960,67.998930,79.443526,-0.000527,0.030869,68.350364,16.286211,80.868823,0.120879,-40.000367,0.000000,NaN,Inf,84.173803,-2.462041,0.998120,0.293367,0.220878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792641,68.370766,68.831529,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447050,68.635214,14.506797,68.116629,-0.043312,0.034231,0.000000,14.351242,80.528886,0.000025,68.450434,79.937303,68.605634,12.585044,68.711875,79.492445,68.017161,79.390508,-0.000526,0.030853,68.357327,16.261762,80.888604,0.120596,-40.001154,-0.000001,NaN,Inf,84.188125,-2.479069,1.005668,0.292667,0.220096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793581,68.367549,68.831463,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433916,68.637140,14.491022,68.116078,-0.045421,0.034165,0.000000,14.346532,80.514044,0.000168,68.422713,79.976614,68.604169,12.557334,68.718723,79.532881,68.010860,79.416651,-0.000526,0.030859,68.347755,16.296435,80.897273,0.121140,-40.001101,-0.000001,NaN,Inf,84.239060,-2.535764,1.004136,0.292105,0.220332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776741,68.366499,68.822673,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446082,68.636865,14.480412,68.114426,-0.045783,0.034148,0.000000,14.349815,80.502127,-0.000107,68.447350,79.975835,68.602660,12.592752,68.728853,79.497863,68.014055,79.394794,-0.000527,0.030852,68.377393,16.250490,80.917361,0.120358,-40.001495,-0.000000,NaN,Inf,84.291496,-2.497402,1.000629,0.292638,0.221131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788529,68.370394,68.835422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470852,68.634389,14.528159,68.113049,-0.044687,0.034114,0.000000,14.349244,80.527706,-0.000120,68.425840,79.959995,68.604520,12.719583,68.691223,79.588724,68.005278,79.399937,-0.000526,0.030864,68.354608,16.239089,80.919727,0.120832,-40.000734,-0.000000,NaN,Inf,84.243337,-2.529547,1.002376,0.292606,0.220685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763378,68.363939,68.818342,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448928,68.634389,14.416268,68.113049,-0.042602,0.034118,0.000000,14.350956,80.449497,-0.000004,68.442377,79.949525,68.609266,12.595362,68.728809,79.587502,68.028174,79.352187,-0.000525,0.030862,68.364143,16.377819,80.864497,0.119655,-40.000656,-0.000001,NaN,Inf,84.173677,-2.517039,1.003960,0.293279,0.220566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774357,68.364945,68.824184,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449995,68.636315,14.437088,68.111396,-0.043322,0.034126,0.000000,14.354809,80.480644,-0.000078,68.470880,79.859977,68.595465,12.578661,68.727891,79.544581,67.980787,79.394076,-0.000524,0.030886,68.357546,16.324239,80.970651,0.120252,-40.001049,0.000000,NaN,Inf,84.233137,-2.574590,0.997740,0.292778,0.221325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779257,68.353217,68.827943,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463707,68.634939,14.491211,68.111672,-0.044892,0.034106,0.000000,14.349672,80.483842,-0.000197,68.433752,79.952464,68.608785,12.571892,68.697984,79.590292,67.989960,79.446889,-0.000523,0.030869,68.341859,16.261013,80.921134,0.119898,-40.000603,0.000000,NaN,Inf,84.232169,-2.496802,0.999107,0.292581,0.220602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764319,68.353655,68.832123,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459955,68.635489,14.416477,68.114426,-0.046156,0.034077,0.000000,14.346247,80.459824,-0.000086,68.436423,79.961222,68.599446,12.536821,68.722312,79.543841,68.021760,79.492599,-0.000524,0.030864,68.355285,16.178823,80.952951,0.119866,-40.001233,-0.000000,NaN,Inf,84.193596,-2.467660,1.001902,0.293019,0.220645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778666,68.351379,68.820684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432579,68.635489,14.554242,68.114426,-0.045072,0.034026,0.000000,14.345819,80.436352,-0.000049,68.434034,79.970540,68.601458,12.565429,68.720168,79.645601,67.991492,79.411367,-0.000525,0.030875,68.349997,16.223028,80.883507,0.119343,-40.001547,0.000000,NaN,Inf,84.204323,-2.466313,0.996993,0.293045,0.221584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778185,68.362124,68.828667,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442379,68.634389,14.490675,68.113324,-0.042985,0.034030,0.000000,14.350243,80.435545,-0.000269,68.432295,79.942964,68.600781,12.582414,68.694134,79.632260,67.996809,79.520918,-0.000526,0.030877,68.365621,16.221381,80.869494,0.119837,-40.001364,-0.000001,NaN,Inf,84.278624,-2.494959,1.008430,0.292768,0.220551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784572,68.357704,68.829825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474960,68.634939,14.469809,68.116629,-0.043674,0.034012,0.000000,14.351384,80.555996,-0.000082,68.458236,79.953852,68.633565,12.592201,68.737320,79.501552,68.040822,79.444357,-0.000525,0.030888,68.375892,16.264038,80.812225,0.119549,-40.000682,-0.000001,NaN,Inf,84.250912,-2.420835,1.003344,0.293140,0.221275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797825,68.373458,68.857598,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458800,68.634389,14.485639,68.117180,-0.045310,0.034024,0.000000,14.349386,80.435343,0.000163,68.454718,79.932036,68.603405,12.553989,68.715881,79.610216,67.993199,79.453786,-0.000526,0.030889,68.350041,16.255476,80.906654,0.119718,-40.000865,0.000000,NaN,Inf,84.210096,-2.480720,0.998891,0.292826,0.220688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804233,68.362824,68.836190,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431031,68.636590,14.533071,68.116905,-0.045268,0.034062,0.000000,14.346532,80.378391,-0.000053,68.434143,79.954360,68.597653,12.551298,68.723844,79.586990,68.010315,79.537939,-0.000525,0.030890,68.345145,16.231290,80.921910,0.119600,-40.001285,-0.000000,NaN,Inf,84.206356,-2.465897,1.001856,0.292937,0.220846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801390,68.366632,68.828361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435279,68.636590,14.440166,68.116905,-0.043589,0.034060,0.000000,14.345961,80.432081,-0.000011,68.442355,80.008206,68.605658,12.612063,68.729773,79.544697,68.010271,79.443341,-0.000525,0.030880,68.347996,16.267148,80.868802,0.119742,-40.001469,-0.000001,NaN,Inf,84.283931,-2.422005,1.007071,0.293007,0.220239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797760,68.350527,68.840367,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465400,68.634939,14.483848,68.119108,-0.042869,0.034087,0.000000,14.347103,80.455287,0.000290,68.459781,79.894017,68.602575,12.571934,68.710062,79.688282,67.988735,79.398123,-0.000526,0.030881,68.341881,16.185259,80.888544,0.119272,-40.001285,-0.000000,NaN,Inf,84.272393,-2.490543,1.000339,0.292652,0.221034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790937,68.339543,68.831729,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463744,68.635214,14.413012,68.118282,-0.044399,0.034142,0.000000,14.350528,80.447925,0.000147,68.445704,79.963879,68.611936,12.595913,68.709033,79.607936,67.991604,79.462763,-0.000526,0.030861,68.359619,16.207226,80.933085,0.119727,-40.001101,-0.000000,NaN,Inf,84.189006,-2.501812,1.001275,0.292642,0.221429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.804037,68.364706,68.835428,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428670,68.635214,14.405082,68.121862,-0.046059,0.034112,0.000000,14.346532,80.340310,-0.000025,68.445855,79.943802,68.605396,12.576583,68.724107,79.559773,68.029182,79.381881,-0.000527,0.030839,68.366385,16.218163,80.876226,0.119245,-40.000446,0.000001,NaN,Inf,84.193772,-2.457792,0.996492,0.293443,0.221260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809133,68.371052,68.841396,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459912,68.634664,14.480047,68.123515,-0.045329,0.034167,0.000000,14.348958,80.370520,0.000212,68.454740,80.026959,68.643802,12.640508,68.734674,79.584364,68.032310,79.395897,-0.000527,0.030821,68.366188,16.215666,80.904594,0.119261,-40.001075,0.000000,NaN,Inf,84.288967,-2.554045,0.998365,0.292529,0.220701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803906,68.377048,68.839536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467990,68.634664,14.436144,68.123515,-0.043615,0.034183,0.000000,14.347103,80.376183,0.000086,68.431994,79.917246,68.614692,12.549585,68.734237,79.552194,68.023536,79.473213,-0.000528,0.030803,68.361599,16.303406,80.888381,0.119183,-40.000787,-0.000001,NaN,Inf,84.241677,-2.490802,1.005587,0.292887,0.221223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790172,68.360396,68.828691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437911,68.636865,14.414799,68.124066,-0.042780,0.034198,0.000000,14.345676,80.432286,-0.000126,68.460390,79.967474,68.618782,12.583883,68.725858,79.532677,68.021785,79.412693,-0.000527,0.030806,68.370194,16.277857,80.927744,0.119130,-40.000970,0.000000,NaN,Inf,84.181711,-2.482145,0.997799,0.293588,0.220714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805897,68.358252,68.839407,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432965,68.636865,14.520866,68.124341,-0.044304,0.034224,0.000000,14.348958,80.441779,0.000025,68.437968,79.942817,68.567471,12.634961,68.702799,79.622501,67.986306,79.433769,-0.000526,0.030792,68.319619,16.235849,80.919605,0.118453,-40.001023,0.000000,NaN,Inf,84.265519,-2.524291,0.998399,0.292750,0.220385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756250,68.343088,68.817668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455440,68.634664,14.443084,68.127922,-0.045964,0.034245,0.000000,14.348387,80.439411,0.000053,68.437033,79.930063,68.592274,12.670115,68.713892,79.539952,67.999919,79.539468,-0.000526,0.030789,68.354655,16.192122,80.884444,0.118492,-40.000892,-0.000001,NaN,Inf,84.278952,-2.473522,1.006090,0.293168,0.220945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781052,68.359172,68.830023,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453969,68.634664,14.514701,68.127922,-0.045684,0.034291,0.000000,14.344392,80.422994,-0.000226,68.439250,79.937113,68.597458,12.542796,68.712842,79.596258,67.993419,79.452219,-0.000525,0.030794,68.349020,16.243754,80.856790,0.118650,-40.001023,0.000000,NaN,Inf,84.215743,-2.410502,0.999145,0.293446,0.220746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780418,68.348559,68.825607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459417,68.637416,14.489338,68.128748,-0.044204,0.034352,0.000000,14.343250,80.395538,-0.000182,68.443378,79.919728,68.598114,12.635126,68.708510,79.591205,68.015875,79.556205,-0.000525,0.030793,68.372174,16.160074,80.885181,0.118777,-40.001128,-0.000001,NaN,Inf,84.219736,-2.467253,1.004202,0.293902,0.221719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773179,68.352957,68.831008,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441876,68.635765,14.480025,68.125718,-0.042225,0.034348,0.000000,14.345248,80.407179,-0.000028,68.453045,80.017888,68.598989,12.624073,68.707722,79.580001,68.031434,79.494539,-0.000525,0.030772,68.367798,16.219340,80.913610,0.119284,-40.000918,-0.000000,NaN,Inf,84.207709,-2.414330,1.002069,0.293287,0.221008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782365,68.356327,68.845309,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434446,68.635489,14.526174,68.127646,-0.044266,0.034370,0.000000,14.352669,80.429146,-0.000370,68.443397,79.987136,68.628165,12.591691,68.708641,79.650169,68.027953,79.494450,-0.000523,0.030769,68.363097,16.273855,80.977973,0.118937,-40.001023,-0.000000,NaN,Inf,84.253654,-2.474581,1.002642,0.292580,0.220244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784114,68.363483,68.833105,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458846,68.635489,14.533668,68.128473,-0.045917,0.034344,0.000000,14.349957,80.413686,-0.000343,68.467537,79.959897,68.601330,12.601214,68.717130,79.564664,68.026488,79.515082,-0.000523,0.030769,68.367015,16.211250,80.857135,0.119007,-40.000498,-0.000001,NaN,Inf,84.284794,-2.448100,1.006357,0.293266,0.221922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778472,68.360332,68.844938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460720,68.635489,14.410808,68.128473,-0.045603,0.034357,0.000000,14.348816,80.415486,-0.000053,68.459475,79.888257,68.624250,12.566795,68.728418,79.550810,68.023773,79.363269,-0.000524,0.030746,68.381680,16.335804,80.895478,0.118503,-40.000708,-0.000001,NaN,Inf,84.207331,-2.454744,1.005175,0.292012,0.220274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779784,68.374948,68.851366,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455053,68.635489,14.463983,68.131778,-0.044164,0.034411,0.000000,14.344820,80.389754,-0.000064,68.432123,79.958495,68.603429,12.651377,68.700108,79.630911,68.002874,79.449056,-0.000524,0.030732,68.319553,16.249269,80.851345,0.118758,-40.000813,0.000001,NaN,Inf,84.202248,-2.562146,0.996548,0.293063,0.220711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766858,68.345802,68.813446,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437325,68.637691,14.426532,68.129850,-0.042209,0.034432,0.000000,14.351384,80.353171,-0.000185,68.434121,79.941019,68.597545,12.669360,68.719164,79.542948,68.018194,79.485657,-0.000523,0.030730,68.349671,16.321307,80.916157,0.118808,-40.001075,-0.000000,NaN,Inf,84.217620,-2.479002,1.000618,0.293629,0.220924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763883,68.355714,68.821275,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450353,68.636040,14.443980,68.131502,-0.044118,0.034470,0.000000,14.349529,80.436793,0.000053,68.457238,79.971327,68.627137,12.557884,68.714263,79.551035,68.014035,79.447725,-0.000524,0.030698,68.376960,16.207376,80.917728,0.119517,-40.001338,0.000000,NaN,Inf,84.267935,-2.467781,0.999252,0.292750,0.220108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782671,68.381994,68.840389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467323,68.636040,14.468270,68.131502,-0.045762,0.034488,0.000000,14.351812,80.388084,0.000269,68.461604,79.973935,68.630330,12.601601,68.730759,79.569290,68.041720,79.477107,-0.000525,0.030658,68.375544,16.206870,80.884117,0.119245,-40.001574,0.000000,NaN,Inf,84.230920,-2.491129,0.999559,0.293120,0.220678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790850,68.365648,68.848939,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438579,68.636040,14.433441,68.129299,-0.045127,0.034527,0.000000,14.350671,80.416851,-0.000009,68.435510,79.883453,68.587134,12.651845,68.716648,79.584935,67.987988,79.442501,-0.000524,0.030665,68.349822,16.189483,80.850506,0.119528,-40.001600,-0.000000,NaN,Inf,84.184894,-2.497507,1.000065,0.292229,0.221085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755135,68.327836,68.824751,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426798,68.636315,14.496649,68.128473,-0.043599,0.034530,0.000000,14.348102,80.476225,-0.000007,68.422278,79.895991,68.572523,12.573911,68.694551,79.609747,68.000026,79.447114,-0.000523,0.030677,68.330780,16.224819,80.921359,0.119596,-40.000970,0.000000,NaN,Inf,84.262882,-2.468871,0.999644,0.292390,0.220899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751745,68.349390,68.825975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448552,68.634389,14.458367,68.125718,-0.043550,0.034586,0.000000,14.345105,80.414555,0.000205,68.442421,79.953583,68.619810,12.633718,68.722314,79.556553,68.017822,79.456687,-0.000524,0.030669,68.361292,16.151099,81.003694,0.120780,-40.001180,-0.000001,NaN,Inf,84.295154,-2.477562,1.004842,0.293713,0.221103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777421,68.371753,68.826721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467991,68.634664,14.430389,68.122413,-0.045184,0.034589,0.000000,14.354381,80.399315,-0.000114,68.444920,79.940280,68.617536,12.649682,68.729599,79.518728,67.994557,79.478206,-0.000524,0.030656,68.354285,16.339892,80.944607,0.120278,-40.001206,-0.000000,NaN,Inf,84.214798,-2.483240,1.000679,0.292787,0.220450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766836,68.368230,68.824666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448182,68.634664,14.525257,68.122413,-0.046675,0.034599,0.000000,14.347817,80.426418,-0.000126,68.445770,79.900903,68.605288,12.676070,68.716933,79.535958,68.002898,79.484211,-0.000524,0.030664,68.339425,16.260799,80.834763,0.121138,-40.001390,0.000000,NaN,Inf,84.181709,-2.449546,0.997401,0.292885,0.220760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768717,68.349325,68.832585,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000531,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449019,68.636590,14.452177,68.122689,-0.045194,0.034612,0.000000,14.349244,80.514140,0.000040,68.448334,79.929295,68.621625,12.618282,68.711244,79.568188,68.054134,79.445644,-0.000525,0.030622,68.364321,16.299967,80.988580,0.120277,-40.000577,-0.000001,NaN,Inf,84.235437,-2.453534,1.005335,0.292474,0.220411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758044,68.366086,68.839321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
