OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
5:26:28 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.424638,68.636040,14.408656,68.087985,-0.045920,0.034110,0.000000,14.336828,80.441090,0.000168,68.436273,79.879681,68.605734,12.552198,68.725277,79.623083,68.037826,79.442044,-0.000526,0.030394,68.356788,16.312166,80.962949,0.118388,-40.001049,0.000000,NaN,Inf,84.237485,-2.489242,0.999912,0.293720,0.221503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826923,68.367649,68.832583,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462394,68.637691,14.497947,68.087985,-0.042984,0.034208,0.000000,14.346818,80.415613,0.000011,68.429036,79.902341,68.603022,12.597749,68.705937,79.527951,68.009745,79.410244,-0.000527,0.030398,68.346232,16.256518,80.946996,0.117870,-40.000734,0.000000,NaN,Inf,84.300749,-2.519040,0.998892,0.294053,0.220796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787644,68.359530,68.825299,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440515,68.636865,14.499343,68.086608,-0.043979,0.034250,0.000000,14.346247,80.413408,0.000234,68.456110,79.910866,68.598166,12.559822,68.703158,79.597298,68.033690,79.425997,-0.000528,0.030405,68.361358,16.344393,80.947404,0.118371,-40.001600,0.000001,NaN,Inf,84.186280,-2.474738,0.995940,0.293706,0.221024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793177,68.366313,68.843824,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433125,68.637140,14.508092,68.084680,-0.045990,0.034253,0.000000,14.338398,80.401146,0.000189,68.431229,79.936805,68.591145,12.565186,68.703617,79.518228,68.006964,79.513481,-0.000528,0.030401,68.349669,16.272548,80.938739,0.117834,-40.000944,-0.000001,NaN,Inf,84.258450,-2.526544,1.004074,0.292872,0.221723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777845,68.336007,68.829999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473914,68.637140,14.423184,68.084680,-0.046712,0.034257,0.000000,14.344963,80.392511,0.000038,68.442028,79.921602,68.599653,12.582191,68.700904,79.589821,67.972514,79.453116,-0.000529,0.030421,68.347254,16.222008,80.898967,0.117819,-40.000656,-0.000001,NaN,Inf,84.278793,-2.436380,1.005194,0.294059,0.221262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775964,68.353249,68.818015,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443571,68.636315,14.462762,68.083578,-0.045887,0.034263,0.000000,14.343107,80.450474,0.000027,68.425518,79.853960,68.601862,12.539554,68.693553,79.592692,68.033230,79.446527,-0.000531,0.030430,68.351805,16.246408,80.893359,0.118032,-40.001521,0.000001,NaN,Inf,84.168129,-2.445698,0.996495,0.293527,0.221371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776096,68.342571,68.827575,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434089,68.637416,14.430984,68.082477,-0.043219,0.034286,0.000000,14.346247,80.432694,0.000243,68.434162,79.902582,68.606805,12.575156,68.701407,79.556228,68.013245,79.491456,-0.000532,0.030444,68.347232,16.220667,80.899925,0.118351,-40.001023,-0.000000,NaN,Inf,84.249604,-2.511193,1.001329,0.293699,0.220167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775221,68.344606,68.819655,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455404,68.636865,14.426679,68.079447,-0.043361,0.034285,0.000000,14.342679,80.451027,0.000096,68.429381,79.976984,68.612623,12.636676,68.715125,79.615081,68.019240,79.383415,-0.000533,0.030453,68.336654,16.245323,80.897499,0.118083,-40.001233,0.000000,NaN,Inf,84.276450,-2.458628,0.999785,0.293529,0.221881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768988,68.367057,68.836034,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468800,68.636865,14.503993,68.079447,-0.045876,0.034350,0.000000,14.342537,80.445491,0.000035,68.442897,80.028010,68.611966,12.618263,68.717378,79.582831,68.027034,79.491174,-0.000532,0.030442,68.362596,16.220239,80.946794,0.118180,-40.000577,0.000000,NaN,Inf,84.218044,-2.542992,0.998013,0.293142,0.221325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775811,68.363490,68.848807,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444543,68.638516,14.447062,68.078621,-0.046512,0.034366,0.000000,14.347817,80.408277,0.000137,68.436833,79.983097,68.595410,12.566938,68.731160,79.565131,68.021342,79.429689,-0.000533,0.030452,68.353628,16.251117,80.969369,0.117757,-40.000341,-0.000000,NaN,Inf,84.181716,-2.472620,1.002432,0.294207,0.221552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769643,68.353162,68.825252,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443170,68.637140,14.433779,68.079172,-0.045881,0.034364,0.000000,14.348673,80.390338,0.000174,68.436508,79.886978,68.584671,12.654414,68.689658,79.556209,68.005628,79.445890,-0.000534,0.030423,68.329321,16.209801,80.891093,0.118151,-40.001521,-0.000000,NaN,Inf,84.249166,-2.511517,1.000174,0.294117,0.221471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749763,68.348654,68.824094,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463215,68.636865,14.504834,68.077795,-0.043201,0.034362,0.000000,14.342394,80.464470,0.000186,68.435898,79.966628,68.596022,12.569019,68.704338,79.580896,68.019984,79.431122,-0.000535,0.030396,68.349798,16.268339,80.881551,0.117825,-40.000210,-0.000001,NaN,Inf,84.282071,-2.487630,1.005757,0.294077,0.221065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754049,68.355021,68.825142,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457592,68.634664,14.467899,68.077244,-0.043427,0.034371,0.000000,14.348245,80.450382,0.000286,68.441656,79.952661,68.608532,12.598360,68.704798,79.538342,68.018714,79.373799,-0.000536,0.030378,68.353084,16.257453,80.952991,0.118657,-40.000734,-0.000000,NaN,Inf,84.196858,-2.509119,1.002878,0.293560,0.221158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774039,68.348829,68.828444,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429638,68.634664,14.520269,68.077244,-0.045995,0.034330,0.000000,14.345533,80.525140,0.000306,68.429271,79.989910,68.594053,12.537739,68.717749,79.618750,68.015804,79.434915,-0.000536,0.030372,68.333650,16.173679,80.859401,0.118453,-40.001836,-0.000000,NaN,Inf,84.209906,-2.549444,1.000713,0.293134,0.220416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752496,68.328938,68.816394,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449252,68.638241,14.488910,68.076968,-0.046517,0.034344,0.000000,14.342822,80.389880,0.000285,68.447979,80.018061,68.599106,12.549219,68.718231,79.539438,68.027163,79.424041,-0.000535,0.030378,68.354869,16.193284,80.851631,0.118851,-40.001600,-0.000001,NaN,Inf,84.285787,-2.502189,1.006281,0.293593,0.220921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752562,68.353118,68.819435,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471238,68.635765,14.441121,68.077795,-0.044895,0.034322,0.000000,14.347531,80.412241,0.000234,68.424815,79.927420,68.589744,12.571872,68.721337,79.594019,68.011315,79.448503,-0.000536,0.030379,68.349447,16.182405,80.889135,0.118593,-40.000944,-0.000000,NaN,Inf,84.236111,-2.521436,1.002745,0.293591,0.220891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756498,68.348741,68.820219,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434565,68.635214,14.504558,68.078896,-0.042912,0.034323,0.000000,14.340396,80.391867,0.000464,68.445174,79.889259,68.608794,12.637981,68.714205,79.586069,68.013110,79.476954,-0.000538,0.030380,68.342136,16.261583,80.959827,0.118980,-40.001049,0.000000,NaN,Inf,84.174008,-2.487845,0.997919,0.293498,0.221317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756848,68.349091,68.828246,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440758,68.638241,14.532864,68.077519,-0.045010,0.034332,0.000000,14.346818,80.420353,0.000399,68.462816,79.957407,68.618658,12.577195,68.741114,79.556961,68.062068,79.423793,-0.000537,0.030385,68.376758,16.284250,80.948791,0.119076,-40.000970,-0.000001,NaN,Inf,84.272954,-2.469007,1.004849,0.293725,0.221250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774192,68.378500,68.841432,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458780,68.638241,14.415770,68.077519,-0.046344,0.034271,0.000000,14.340253,80.368189,0.000319,68.451583,79.947107,68.594053,12.522671,68.697380,79.533936,68.027051,79.409066,-0.000537,0.030394,68.351862,16.273583,80.922321,0.119516,-40.001547,0.000000,NaN,Inf,84.270853,-2.539026,0.997220,0.293705,0.221451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750002,68.342658,68.838020,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449084,68.637416,14.462358,68.077795,-0.046884,0.034239,0.000000,14.341966,80.465840,0.000548,68.440721,79.992027,68.602080,12.538086,68.712476,79.478117,68.021515,79.334382,-0.000537,0.030398,68.344705,16.168307,80.914081,0.118583,-40.000393,0.000000,NaN,Inf,84.210261,-2.532188,0.997025,0.294257,0.221187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771327,68.367734,68.843708,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430300,68.636315,14.388557,68.076417,-0.045049,0.034189,0.000000,14.344392,80.355494,0.000437,68.431833,79.993804,68.610763,12.556662,68.709523,79.487714,68.019632,79.437038,-0.000537,0.030404,68.349861,16.266071,80.916343,0.119045,-40.001547,-0.000000,NaN,Inf,84.235741,-2.580860,1.000919,0.293803,0.222399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744688,68.374342,68.826867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466183,68.636315,14.420222,68.075316,-0.043003,0.034184,0.000000,14.351099,80.428393,0.000295,68.424271,79.986216,68.605841,12.601867,68.717070,79.585200,68.028648,79.410281,-0.000539,0.030401,68.355104,16.295751,80.976893,0.117897,-40.001233,0.000000,NaN,Inf,84.285641,-2.504476,0.997107,0.294405,0.221586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745168,68.369418,68.826320,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466185,68.636315,14.481206,68.075316,-0.044132,0.034181,0.000000,14.346675,80.429690,0.000279,68.417166,79.965224,68.583335,12.637735,68.701624,79.585340,68.015253,79.426751,-0.000540,0.030386,68.342199,16.270651,80.867395,0.118161,-40.001495,0.000000,NaN,Inf,84.188260,-2.532903,0.996823,0.294342,0.221974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729727,68.347318,68.814182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440543,68.637416,14.398899,68.077244,-0.046169,0.034221,0.000000,14.345391,80.428732,0.000211,68.424118,79.955493,68.596939,12.581314,68.718142,79.588456,68.017266,79.370455,-0.000541,0.030407,68.345441,16.228015,80.892542,0.117918,-40.002203,-0.000000,NaN,Inf,84.188254,-2.507560,1.001038,0.294168,0.221540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740837,68.351782,68.812453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439003,68.637966,14.495356,68.078896,-0.046695,0.034163,0.000000,14.340539,80.495139,0.000066,68.459251,79.942844,68.608990,12.556560,68.738094,79.559972,68.011904,79.413106,-0.000542,0.030406,68.362851,16.149486,80.973675,0.118183,-40.000997,0.000000,NaN,Inf,84.258923,-2.550422,0.997116,0.294539,0.221681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753720,68.365917,68.829534,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468702,68.636590,14.457642,68.077519,-0.044871,0.034221,0.000000,14.342537,80.461181,0.000076,68.407974,80.019076,68.580163,12.589879,68.692632,79.607441,68.011400,79.412655,-0.000544,0.030389,68.341263,16.254206,80.920688,0.117219,-40.000577,-0.000001,NaN,Inf,84.263657,-2.514109,1.003903,0.294745,0.221520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742346,68.335829,68.818642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435834,68.637966,14.401591,68.075591,-0.042924,0.034210,0.000000,14.347959,80.522336,0.000255,68.453425,80.005818,68.621784,12.614387,68.734265,79.574890,68.004788,79.412038,-0.000544,0.030376,68.338410,16.290806,80.905879,0.117149,-40.001364,0.000000,NaN,Inf,84.181707,-2.513933,0.999236,0.294916,0.222222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769838,68.374975,68.836135,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429895,68.637966,14.490526,68.075591,-0.044207,0.034180,0.000000,14.339397,80.441861,0.000074,68.444800,79.936666,68.638821,12.642365,68.728030,79.577410,68.017723,79.411475,-0.000545,0.030380,68.367810,16.250902,80.877412,0.116804,-40.001390,0.000000,NaN,Inf,84.272259,-2.507769,0.997628,0.294187,0.221282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768591,68.360840,68.870251,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457978,68.637140,14.494375,68.076142,-0.046221,0.034221,0.000000,14.344106,80.401134,0.000064,68.439455,79.993518,68.609252,12.625379,68.725054,79.555228,68.014003,79.408185,-0.000543,0.030377,68.350052,16.276123,80.976100,0.116762,-40.001757,-0.000001,NaN,Inf,84.288392,-2.521113,1.004202,0.293508,0.221047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773512,68.340818,68.822074,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473183,68.637140,14.453313,68.076693,-0.046744,0.034293,0.000000,14.347674,80.405846,0.000275,68.464112,80.008781,68.589742,12.605293,68.718841,79.572323,68.011811,79.445380,-0.000544,0.030367,68.351594,16.274604,80.907552,0.116781,-40.000472,-0.000000,NaN,Inf,84.211337,-2.519779,1.002517,0.294178,0.221385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786831,68.349155,68.850216,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439018,68.637140,14.495618,68.078345,-0.043959,0.034280,0.000000,14.341538,80.392028,0.000167,68.438345,80.030584,68.581519,12.561964,68.717682,79.556082,68.015796,79.432714,-0.000545,0.030371,68.349768,16.292589,80.958521,0.117022,-40.001547,0.000000,NaN,Inf,84.170109,-2.490605,0.998627,0.295240,0.221959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800216,68.350074,68.840902,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434768,68.637140,14.420729,68.078345,-0.042684,0.034291,0.000000,14.344106,80.444445,0.000079,68.467373,79.924970,68.596107,12.553929,68.725623,79.552783,68.033393,79.453893,-0.000547,0.030377,68.366438,16.145177,80.960274,0.117171,-40.000708,-0.000001,NaN,Inf,84.262790,-2.503777,1.003920,0.293964,0.221930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793611,68.384625,68.841449,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467803,68.637416,14.487988,68.081926,-0.044207,0.034248,0.000000,14.346818,80.419536,0.000274,68.431500,80.015885,68.581080,12.601174,68.703110,79.559243,68.023038,79.398327,-0.000547,0.030360,68.339190,16.179066,80.943243,0.117080,-40.000813,0.000000,NaN,Inf,84.274331,-2.506013,0.999027,0.294150,0.222258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780248,68.340489,68.811989,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451468,68.637140,14.538100,68.084680,-0.046272,0.034159,0.000000,14.344677,80.367220,0.000106,68.444472,79.957378,68.595254,12.563146,68.705648,79.551398,68.021135,79.488091,-0.000547,0.030347,68.355491,16.241742,80.945997,0.117724,-40.001233,-0.000000,NaN,Inf,84.201994,-2.540524,1.001396,0.294107,0.221738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803977,68.365894,68.829617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437371,68.638241,14.411743,68.090464,-0.045023,0.034099,0.000000,14.342251,80.427881,-0.000081,68.436413,80.036496,68.611351,12.501831,68.713437,79.490137,68.009274,79.437346,-0.000548,0.030345,68.358168,16.149393,80.939656,0.117188,-40.001259,-0.000001,NaN,Inf,84.228998,-2.468957,1.005995,0.293696,0.221242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783922,68.359548,68.838125,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444041,68.638241,14.454700,68.090464,-0.042984,0.034048,0.000000,14.340824,80.398833,0.000265,68.447818,79.903657,68.605074,12.615735,68.712562,79.562213,68.020348,79.487666,-0.000549,0.030341,68.353880,16.203922,81.053745,0.117985,-40.001416,0.000000,NaN,Inf,84.268362,-2.493895,0.998225,0.294212,0.221884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790943,68.352021,68.833400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461503,68.636315,14.438787,68.090464,-0.042360,0.034039,0.000000,14.343107,80.384445,0.000263,68.460290,79.949473,68.603040,12.611167,68.720088,79.635229,68.023347,79.453547,-0.000549,0.030333,68.366372,16.182576,80.968086,0.117987,-40.001075,-0.000000,NaN,Inf,84.250252,-2.468477,1.000738,0.294092,0.221433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814672,68.362043,68.835981,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467632,68.637416,14.424859,68.092392,-0.045152,0.034048,0.000000,14.349957,80.468111,-0.000002,68.435262,79.914414,68.590508,12.534659,68.693834,79.557004,68.014352,79.465457,-0.000549,0.030311,68.342131,16.207148,80.929088,0.118176,-40.001049,0.000000,NaN,Inf,84.200950,-2.496217,0.998429,0.294195,0.221974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794245,68.357820,68.834058,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440196,68.636315,14.546918,68.095973,-0.046487,0.034040,0.000000,14.343535,80.452046,-0.000056,68.435196,79.849515,68.587226,12.650256,68.712583,79.496637,68.002643,79.414634,-0.000548,0.030303,68.348681,16.152154,80.969166,0.117882,-40.001810,0.000000,NaN,Inf,84.185434,-2.478587,0.997044,0.294091,0.221763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781407,68.349548,68.834823,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455064,68.637691,14.496428,68.095973,-0.044910,0.034021,0.000000,14.347389,80.440209,0.000039,68.425007,80.009958,68.575984,12.611696,68.691362,79.544005,68.001943,79.391226,-0.000548,0.030282,68.330206,16.276452,80.917709,0.118696,-40.001311,-0.000001,NaN,Inf,84.258766,-2.503741,1.007391,0.294093,0.222128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775152,68.345784,68.822905,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455666,68.637691,14.457662,68.097350,-0.042834,0.034013,0.000000,14.342679,80.381402,-0.000257,68.433610,79.968050,68.591032,12.547282,68.727613,79.649958,67.996471,79.394842,-0.000548,0.030282,68.347919,16.211028,80.939921,0.118495,-40.000918,-0.000000,NaN,Inf,84.234115,-2.523857,1.002863,0.294259,0.221592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787705,68.365412,68.831980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438868,68.637691,14.484910,68.097350,-0.042378,0.034016,0.000000,14.339682,80.446069,-0.000332,68.431940,79.990719,68.602121,12.603827,68.711271,79.545915,68.006016,79.396742,-0.000547,0.030261,68.360718,16.296313,81.018177,0.119188,-40.001023,-0.000000,NaN,Inf,84.218158,-2.511930,1.000138,0.293837,0.221572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783003,68.354056,68.851075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435894,68.636590,14.505739,68.098727,-0.045131,0.034017,0.000000,14.341823,80.411272,-0.000032,68.437891,79.923011,68.618328,12.578888,68.716674,79.544144,67.994962,79.394475,-0.000548,0.030272,68.332361,16.135838,80.885385,0.118817,-40.000944,-0.000000,NaN,Inf,84.263749,-2.520096,1.003189,0.294285,0.221882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797131,68.364865,68.822993,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470914,68.638791,14.446559,68.102032,-0.046356,0.033994,0.000000,14.345961,80.423419,-0.000218,68.453556,80.024287,68.621521,12.617446,68.739820,79.567351,68.023217,79.487743,-0.000549,0.030281,68.355080,16.304725,81.027066,0.119218,-40.001495,-0.000001,NaN,Inf,84.270723,-2.510687,1.004838,0.294018,0.221439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789105,68.364318,68.843747,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438652,68.636590,14.492612,68.105061,-0.045770,0.033968,0.000000,14.340253,80.393032,-0.000322,68.440628,79.878558,68.617868,12.541430,68.723281,79.589675,68.018511,79.383274,-0.000548,0.030295,68.341717,16.231083,80.941900,0.118621,-40.001180,0.000000,NaN,Inf,84.177913,-2.471291,0.998317,0.294925,0.221768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777973,68.363990,68.852340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432957,68.636590,14.407214,68.105061,-0.043004,0.033999,0.000000,14.342394,80.411680,-0.000103,68.425551,79.966628,68.600677,12.551727,68.707748,79.578125,68.012056,79.428347,-0.000548,0.030303,68.360934,16.225019,80.894277,0.118918,-40.000525,-0.000001,NaN,Inf,84.263235,-2.542363,1.003737,0.293979,0.221287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789870,68.347622,68.829270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465556,68.638791,14.426997,68.107816,-0.042569,0.034055,0.000000,14.340539,80.513607,-0.000042,68.442498,79.876244,68.597594,12.569121,68.714224,79.563721,68.017484,79.465343,-0.000548,0.030311,68.344417,16.263694,80.967638,0.117996,-40.001049,0.000000,NaN,Inf,84.278698,-2.503205,0.998216,0.293990,0.222110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773074,68.337469,68.830538,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459174,68.637140,14.495899,68.107816,-0.044299,0.034071,0.000000,14.342679,80.423569,-0.000200,68.455295,79.972761,68.594641,12.564410,68.712518,79.602042,68.056571,79.477115,-0.000548,0.030309,68.370465,16.228094,80.937636,0.118816,-40.000498,0.000000,NaN,Inf,84.192435,-2.481801,0.997334,0.293871,0.221322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795469,68.350314,68.858793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426036,68.638516,14.416595,68.107540,-0.046436,0.034089,0.000000,14.339112,80.405946,0.000018,68.445084,79.947102,68.608332,12.621200,68.726629,79.580221,68.027990,79.427677,-0.000548,0.030319,68.363133,16.228956,80.950221,0.119007,-40.001678,-0.000000,NaN,Inf,84.208093,-2.512351,1.002540,0.294168,0.221840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768853,68.350708,68.833141,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462161,68.637691,14.433068,68.107816,-0.043998,0.034094,0.000000,14.343535,80.390104,0.000078,68.442085,80.032095,68.617583,12.614205,68.707201,79.590838,68.044513,79.453648,-0.000550,0.030319,68.339869,16.219432,81.034104,0.119636,-40.001154,0.000000,NaN,Inf,84.270741,-2.520259,0.999346,0.293355,0.221291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786414,68.344996,68.838849,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475052,68.637691,14.483435,68.107816,-0.042637,0.034140,0.000000,14.347674,80.398982,-0.000081,68.445713,80.007807,68.597812,12.570384,68.729407,79.548691,68.056483,79.422853,-0.000551,0.030312,68.349705,16.255733,81.017684,0.119218,-40.000787,0.000000,NaN,Inf,84.200543,-2.517309,0.997988,0.294086,0.221012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790329,68.356813,68.844578,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441458,68.637966,14.444886,68.106714,-0.042328,0.034161,0.000000,14.344534,80.377701,-0.000088,68.423093,79.901682,68.604198,12.561861,68.714180,79.553537,68.031619,79.481908,-0.000551,0.030320,68.345241,16.206155,80.997739,0.120002,-40.000734,-0.000000,NaN,Inf,84.165596,-2.551618,1.000579,0.293526,0.221395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761394,68.345324,68.845494,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428429,68.637691,14.527797,68.103134,-0.044248,0.034167,0.000000,14.343964,80.414557,0.000267,68.451840,79.857903,68.600240,12.631924,68.707310,79.546121,68.018993,79.468931,-0.000550,0.030313,68.350879,16.196723,80.866478,0.119814,-40.000787,-0.000000,NaN,Inf,84.256991,-2.483923,1.000237,0.293061,0.220998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764916,68.337622,68.824151,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461598,68.637966,14.474414,68.100104,-0.044749,0.034185,0.000000,14.344677,80.460706,0.000106,68.444256,79.947307,68.609403,12.620403,68.718139,79.514239,68.020086,79.444016,-0.000548,0.030309,68.344524,16.278335,80.903576,0.120841,-40.000682,-0.000001,NaN,Inf,84.292099,-2.480707,1.006887,0.294197,0.221633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762444,68.334317,68.827322,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459501,68.637966,14.456990,68.100104,-0.043096,0.034171,0.000000,14.337827,80.431956,-0.000052,68.418749,79.880355,68.597243,12.525791,68.699740,79.575514,68.022253,79.375624,-0.000547,0.030313,68.351227,16.234072,80.927890,0.120730,-40.001259,-0.000000,NaN,Inf,84.202345,-2.499869,1.000886,0.297253,0.223348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758179,68.348760,68.823670,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428638,68.637416,14.495637,68.098727,-0.040919,0.034088,0.000000,14.341680,80.369290,0.000427,68.454163,79.934889,68.607741,12.644322,68.728115,79.614571,68.008443,79.426164,-0.000546,0.030290,68.368092,16.209373,80.966495,0.121079,-40.001154,0.000000,NaN,Inf,84.208029,-2.551658,0.999826,0.293484,0.220786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783636,68.341385,68.846020,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470653,68.637691,14.509445,68.092117,-0.041577,0.034052,0.000000,14.346390,80.457352,0.000158,68.439193,79.939923,68.610147,12.629946,68.719299,79.559141,68.023718,79.366230,-0.000545,0.030323,68.370876,16.243290,81.000084,0.121244,-40.000525,-0.000001,NaN,Inf,84.290482,-2.500967,1.004643,0.294486,0.221097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772330,68.361254,68.839677,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457903,68.637691,14.481784,68.089362,-0.044295,0.034044,0.000000,14.341966,80.397033,-0.000087,68.425461,80.005510,68.600633,12.632047,68.715601,79.570689,68.033588,79.466444,-0.000545,0.030333,68.354228,16.252815,81.020950,0.121889,-40.001233,-0.000000,NaN,Inf,84.177518,-2.559942,1.002681,0.293284,0.221779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771126,68.362545,68.827101,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430801,68.637691,14.499695,68.086057,-0.044663,0.034071,0.000000,14.341680,80.458363,0.000013,68.456637,79.999377,68.605882,12.593590,68.726256,79.522325,68.035885,79.408208,-0.000545,0.030310,68.361060,16.224961,80.983953,0.121602,-40.000918,-0.000000,NaN,Inf,84.212090,-2.497106,1.001652,0.293291,0.221209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782609,68.373617,68.855158,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440964,68.637691,14.410033,68.086057,-0.042863,0.034078,0.000000,14.344106,80.394270,0.000027,68.456137,80.027143,68.611459,12.568774,68.720611,79.535182,68.009599,79.473481,-0.000544,0.030308,68.366761,16.221316,80.939716,0.121588,-40.001652,-0.000001,NaN,Inf,84.285655,-2.541645,1.004774,0.293032,0.220587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798158,68.353420,68.842189,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470098,68.635489,14.472407,68.082752,-0.040861,0.034008,0.000000,14.344392,80.473169,-0.000275,68.436475,79.994616,68.604854,12.572322,68.708185,79.605711,68.004348,79.432304,-0.000545,0.030298,68.358645,16.172209,80.938533,0.121775,-40.000761,0.000000,NaN,Inf,84.258057,-2.468014,0.997858,0.294072,0.221845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794878,68.365936,68.846914,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461289,68.637416,14.450327,68.081375,-0.040525,0.033960,0.000000,14.346532,80.417943,-0.000340,68.458483,79.977751,68.607719,12.624868,68.722274,79.509086,68.040239,79.414202,-0.000545,0.030303,68.378620,16.183867,80.917179,0.121675,-40.001810,-0.000000,NaN,Inf,84.176823,-2.492626,1.000160,0.293210,0.220820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808962,68.385848,68.839564,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429793,68.637966,14.451613,68.075867,-0.044192,0.033908,0.000000,14.343393,80.415621,0.000019,68.445839,79.903626,68.612400,12.621729,68.708666,79.521104,68.025007,79.341686,-0.000545,0.030315,68.362235,16.233566,80.923176,0.121583,-40.000970,0.000000,NaN,Inf,84.202632,-2.541650,0.999242,0.292823,0.220855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795359,68.348956,68.862571,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
