OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
5:29:09 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.475810,68.638241,14.447841,68.049426,-0.046185,0.034035,0.000000,14.343678,80.390737,0.000209,68.426825,79.970511,68.601529,12.531642,68.703612,79.584788,68.021656,79.518761,-0.000543,0.030520,68.346498,16.266342,80.902088,0.119440,-40.000944,-0.000001,NaN,Inf,84.262642,-2.478346,1.004004,0.293010,0.220286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740857,68.345980,68.845926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457718,68.637691,14.435755,68.049702,-0.043690,0.033984,0.000000,14.346960,80.425562,0.000005,68.431281,79.936108,68.630224,12.666241,68.696152,79.629955,68.007432,79.482539,-0.000542,0.030538,68.326980,16.286525,80.899496,0.119411,-40.000839,-0.000001,NaN,Inf,84.211568,-2.503010,1.003435,0.293473,0.221179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745450,68.341429,68.827558,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439865,68.637140,14.451662,68.046672,-0.042469,0.033937,0.000000,14.349957,80.464025,0.000378,68.436998,79.995958,68.631843,12.563532,68.704422,79.598075,68.009448,79.449133,-0.000541,0.030528,68.344697,16.311018,80.845877,0.118565,-40.000865,0.000000,NaN,Inf,84.212593,-2.459280,0.998481,0.292618,0.221002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744159,68.338891,68.845778,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445619,68.636590,14.510760,68.045019,-0.043001,0.033898,0.000000,14.341680,80.467025,0.000357,68.445623,79.988981,68.620295,12.563085,68.716148,79.597784,68.041839,79.454405,-0.000541,0.030522,68.363259,16.285840,80.939248,0.118251,-40.000288,-0.000001,NaN,Inf,84.268890,-2.487478,1.007126,0.292609,0.221200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765440,68.384711,68.836592,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468195,68.637691,14.500257,68.040337,-0.044684,0.033945,0.000000,14.343964,80.436784,0.000216,68.445992,79.944807,68.590747,12.618711,68.725249,79.588333,68.006865,79.457341,-0.000542,0.030507,68.317733,16.200662,80.820304,0.118444,-40.000682,-0.000001,NaN,Inf,84.244320,-2.514087,1.004509,0.292905,0.221003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754592,68.359306,68.833224,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451439,68.637691,14.538834,68.040337,-0.044682,0.033960,0.000000,14.345533,80.401417,0.000408,68.424569,79.977402,68.601136,12.622075,68.703219,79.582406,68.020631,79.493518,-0.000542,0.030492,68.351268,16.183853,80.846837,0.119126,-40.001652,-0.000000,NaN,Inf,84.184183,-2.476983,1.002216,0.293187,0.220473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741710,68.353902,68.833268,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432747,68.636865,14.547418,68.038409,-0.041963,0.033933,0.000000,14.341823,80.386757,0.000575,68.465200,79.962483,68.633155,12.560618,68.711970,79.594993,68.014154,79.496174,-0.000542,0.030487,68.380799,16.211649,80.861401,0.119045,-40.000262,-0.000001,NaN,Inf,84.229626,-2.464518,1.006047,0.292519,0.219915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748796,68.373464,68.843832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447829,68.636590,14.427636,68.037032,-0.041101,0.033903,0.000000,14.339825,80.398324,0.000226,68.443321,79.985014,68.602776,12.553400,68.700287,79.504335,68.026213,79.482260,-0.000542,0.030487,68.365915,16.192913,80.959746,0.119601,-40.000656,-0.000001,NaN,Inf,84.279544,-2.456117,1.007945,0.292574,0.220609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743350,68.380072,68.825549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454659,68.638791,14.443909,68.032901,-0.042858,0.033957,0.000000,14.347246,80.436798,0.000095,68.451512,79.920637,68.616577,12.589368,68.729887,79.635945,68.043196,79.428955,-0.000541,0.030496,68.376599,16.292882,80.932087,0.119516,-40.001364,0.000000,NaN,Inf,84.238323,-2.478263,0.998602,0.292941,0.220884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753826,68.381407,68.869527,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435146,68.639067,14.504810,68.034278,-0.044518,0.033977,0.000000,14.343107,80.363852,0.000284,68.437260,79.911625,68.595143,12.583109,68.701381,79.554555,68.039236,79.441957,-0.000542,0.030509,68.355296,16.248869,80.865622,0.119434,-40.001338,0.000000,NaN,Inf,84.227409,-2.535354,0.999256,0.292442,0.220774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741951,68.356221,68.830252,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446051,68.639067,14.435604,68.034278,-0.044522,0.033960,0.000000,14.340539,80.381223,-0.000067,68.444037,79.965098,68.617714,12.559334,68.720218,79.558505,68.038578,79.417350,-0.000542,0.030472,68.352988,16.293231,80.989175,0.119413,-40.001941,-0.000001,NaN,Inf,84.275230,-2.520513,1.004826,0.293350,0.221540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759119,68.370072,68.821700,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460793,68.637691,14.476831,68.031248,-0.041748,0.033954,0.000000,14.340824,80.413379,-0.000168,68.447537,79.996409,68.622001,12.602848,68.719518,79.646310,68.015074,79.433144,-0.000543,0.030470,68.348223,16.225254,80.925339,0.119330,-40.001128,0.000000,NaN,Inf,84.245623,-2.537705,0.999277,0.292284,0.221439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755095,68.358147,68.853477,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434378,68.636590,14.444241,68.030422,-0.040868,0.033991,0.000000,14.342537,80.421465,0.000093,68.431284,79.947765,68.607916,12.545019,68.709170,79.604996,68.005771,79.440733,-0.000544,0.030478,68.342281,16.218598,80.962131,0.119446,-40.000944,-0.000000,NaN,Inf,84.204251,-2.502744,1.001109,0.292776,0.221148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741425,68.362348,68.855400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444676,68.636315,14.471375,68.032075,-0.041827,0.033985,0.000000,14.345819,80.396800,0.000081,68.434023,79.908489,68.595296,12.637531,68.718161,79.569653,68.058014,79.375127,-0.000544,0.030489,68.344198,16.231233,80.840596,0.120060,-40.000865,-0.000000,NaN,Inf,84.274837,-2.487935,1.000683,0.292877,0.220587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740025,68.358869,68.830734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704696,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467186,68.636315,14.458757,68.032075,-0.044356,0.033952,0.000000,14.340824,80.485455,-0.000119,68.445169,79.916489,68.613275,12.602032,68.708710,79.479094,68.032233,79.445550,-0.000543,0.030512,68.340890,16.185872,80.874760,0.120334,-40.000708,-0.000000,NaN,Inf,84.246603,-2.587779,1.001848,0.293045,0.220544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738057,68.358147,68.824501,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443814,68.638241,14.426694,68.032901,-0.044306,0.033970,0.000000,14.343678,80.400870,0.000003,68.451033,80.003486,68.611306,12.600318,68.711729,79.473311,68.024002,79.358458,-0.000543,0.030512,68.358341,16.250425,80.875819,0.120487,-40.001311,0.000000,NaN,Inf,84.185542,-2.510904,0.999417,0.292359,0.221065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761022,68.368234,68.837052,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437196,68.639067,14.507868,68.032901,-0.042497,0.034003,0.000000,14.342108,80.430190,0.000253,68.435694,79.880413,68.583594,12.668078,68.733891,79.585011,68.016451,79.416961,-0.000543,0.030533,68.345871,16.141702,80.906392,0.120026,-40.001469,0.000000,NaN,Inf,84.250869,-2.565867,0.998815,0.293114,0.220771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745362,68.363792,68.840310,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470707,68.637140,14.424132,68.032350,-0.040953,0.033994,0.000000,14.343821,80.373882,0.000009,68.432738,80.012400,68.601901,12.603887,68.710635,79.609540,68.042998,79.414593,-0.000544,0.030526,68.347046,16.239901,80.876778,0.120111,-40.002255,-0.000001,NaN,Inf,84.269664,-2.515861,1.004895,0.293179,0.220629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778628,68.359656,68.843568,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437676,68.637140,14.399901,68.032350,-0.042075,0.033968,0.000000,14.341966,80.380362,0.000063,68.454486,79.942646,68.619792,12.587187,68.713982,79.566615,68.019579,79.462363,-0.000544,0.030547,68.364694,16.241000,80.977060,0.119835,-40.000787,0.000000,NaN,Inf,84.169859,-2.542262,0.996782,0.292879,0.220238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779897,68.369240,68.853824,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437552,68.637691,14.533413,68.032350,-0.044136,0.033996,0.000000,14.343678,80.434538,0.000299,68.442711,79.905049,68.600699,12.673236,68.706107,79.575987,67.984847,79.472727,-0.000544,0.030540,68.350833,16.212027,80.913346,0.119778,-40.001285,0.000000,NaN,Inf,84.266435,-2.486056,0.997384,0.293219,0.220492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778257,68.337666,68.832415,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462618,68.637140,14.512097,68.032901,-0.043220,0.033977,0.000000,14.340681,80.436444,0.000090,68.443231,79.888570,68.605269,12.576278,68.716498,79.498998,68.026954,79.494706,-0.000543,0.030548,68.347632,16.269744,80.978223,0.119953,-40.000734,-0.000001,NaN,Inf,84.267320,-2.443809,1.006640,0.292525,0.220857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772854,68.346812,68.832107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467468,68.636865,14.477211,68.036481,-0.040748,0.033976,0.000000,14.342679,80.398563,-0.000029,68.426609,79.909410,68.603629,12.638633,68.718599,79.632193,68.033913,79.468953,-0.000544,0.030554,68.373157,16.280111,80.958521,0.120277,-40.000997,-0.000001,NaN,Inf,84.198753,-2.469981,1.003421,0.293097,0.220721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772461,68.379262,68.828673,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441322,68.638516,14.574511,68.035931,-0.041133,0.033999,0.000000,14.341252,80.461367,0.000382,68.436320,79.903598,68.613733,12.560210,68.729121,79.560523,68.039952,79.433408,-0.000543,0.030554,68.367172,16.290991,80.927562,0.121117,-40.001364,-0.000000,NaN,Inf,84.185329,-2.495611,1.000673,0.292559,0.221194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785058,68.383966,68.851328,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438914,68.638516,14.396311,68.035931,-0.042922,0.033968,0.000000,14.342679,80.395458,0.000332,68.453201,79.976497,68.608266,12.582191,68.717002,79.642787,68.019533,79.471728,-0.000544,0.030571,68.359686,16.202495,80.961784,0.120679,-40.001311,-0.000001,NaN,Inf,84.257909,-2.527430,1.009223,0.291988,0.220863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762969,68.367271,68.852946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458954,68.638516,14.432262,68.035655,-0.044512,0.033891,0.000000,14.344820,80.373083,-0.000044,68.432036,79.928445,68.608812,12.604070,68.698843,79.512100,68.027736,79.392248,-0.000544,0.030574,68.347583,16.308671,80.895561,0.121100,-40.000892,0.000000,NaN,Inf,84.264448,-2.479218,0.997049,0.292353,0.221085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762268,68.346199,68.822501,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459067,68.637140,14.499104,68.034553,-0.043516,0.033853,0.000000,14.340967,80.411887,0.000089,68.435579,79.975434,68.609118,12.559762,68.710788,79.559422,68.040038,79.399169,-0.000543,0.030589,68.363535,16.294644,80.902639,0.120386,-40.000970,0.000000,NaN,Inf,84.201551,-2.550920,0.998154,0.293061,0.221062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747199,68.350247,68.836870,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447366,68.636865,14.455115,68.033727,-0.040830,0.033822,0.000000,14.343821,80.380256,0.000017,68.426713,79.970816,68.595077,12.618405,68.703393,79.497900,68.015305,79.453281,-0.000542,0.030604,68.354242,16.252536,80.876288,0.120862,-40.000892,-0.000000,NaN,Inf,84.208381,-2.552355,1.002769,0.292735,0.220738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746871,68.363223,68.845398,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458832,68.637416,14.410215,68.031799,-0.041178,0.033824,0.000000,14.344534,80.440134,-0.000335,68.431013,79.964870,68.603694,12.532988,68.716170,79.611884,68.010073,79.484031,-0.000542,0.030603,68.359376,16.334148,80.957928,0.120544,-40.001442,-0.000000,NaN,Inf,84.239852,-2.488369,1.000536,0.292980,0.220775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757566,68.355214,68.828120,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474205,68.637416,14.546964,68.031799,-0.042976,0.033842,0.000000,14.346532,80.351097,-0.000397,68.437944,79.851862,68.615504,12.549667,68.703458,79.525547,68.028698,79.390043,-0.000541,0.030608,68.355567,16.219311,80.904126,0.120666,-40.000603,0.000001,NaN,Inf,84.209293,-2.460840,0.996638,0.293144,0.220953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740287,68.357467,68.818059,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438933,68.636315,14.514196,68.032075,-0.044552,0.033932,0.000000,14.346960,80.385030,-0.000087,68.437118,79.857813,68.608528,12.462496,68.711444,79.695799,68.047826,79.406795,-0.000543,0.030595,68.351846,16.201689,80.869964,0.119579,-40.000761,-0.000001,NaN,Inf,84.167616,-2.547639,1.005027,0.292705,0.221037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755335,68.333025,68.831771,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458682,68.639617,14.470080,68.032625,-0.044433,0.033958,0.000000,14.342679,80.375028,-0.000336,68.422779,79.896253,68.619113,12.463761,68.706653,79.504255,68.038372,79.425368,-0.000543,0.030574,68.349061,16.163277,80.888852,0.119994,-40.000865,-0.000001,NaN,Inf,84.262195,-2.554610,1.005212,0.292871,0.220915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743065,68.360247,68.821078,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455951,68.637416,14.519823,68.033452,-0.041086,0.033949,0.000000,14.340539,80.429110,-0.000404,68.426276,79.840995,68.602228,12.552319,68.722186,79.569262,68.026092,79.472526,-0.000543,0.030568,68.349669,16.392836,80.865174,0.119641,-40.000944,-0.000000,NaN,Inf,84.211903,-2.531681,1.000788,0.293183,0.219934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734907,68.344601,68.833739,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439099,68.639067,14.536599,68.029871,-0.041765,0.033917,0.000000,14.349815,80.371050,-0.000090,68.410873,79.927754,68.570361,12.548382,68.699455,79.612274,68.006419,79.458295,-0.000542,0.030556,68.331348,16.302999,80.915893,0.120353,-40.000970,-0.000001,NaN,Inf,84.208593,-2.482923,1.004417,0.292112,0.220664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729220,68.344732,68.825715,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451261,68.639067,14.433667,68.029871,-0.043568,0.033924,0.000000,14.342537,80.437972,-0.000239,68.432730,79.925349,68.595733,12.536536,68.719845,79.555614,68.005149,79.434856,-0.000541,0.030561,68.349105,16.223356,80.883325,0.120270,-40.001364,-0.000001,NaN,Inf,84.264494,-2.475846,1.006752,0.292957,0.220846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743787,68.360553,68.833588,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469280,68.636040,14.477171,68.031799,-0.045044,0.033890,0.000000,14.342394,80.429494,-0.000325,68.432492,79.924394,68.580466,12.593814,68.723280,79.554167,68.026949,79.416594,-0.000542,0.030551,68.335636,16.258822,80.922830,0.120692,-40.000708,0.000000,NaN,Inf,84.231484,-2.491577,0.998783,0.291940,0.220650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733092,68.360247,68.839581,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435543,68.637691,14.460823,68.030973,-0.044654,0.033939,0.000000,14.341538,80.421447,-0.000053,68.446244,79.919802,68.591227,12.576319,68.693307,79.494313,68.012108,79.485115,-0.000542,0.030553,68.346515,16.285041,80.872373,0.119892,-40.000944,-0.000000,NaN,Inf,84.179589,-2.526625,1.000545,0.293270,0.221283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723905,68.341078,68.826414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439386,68.636865,14.443266,68.029320,-0.042847,0.033903,0.000000,14.340824,80.424166,-0.000037,68.448833,79.933708,68.597330,12.668261,68.713545,79.547708,68.038003,79.468240,-0.000542,0.030542,68.356550,16.188989,80.961560,0.120103,-40.001390,-0.000000,NaN,Inf,84.272776,-2.462088,1.001751,0.293661,0.221396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753695,68.384601,68.842732,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466239,68.636865,14.524005,68.029320,-0.043130,0.033909,0.000000,14.344106,80.394597,-0.000188,68.445834,79.885497,68.603628,12.589817,68.723586,79.621071,68.041219,79.408185,-0.000542,0.030562,68.347345,16.272677,80.893053,0.119201,-40.001285,-0.000000,NaN,Inf,84.261514,-2.500217,1.000269,0.293282,0.220534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741709,68.363463,68.842206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460078,68.637966,14.515122,68.030147,-0.044573,0.033927,0.000000,14.342108,80.377399,-0.000124,68.431864,79.938078,68.601573,12.560577,68.696173,79.590715,68.012177,79.552941,-0.000541,0.030560,68.348237,16.258700,80.879470,0.119419,-40.001888,-0.000001,NaN,Inf,84.188659,-2.546996,1.003993,0.293013,0.221072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720121,68.361822,68.821912,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438607,68.637416,14.456290,68.031799,-0.046446,0.033946,0.000000,14.342537,80.387470,0.000205,68.434122,79.910892,68.595121,12.595425,68.692214,79.559851,68.019026,79.492480,-0.000539,0.030532,68.346364,16.293752,80.889688,0.119206,-40.000288,-0.000001,NaN,Inf,84.206467,-2.412997,1.003807,0.293083,0.221154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749408,68.358278,68.846207,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454326,68.637966,14.549958,68.031799,-0.044890,0.033863,0.000000,14.345961,80.473268,0.000053,68.427782,79.951840,68.605903,12.602276,68.707572,79.677361,68.004739,79.436485,-0.000539,0.030509,68.342082,16.267804,80.953482,0.119481,-40.000734,-0.000001,NaN,Inf,84.275026,-2.485444,1.007615,0.292542,0.220410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758528,68.374470,68.837748,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467257,68.638791,14.491729,68.032075,-0.043446,0.033844,0.000000,14.344534,80.357761,0.000093,68.429671,79.975266,68.591752,12.569528,68.705056,79.599008,68.012879,79.487785,-0.000539,0.030477,68.340666,16.233067,80.894297,0.118798,-40.000577,-0.000001,NaN,Inf,84.222069,-2.489984,1.006616,0.293220,0.221002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766402,68.350334,68.852115,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444882,68.638791,14.503245,68.032075,-0.044010,0.033811,0.000000,14.340681,80.370579,0.000490,68.422306,79.872001,68.598401,12.671055,68.711707,79.589125,68.001302,79.423696,-0.000539,0.030495,68.334530,16.284021,80.930581,0.119127,-40.001495,-0.000000,NaN,Inf,84.187824,-2.460922,1.001692,0.293744,0.221028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749364,68.346177,68.824341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442514,68.637691,14.534974,68.031248,-0.046384,0.033787,0.000000,14.338969,80.379980,0.000148,68.427782,79.836339,68.579111,12.552054,68.694905,79.613815,68.007234,79.392600,-0.000538,0.030488,68.357793,16.223235,80.850226,0.118636,-40.000918,-0.000001,NaN,Inf,84.248521,-2.495825,1.004040,0.292672,0.220742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760410,68.353486,68.832762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460194,68.638791,14.417855,68.030698,-0.047054,0.033729,0.000000,14.341109,80.400426,-0.000076,68.436451,80.029019,68.571696,12.620587,68.714092,79.627364,68.027610,79.496930,-0.000538,0.030469,68.340841,16.269844,80.899845,0.118594,-40.001285,-0.000001,NaN,Inf,84.253849,-2.524318,1.006402,0.293241,0.221636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756735,68.366856,68.855615,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471720,68.638241,14.472266,68.032350,-0.046008,0.033708,0.000000,14.347817,80.448973,0.000062,68.420307,79.981310,68.596193,12.526156,68.714486,79.583059,68.013843,79.545590,-0.000537,0.030474,68.339144,16.297720,80.886321,0.118116,-40.000315,0.000000,NaN,Inf,84.206977,-2.469024,0.997072,0.293293,0.221114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772089,68.358103,68.840197,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447235,68.638241,14.465164,68.032350,-0.043486,0.033724,0.000000,14.346247,80.364540,0.000005,68.457961,79.906968,68.592694,12.551665,68.697684,79.606751,68.016010,79.449014,-0.000537,0.030466,68.364039,16.224441,80.995373,0.118725,-40.001574,-0.000000,NaN,Inf,84.175177,-2.419989,1.000038,0.292775,0.220779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763188,68.356681,68.851919,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455282,68.639342,14.440836,68.031524,-0.044494,0.033750,0.000000,14.347246,80.461967,-0.000349,68.443819,79.953124,68.615200,12.601765,68.721028,79.586074,68.008834,79.438423,-0.000536,0.030481,68.336643,16.276637,80.880203,0.118717,-40.000944,-0.000000,NaN,Inf,84.241585,-2.492170,1.001241,0.292474,0.220491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755358,68.349679,68.849319,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479833,68.637140,14.459249,68.034829,-0.046669,0.033717,0.000000,14.348816,80.416957,-0.000230,68.439581,79.935039,68.620952,12.683430,68.708492,79.614046,68.022030,79.532876,-0.000537,0.030477,68.328678,16.290350,80.944915,0.118296,-40.001547,0.000000,NaN,Inf,84.227432,-2.534332,0.999000,0.292907,0.220523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748643,68.371232,68.852118,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458825,68.638516,14.466501,68.035931,-0.047143,0.033745,0.000000,14.345248,80.398844,-0.000005,68.432369,79.977929,68.600262,12.586881,68.722297,79.574297,67.989399,79.477072,-0.000536,0.030479,68.352878,16.322719,80.982463,0.118163,-40.001888,0.000000,NaN,Inf,84.152093,-2.437389,0.998578,0.293265,0.221448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738757,68.365915,68.830316,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431767,68.637140,14.413680,68.037308,-0.045940,0.033741,0.000000,14.340253,80.444842,-0.000224,68.406818,79.893502,68.590594,12.589063,68.681034,79.635798,68.011067,79.389640,-0.000536,0.030472,68.328527,16.234200,80.903558,0.118188,-40.001416,-0.000000,NaN,Inf,84.210416,-2.445211,1.000531,0.292331,0.220563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720363,68.349176,68.816647,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448292,68.637140,14.551743,68.037308,-0.043504,0.033712,0.000000,14.345533,80.391121,-0.000255,68.423309,79.988773,68.609601,12.581620,68.726650,79.625106,68.024768,79.396716,-0.000535,0.030489,68.360343,16.203052,80.948648,0.118240,-40.000997,0.000000,NaN,Inf,84.282480,-2.530300,0.998747,0.293982,0.220604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738123,68.364865,68.841556,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455126,68.639067,14.473450,68.038685,-0.044346,0.033665,0.000000,14.336828,80.382416,0.000039,68.429764,79.928575,68.618765,12.615817,68.717112,79.614771,68.025864,79.469142,-0.000534,0.030477,68.337865,16.246364,80.858690,0.118680,-40.000629,-0.000001,NaN,Inf,84.237617,-2.538865,1.007160,0.292857,0.220543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717367,68.335369,68.843067,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448563,68.637966,14.575130,68.043367,-0.046015,0.033639,0.000000,14.340396,80.373889,-0.000128,68.429917,79.950173,68.596150,12.543204,68.729407,79.563252,68.021860,79.411657,-0.000533,0.030482,68.320238,16.303755,80.867642,0.118520,-40.000472,-0.000000,NaN,Inf,84.220999,-2.487425,1.001268,0.292450,0.221114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720101,68.345171,68.850700,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454364,68.637140,14.574021,68.046397,-0.046608,0.033624,0.000000,14.344820,80.393022,-0.000285,68.444841,79.970029,68.591338,12.593467,68.698822,79.535895,68.018596,79.422121,-0.000535,0.030471,68.333119,16.270109,80.932108,0.118302,-40.000577,-0.000001,NaN,Inf,84.237704,-2.525116,1.008760,0.293321,0.221027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705731,68.360730,68.846193,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456152,68.637416,14.526704,68.050803,-0.044331,0.033635,0.000000,14.341395,80.394500,0.000130,68.443668,79.988858,68.606298,12.587432,68.715034,79.561643,68.007435,79.344748,-0.000533,0.030481,68.351378,16.190873,80.865378,0.118970,-40.001574,-0.000001,NaN,Inf,84.232755,-2.517367,1.008281,0.293455,0.221077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716120,68.375696,68.855816,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451109,68.637416,14.448711,68.050803,-0.043260,0.033650,0.000000,14.349957,80.355339,0.000070,68.423440,80.007491,68.594466,12.566305,68.706939,79.652021,68.009514,79.355759,-0.000532,0.030467,68.343522,16.320372,80.938714,0.118569,-40.001442,-0.000001,NaN,Inf,84.216565,-2.559251,1.004880,0.293546,0.220539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708443,68.357623,68.836702,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457685,68.636590,14.499598,68.053282,-0.044109,0.033644,0.000000,14.344534,80.400092,-0.000024,68.451402,79.988261,68.597244,12.628743,68.727176,79.607483,68.036849,79.450893,-0.000531,0.030457,68.355816,16.302150,80.907349,0.118643,-40.000944,0.000000,NaN,Inf,84.230245,-2.553339,0.999834,0.291884,0.220211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717870,68.358739,68.846980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473002,68.637966,14.425329,68.058790,-0.045987,0.033621,0.000000,14.346247,80.449855,0.000222,68.446580,79.923861,68.596216,12.557212,68.697050,79.573829,68.016189,79.454727,-0.000531,0.030445,68.360496,16.239374,80.852119,0.118320,-40.000787,-0.000000,NaN,Inf,84.211580,-2.511645,1.002899,0.293222,0.220398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707700,68.361452,68.839633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454837,68.637691,14.441595,68.059341,-0.046751,0.033613,0.000000,14.342965,80.337887,0.000427,68.433263,79.949168,68.598119,12.615591,68.694381,79.581467,67.994042,79.380109,-0.000531,0.030417,68.340956,16.194904,80.856832,0.118789,-40.001757,0.000000,NaN,Inf,84.171426,-2.488205,0.996706,0.293089,0.220362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695057,68.339658,68.828722,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445044,68.637691,14.510161,68.059341,-0.044938,0.033603,0.000000,14.342679,80.390228,0.000051,68.435650,79.918345,68.600437,12.579418,68.699610,79.651588,68.018070,79.429775,-0.000530,0.030386,68.334250,16.217263,80.874820,0.119588,-40.000708,0.000000,NaN,Inf,84.220408,-2.520193,0.999084,0.294074,0.221170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709012,68.344887,68.831540,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464043,68.636590,14.470220,68.061269,-0.043771,0.033539,0.000000,14.339254,80.405108,-0.000002,68.446101,79.921417,68.591470,12.625094,68.730961,79.492844,68.009470,79.390600,-0.000528,0.030353,68.351747,16.288993,80.864543,0.120739,-40.000944,-0.000001,NaN,Inf,84.246980,-2.508183,1.004508,0.292564,0.220124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733706,68.365019,68.845384,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445329,68.637416,14.422604,68.066227,-0.045049,0.033521,0.000000,14.338113,80.405601,0.000176,68.450989,79.954225,68.584209,12.613513,68.710396,79.515335,68.006909,79.425698,-0.000527,0.030352,68.331008,16.310660,80.876454,0.120154,-40.000918,-0.000000,NaN,Inf,84.175769,-2.523035,1.000427,0.293289,0.221041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701510,68.334056,68.829944,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
