OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
5:31:49 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.447599,68.637966,14.555067,68.141968,-0.045682,0.033221,0.000000,14.344677,80.383891,0.000339,68.450132,79.965662,68.622348,12.532804,68.722774,79.632399,68.017272,79.481888,-0.000543,0.030333,68.366534,16.303769,80.917445,0.121601,-40.000997,-0.000000,NaN,Inf,84.246449,-2.506039,1.000682,0.294015,0.221163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690613,68.382191,68.846532,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461611,68.637416,14.513746,68.141418,-0.045676,0.033173,0.000000,14.342822,80.410473,0.000137,68.444374,79.971279,68.598989,12.617243,68.712710,79.557692,68.043908,79.419307,-0.000543,0.030343,68.369864,16.282387,80.977916,0.121741,-40.001180,-0.000001,NaN,Inf,84.240320,-2.469592,1.007438,0.292714,0.221450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703408,68.368800,68.845723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447736,68.637416,14.432486,68.141418,-0.044177,0.033172,0.000000,14.341109,80.356134,0.000280,68.443721,79.859272,68.603407,12.590246,68.729184,79.591509,68.032854,79.455303,-0.000544,0.030341,68.361354,16.226524,80.816798,0.121923,-40.001180,-0.000001,NaN,Inf,84.201759,-2.541615,1.003605,0.293658,0.221151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710319,68.385276,68.834678,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453122,68.637691,14.516264,68.146375,-0.042591,0.033215,0.000000,14.343250,80.426592,0.000333,68.444547,79.932235,68.617645,12.644913,68.738854,79.562195,68.050734,79.472462,-0.000543,0.030380,68.354325,16.189446,80.876533,0.121769,-40.001259,0.000000,NaN,Inf,84.239398,-2.504450,0.998944,0.293337,0.221069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701286,68.385385,68.845897,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473486,68.638516,14.462558,68.145824,-0.043907,0.033197,0.000000,14.346960,80.446809,0.000211,68.441438,79.908006,68.588315,12.573096,68.694551,79.582203,68.007683,79.437484,-0.000542,0.030389,68.361135,16.269624,80.958886,0.122395,-40.001154,-0.000001,NaN,Inf,84.225059,-2.509889,1.004369,0.293196,0.221402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677772,68.351053,68.817006,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454331,68.638241,14.448155,68.148303,-0.045645,0.033235,0.000000,14.342394,80.387491,0.000217,68.433376,79.881023,68.594833,12.606538,68.709800,79.562968,68.005384,79.428021,-0.000541,0.030378,68.338588,16.288687,80.915977,0.122142,-40.001311,0.000000,NaN,Inf,84.170666,-2.492204,0.999245,0.293206,0.221071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676395,68.348843,68.823434,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434789,68.638241,14.525092,68.148303,-0.045021,0.033281,0.000000,14.343964,80.436621,0.000547,68.431315,79.795851,68.604850,12.619527,68.712753,79.578065,68.021188,79.399227,-0.000541,0.030380,68.346034,16.252023,80.914773,0.122591,-40.001075,0.000000,NaN,Inf,84.222328,-2.496769,0.999573,0.293396,0.220748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693062,68.366348,68.825099,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478695,68.639342,14.433670,68.153261,-0.042619,0.033322,0.000000,14.346104,80.410487,0.000276,68.423211,79.957343,68.591246,12.623135,68.706628,79.543862,67.999719,79.472215,-0.000540,0.030419,68.335023,16.252522,80.896845,0.122620,-40.001888,-0.000001,NaN,Inf,84.275374,-2.533465,1.006256,0.293521,0.220830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704807,68.346917,68.817358,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436482,68.638516,14.448140,68.156015,-0.042431,0.033340,0.000000,14.341395,80.373417,0.000215,68.454626,79.883436,68.605637,12.616305,68.723101,79.587720,67.987701,79.453303,-0.000539,0.030416,68.366901,16.170197,80.936189,0.122287,-40.001023,0.000000,NaN,Inf,84.166272,-2.461433,0.996890,0.294054,0.220943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713797,68.378361,68.837344,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448390,68.636865,14.497958,68.160422,-0.044073,0.033248,0.000000,14.340681,80.451153,0.000644,68.470507,79.915210,68.588140,12.596180,68.727214,79.580650,68.051935,79.529639,-0.000537,0.030426,68.362548,16.253335,80.885222,0.122537,-40.001233,-0.000000,NaN,Inf,84.271051,-2.460748,1.000808,0.293217,0.220555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716662,68.367924,68.840448,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477462,68.636315,14.447027,68.164553,-0.045699,0.033262,0.000000,14.346675,80.505851,0.000399,68.449889,79.924939,68.596779,12.543937,68.722139,79.568879,68.024097,79.495966,-0.000538,0.030449,68.350579,16.223885,80.918627,0.122404,-40.000577,-0.000001,NaN,Inf,84.237073,-2.469641,1.003431,0.292919,0.221269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713665,68.366173,68.856260,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455936,68.636315,14.536373,68.164553,-0.044965,0.033329,0.000000,14.341966,80.393110,0.000195,68.448541,79.924453,68.602597,12.574300,68.718397,79.598069,68.023571,79.440488,-0.000537,0.030464,68.348402,16.171753,80.882591,0.122792,-40.001364,0.000000,NaN,Inf,84.157690,-2.466211,0.997898,0.293152,0.220709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723639,68.382387,68.841607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440734,68.636590,14.491670,68.165380,-0.043179,0.033337,0.000000,14.344106,80.420747,0.000200,68.440153,80.026006,68.614429,12.560944,68.715684,79.542842,68.009716,79.454382,-0.000536,0.030490,68.358608,16.238382,80.916058,0.122888,-40.000708,-0.000001,NaN,Inf,84.216050,-2.505913,1.005564,0.292914,0.221924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719680,68.378842,68.846045,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461677,68.638791,14.516328,68.167308,-0.042951,0.033359,0.000000,14.342822,80.411454,0.000218,68.437830,79.959421,68.614778,12.580703,68.720190,79.566493,68.039810,79.512028,-0.000535,0.030489,68.374472,16.206576,80.942348,0.122490,-40.001547,-0.000001,NaN,Inf,84.257579,-2.481982,1.003527,0.293062,0.221170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695094,68.385011,68.829579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468738,68.637966,14.556578,68.173642,-0.044393,0.033420,0.000000,14.345819,80.417393,-0.000049,68.430137,79.912550,68.599534,12.627417,68.712424,79.582854,67.999625,79.546040,-0.000536,0.030481,68.347748,16.229592,80.957581,0.122174,-40.000970,-0.000001,NaN,Inf,84.202956,-2.470280,1.003779,0.293020,0.221481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693563,68.358120,68.843442,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452741,68.635489,14.519996,68.173918,-0.046155,0.033396,0.000000,14.350671,80.464085,-0.000094,68.441154,79.996671,68.600671,12.595566,68.697350,79.634318,68.011555,79.446908,-0.000534,0.030502,68.318676,16.230342,80.874980,0.122462,-40.001180,-0.000001,NaN,Inf,84.182984,-2.405446,1.006071,0.293952,0.221276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690960,68.345122,68.820875,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448373,68.635489,14.462687,68.173918,-0.044890,0.033440,0.000000,14.341680,80.395276,0.000243,68.448691,79.929366,68.623177,12.531439,68.727344,79.498041,68.051998,79.398250,-0.000533,0.030494,68.357236,16.277799,81.000106,0.121720,-40.001049,0.000000,NaN,Inf,84.236217,-2.548756,0.999521,0.293452,0.221053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701831,68.402976,68.859210,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.485101,68.637966,14.541943,68.174469,-0.043042,0.033472,0.000000,14.346675,80.371833,-0.000063,68.440933,80.031173,68.601065,12.645728,68.704395,79.645153,68.025887,79.518819,-0.000533,0.030527,68.360628,16.291163,80.842921,0.122335,-40.001101,-0.000000,NaN,Inf,84.235746,-2.564984,1.000991,0.293885,0.221073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678886,68.355078,68.821483,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442973,68.637140,14.451304,68.178049,-0.042815,0.033484,0.000000,14.343821,80.457071,-0.000107,68.445020,79.933943,68.593672,12.659839,68.709055,79.609540,68.016697,79.455893,-0.000532,0.030520,68.342808,16.289786,80.970104,0.121784,-40.001206,-0.000001,NaN,Inf,84.138648,-2.451434,1.003924,0.293472,0.220855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676896,68.379695,68.838894,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458109,68.638516,14.447622,68.178049,-0.044365,0.033485,0.000000,14.346532,80.458312,0.000159,68.437783,79.975477,68.606226,12.619159,68.717040,79.547386,68.035605,79.477540,-0.000531,0.030512,68.338868,16.220952,81.012790,0.122389,-40.001180,-0.000000,NaN,Inf,84.252051,-2.487867,1.000577,0.293561,0.220879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658697,68.384770,68.833687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480843,68.638516,14.615035,68.178049,-0.046081,0.033502,0.000000,14.342679,80.470639,-0.000027,68.429721,79.929228,68.608020,12.516125,68.714677,79.594871,68.024989,79.446426,-0.000530,0.030510,68.347745,16.245159,80.924094,0.121784,-40.000551,0.000000,NaN,Inf,84.212356,-2.491077,0.999275,0.293765,0.221298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671296,68.381992,68.804796,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455141,68.638516,14.514218,68.177498,-0.045356,0.033534,0.000000,14.342679,80.406408,-0.000049,68.446690,79.936375,68.607801,12.609107,68.721524,79.598294,68.010895,79.417369,-0.000530,0.030511,68.353991,16.324580,80.932415,0.122085,-40.000603,-0.000001,NaN,Inf,84.150733,-2.503024,1.009267,0.293435,0.220583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671493,68.387177,68.836835,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449266,68.636865,14.474752,68.179702,-0.043194,0.033535,0.000000,14.350671,80.437608,0.000237,68.428133,79.936082,68.618102,12.575338,68.701900,79.536205,68.024221,79.448867,-0.000529,0.030535,68.343674,16.215738,80.988212,0.121606,-40.000472,-0.000001,NaN,Inf,84.220408,-2.510007,1.004087,0.293046,0.220776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673899,68.349672,68.838101,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463404,68.637140,14.523867,68.177223,-0.043053,0.033550,0.000000,14.343107,80.467635,0.000035,68.436348,79.978225,68.590719,12.638572,68.709426,79.548688,68.002556,79.413716,-0.000528,0.030523,68.336190,16.240172,80.856648,0.122277,-40.001206,-0.000001,NaN,Inf,84.236785,-2.469776,1.004326,0.293452,0.221708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707605,68.355537,68.852603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473324,68.637140,14.553385,68.177223,-0.044648,0.033602,0.000000,14.344963,80.392838,-0.000010,68.439692,79.949542,68.615477,12.619384,68.721721,79.533267,68.026716,79.453933,-0.000529,0.030489,68.370135,16.275502,80.865030,0.121272,-40.000341,-0.000001,NaN,Inf,84.196620,-2.504320,1.004180,0.293928,0.220909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719481,68.370328,68.825220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453703,68.636315,14.477845,68.178325,-0.045579,0.033599,0.000000,14.350813,80.454912,0.000113,68.456595,79.886844,68.612743,12.559984,68.726468,79.614577,68.013387,79.371470,-0.000529,0.030481,68.368873,16.274790,80.929455,0.122076,-40.001233,-0.000001,NaN,Inf,84.169730,-2.499307,1.005532,0.292924,0.221114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740434,68.402099,68.843481,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461108,68.636590,14.501554,68.175570,-0.044078,0.033609,0.000000,14.342679,80.491559,0.000402,68.439169,79.915908,68.587197,12.545325,68.705488,79.585582,68.009140,79.466504,-0.000529,0.030457,68.336122,16.274204,80.922136,0.121508,-40.001285,-0.000000,NaN,Inf,84.222107,-2.545807,1.001670,0.293476,0.221422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721122,68.358666,68.826357,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477046,68.638516,14.491953,68.176397,-0.042312,0.033618,0.000000,14.348816,80.428888,0.000274,68.433737,79.952745,68.590390,12.562227,68.718242,79.555700,68.016560,79.463989,-0.000528,0.030449,68.372027,16.231769,80.938715,0.121576,-40.000813,-0.000000,NaN,Inf,84.202297,-2.472615,1.002797,0.293360,0.221354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722237,68.371006,68.836679,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457895,68.637691,14.443793,68.175570,-0.043635,0.033567,0.000000,14.349957,80.426271,0.000227,68.442209,79.938455,68.609243,12.596157,68.683893,79.620240,68.025510,79.386938,-0.000528,0.030462,68.354051,16.244561,80.995494,0.120978,-40.000498,-0.000000,NaN,Inf,84.161018,-2.481858,1.001030,0.293367,0.221020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725298,68.375732,68.824015,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446932,68.637691,14.431083,68.171714,-0.045692,0.033597,0.000000,14.346960,80.443540,0.000666,68.423980,79.876169,68.605394,12.542428,68.702490,79.576662,68.015879,79.430628,-0.000527,0.030460,68.333312,16.315570,80.911570,0.120694,-40.001442,0.000000,NaN,Inf,84.212110,-2.546703,0.999025,0.293114,0.221007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720202,68.351925,68.821871,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462402,68.637691,14.550872,68.171714,-0.045778,0.033574,0.000000,14.343678,80.509392,0.000290,68.474583,79.950856,68.625974,12.558721,68.746769,79.551051,68.054794,79.491826,-0.000528,0.030449,68.368284,16.282587,80.945488,0.120205,-40.001364,-0.000001,NaN,Inf,84.264267,-2.502972,1.008519,0.293188,0.220906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724161,68.380414,68.847876,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472456,68.638516,14.560378,68.173092,-0.044196,0.033600,0.000000,14.343964,80.425671,0.000233,68.452336,79.954391,68.615520,12.566674,68.721764,79.636248,68.036542,79.447057,-0.000528,0.030448,68.357578,16.329147,80.913957,0.120101,-40.000472,-0.000001,NaN,Inf,84.199890,-2.499908,1.006117,0.293235,0.220686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732823,68.377439,68.832961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456649,68.639067,14.542799,68.171990,-0.042353,0.033649,0.000000,14.347531,80.350625,0.000364,68.446206,79.944476,68.601413,12.550340,68.729267,79.622051,68.022467,79.369168,-0.000527,0.030450,68.349785,16.216208,81.014605,0.119784,-40.001364,-0.000001,NaN,Inf,84.173456,-2.514119,1.006075,0.294292,0.221318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717884,68.357920,68.848814,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443528,68.635489,14.519882,68.168409,-0.044041,0.033664,0.000000,14.340967,80.407147,-0.000037,68.442732,79.965201,68.605437,12.583904,68.713757,79.623310,68.026451,79.378764,-0.000528,0.030447,68.347959,16.220966,80.958929,0.119747,-40.001442,-0.000001,NaN,Inf,84.216866,-2.556557,1.005959,0.293308,0.220454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721493,68.356542,68.829942,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476878,68.635489,14.393632,68.168409,-0.045628,0.033660,0.000000,14.345533,80.455025,-0.000231,68.433475,79.941991,68.596623,12.608699,68.700367,79.598214,68.015879,79.399002,-0.000527,0.030443,68.335793,16.273120,80.847653,0.119459,-40.001338,-0.000001,NaN,Inf,84.248893,-2.553578,1.005286,0.293504,0.221122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714756,68.362691,68.827273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451886,68.639067,14.478570,68.169511,-0.046189,0.033677,0.000000,14.345391,80.400131,-0.000069,68.418375,79.946883,68.571382,12.633188,68.696735,79.527665,68.011065,79.471664,-0.000527,0.030415,68.311159,16.235728,80.869374,0.119491,-40.000839,0.000001,NaN,Inf,84.158447,-2.528319,0.994250,0.294635,0.221251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697826,68.351159,68.817892,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446334,68.638791,14.466009,68.168134,-0.044807,0.033757,0.000000,14.345248,80.451471,0.000114,68.453812,79.949827,68.599357,12.552298,68.731368,79.509432,68.045513,79.375373,-0.000528,0.030419,68.376422,16.215894,80.867599,0.118898,-40.001862,-0.000000,NaN,Inf,84.229789,-2.470798,1.001846,0.293471,0.221238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722892,68.375819,68.853145,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475596,68.638516,14.446783,68.168685,-0.042978,0.033789,0.000000,14.342251,80.367899,-0.000207,68.438994,79.933023,68.604977,12.491717,68.720779,79.621009,68.046805,79.467545,-0.000527,0.030447,68.356206,16.225860,80.945856,0.119317,-40.001311,-0.000000,NaN,Inf,84.244579,-2.575100,1.001362,0.292839,0.221595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718124,68.358161,68.825350,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446045,68.639067,14.500678,68.170062,-0.044177,0.033818,0.000000,14.341680,80.428781,-0.000100,68.475321,79.974036,68.607536,12.598647,68.732067,79.489892,68.032251,79.477095,-0.000528,0.030449,68.362822,16.299296,80.878879,0.119137,-40.000184,0.000000,NaN,Inf,84.164950,-2.509524,0.998010,0.294015,0.221690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724007,68.393564,68.843217,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437936,68.639067,14.470167,68.170062,-0.045844,0.033760,0.000000,14.341538,80.359994,0.000085,68.424546,79.988838,68.580678,12.540594,68.698551,79.578736,67.978191,79.470097,-0.000529,0.030429,68.350004,16.275031,80.945468,0.118984,-40.001600,-0.000001,NaN,Inf,84.245639,-2.488045,1.003782,0.293244,0.221026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696317,68.353390,68.824519,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464484,68.635765,14.440818,68.169236,-0.046171,0.033806,0.000000,14.342679,80.378297,-0.000182,68.436236,79.975847,68.598896,12.537984,68.714696,79.584115,68.034047,79.455730,-0.000529,0.030448,68.352617,16.223335,80.862910,0.118784,-40.000577,-0.000000,NaN,Inf,84.267653,-2.439061,1.002232,0.292933,0.220475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689601,68.365381,68.837116,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479148,68.638791,14.589848,68.164278,-0.044543,0.033898,0.000000,14.347246,80.411629,-0.000279,68.427652,79.955399,68.601302,12.529174,68.713777,79.584770,68.020825,79.501760,-0.000529,0.030437,68.363452,16.198037,80.897497,0.118249,-40.000865,0.000000,NaN,Inf,84.192315,-2.505333,0.998364,0.293119,0.220593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704059,68.383170,68.833878,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455934,68.638516,14.595508,68.168134,-0.042919,0.033890,0.000000,14.346390,80.367298,0.000148,68.437819,79.949994,68.621992,12.520162,68.710364,79.601352,68.014849,79.391206,-0.000530,0.030425,68.350481,16.134004,80.892889,0.118449,-40.001338,-0.000001,NaN,Inf,84.155600,-2.458738,1.007645,0.293042,0.221561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711867,68.370194,68.837048,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443500,68.638516,14.560295,68.168134,-0.043640,0.033845,0.000000,14.344249,80.459134,0.000050,68.446007,79.951752,68.605238,12.586534,68.728522,79.489690,68.029751,79.455015,-0.000528,0.030425,68.360336,16.234422,80.861869,0.117977,-40.000970,-0.000001,NaN,Inf,84.218257,-2.532947,1.009655,0.293466,0.221451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713814,68.366737,68.826175,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460049,68.637140,14.575608,68.168134,-0.045540,0.033869,0.000000,14.342965,80.478443,-0.000058,68.419067,79.950143,68.597955,12.561923,68.704194,79.600046,68.022158,79.471687,-0.000528,0.030414,68.348652,16.228871,80.803153,0.118333,-40.001547,-0.000001,NaN,Inf,84.251998,-2.501558,1.008086,0.293747,0.221273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701543,68.363192,68.805292,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460624,68.638241,14.580109,68.169786,-0.045296,0.033903,0.000000,14.344392,80.379846,0.000356,68.434448,79.906575,68.614510,12.624848,68.711609,79.648737,68.043473,79.510496,-0.000529,0.030388,68.370259,16.195839,80.871475,0.118642,-40.001285,-0.000001,NaN,Inf,84.205719,-2.481874,1.007992,0.294489,0.221912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725163,68.350652,68.817449,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441342,68.639617,14.465557,68.173092,-0.043751,0.033924,0.000000,14.345533,80.401254,0.000272,68.435121,79.969280,68.600491,12.593854,68.705483,79.578983,68.007557,79.523065,-0.000530,0.030392,68.337028,16.255398,80.909490,0.118699,-40.001075,0.000000,NaN,Inf,84.176171,-2.528963,0.998243,0.294268,0.221646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701585,68.344941,68.820620,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457689,68.637691,14.551175,68.174744,-0.043228,0.033880,0.000000,14.340539,80.415381,-0.000045,68.426862,79.957463,68.621093,12.575646,68.729001,79.527539,68.041237,79.419309,-0.000530,0.030403,68.354805,16.230219,80.898459,0.118147,-40.001285,-0.000000,NaN,Inf,84.258957,-2.430028,1.001677,0.293549,0.220846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735903,68.375116,68.847210,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472651,68.637691,14.465559,68.174744,-0.045041,0.033842,0.000000,14.341109,80.411049,-0.000073,68.430296,80.016187,68.606877,12.586331,68.708961,79.604384,68.017667,79.450569,-0.000529,0.030421,68.351628,16.197479,81.019930,0.118739,-40.000787,-0.000001,NaN,Inf,84.212672,-2.538942,1.006466,0.293280,0.221053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726257,68.362140,68.840278,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452301,68.638516,14.487279,68.177774,-0.046484,0.033826,0.000000,14.345248,80.359619,0.000109,68.455302,79.984101,68.617265,12.576930,68.716027,79.670780,68.027887,79.493886,-0.000529,0.030412,68.351867,16.183239,80.909694,0.118307,-40.000997,0.000000,NaN,Inf,84.172103,-2.492697,0.999510,0.293906,0.220930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732490,68.352577,68.835116,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438555,68.639342,14.488548,68.178600,-0.045899,0.033822,0.000000,14.345533,80.392755,-0.000298,68.450455,79.944915,68.594759,12.627132,68.711389,79.666176,68.027578,79.424304,-0.000529,0.030426,68.353627,16.213062,80.865437,0.119005,-40.001888,-0.000000,NaN,Inf,84.228113,-2.471507,1.002420,0.293822,0.220907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735333,68.359163,68.844365,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465636,68.639067,14.431224,68.179151,-0.044249,0.033812,0.000000,14.343535,80.457113,-0.000340,68.412170,79.873881,68.582686,12.653192,68.713861,79.553027,68.013131,79.442221,-0.000530,0.030405,68.339263,16.177425,80.981730,0.118319,-40.000341,-0.000001,NaN,Inf,84.266247,-2.521660,1.003462,0.293728,0.221283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709130,68.340848,68.821619,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472877,68.639067,14.567208,68.179151,-0.042455,0.033821,0.000000,14.342679,80.408206,-0.000067,68.436895,79.999076,68.592331,12.584801,68.726418,79.508004,68.007266,79.457200,-0.000530,0.030399,68.346248,16.194619,81.015626,0.118710,-40.001101,0.000000,NaN,Inf,84.192496,-2.494217,0.997621,0.293005,0.221667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735398,68.363802,68.832378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459669,68.637416,14.520820,68.179151,-0.044933,0.033803,0.000000,14.345961,80.402990,-0.000343,68.438115,79.932023,68.580979,12.644036,68.714232,79.632868,68.035523,79.405306,-0.000530,0.030401,68.354498,16.278142,80.902087,0.117652,-40.001233,-0.000001,NaN,Inf,84.172867,-2.477487,1.006518,0.293637,0.221608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733604,68.370738,68.841916,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457818,68.637966,14.442118,68.177498,-0.046258,0.033824,0.000000,14.344963,80.494987,-0.000395,68.433831,79.925988,68.597317,12.572729,68.708128,79.578901,68.037861,79.481847,-0.000530,0.030393,68.367160,16.239238,80.902556,0.118171,-40.000656,-0.000001,NaN,Inf,84.212443,-2.544838,1.004230,0.294233,0.221331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744124,68.356733,68.827216,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463516,68.637416,14.571035,68.176672,-0.045544,0.033891,0.000000,14.343678,80.450391,-0.000089,68.425378,79.972298,68.608012,12.611737,68.713422,79.628303,68.030594,79.410695,-0.000530,0.030414,68.361174,16.334440,80.880224,0.117011,-40.002229,0.000000,NaN,Inf,84.212596,-2.490210,0.998914,0.293501,0.221093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729470,68.353713,68.842807,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466183,68.636590,14.474328,68.176121,-0.043812,0.033906,0.000000,14.341395,80.395154,-0.000157,68.439022,79.972451,68.608996,12.595425,68.711081,79.650792,68.025210,79.531169,-0.000529,0.030424,68.361196,16.161992,80.948263,0.117565,-40.001364,-0.000001,NaN,Inf,84.196591,-2.534549,1.007434,0.293068,0.221057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732532,68.370080,68.822885,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453681,68.636590,14.554470,68.176121,-0.042250,0.033970,0.000000,14.341252,80.433092,-0.000337,68.450906,79.948430,68.617832,12.550096,68.711191,79.587414,68.030528,79.526945,-0.000529,0.030427,68.360281,16.249147,80.924788,0.116690,-40.001600,-0.000000,NaN,Inf,84.188535,-2.441807,1.000563,0.293847,0.221167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725577,68.359380,68.857284,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445499,68.638516,14.569336,68.173918,-0.044236,0.033963,0.000000,14.339397,80.457060,-0.000187,68.438435,79.888910,68.597075,12.534212,68.709549,79.553615,68.020044,79.479709,-0.000528,0.030444,68.355646,16.235149,80.952302,0.117192,-40.001390,-0.000001,NaN,Inf,84.222441,-2.450185,1.006973,0.293341,0.221250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738480,68.366469,68.835590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467340,68.638516,14.499337,68.173642,-0.045777,0.033970,0.000000,14.343535,80.421647,-0.000006,68.449015,79.898896,68.582859,12.510130,68.707799,79.484902,68.015315,79.410063,-0.000528,0.030448,68.356733,16.352840,80.866703,0.116975,-40.001128,-0.000001,NaN,Inf,84.246571,-2.473942,1.008573,0.292959,0.221283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723017,68.377607,68.844161,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462151,68.637140,14.527990,68.173092,-0.044053,0.034012,0.000000,14.346247,80.433021,-0.000298,68.435433,79.885039,68.611642,12.591305,68.731186,79.585401,68.012446,79.457176,-0.000528,0.030441,68.358841,16.257916,80.905472,0.117705,-40.001023,-0.000000,NaN,Inf,84.187324,-2.519729,1.002212,0.293817,0.220826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733100,68.368154,68.843372,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458701,68.637140,14.573277,68.171439,-0.042568,0.034075,0.000000,14.342108,80.437871,-0.000202,68.445600,80.035054,68.578725,12.640672,68.719044,79.571158,67.982767,79.506417,-0.000528,0.030444,68.326437,16.264116,80.926297,0.117683,-40.000472,-0.000001,NaN,Inf,84.206210,-2.484341,1.004553,0.293354,0.221232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723039,68.361415,68.829506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473737,68.637140,14.448006,68.171439,-0.041888,0.034117,0.000000,14.339540,80.399183,0.000213,68.438604,79.960200,68.622927,12.560129,68.712962,79.552128,68.038511,79.516418,-0.000526,0.030447,68.371941,16.297811,80.873475,0.118446,-40.001023,-0.000001,NaN,Inf,84.209375,-2.417303,1.007924,0.293708,0.221339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724854,68.389006,68.835345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
