OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
5:34:29 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.471424,68.637140,14.510602,68.102583,-0.044313,0.033734,0.000000,14.340539,80.369782,0.000167,68.445493,79.926438,68.608471,12.630946,68.727183,79.541719,68.031313,79.413596,-0.000522,0.030332,68.346590,16.170490,80.866969,0.121133,-40.001180,-0.000001,NaN,Inf,84.254070,-2.462044,1.007571,0.293951,0.221433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607328,68.369556,68.860977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451934,68.639067,14.452865,68.098451,-0.046156,0.033675,0.000000,14.339112,80.406600,-0.000142,68.441431,79.974554,68.598804,12.590369,68.720007,79.555937,68.038864,79.454775,-0.000523,0.030354,68.360714,16.342181,80.915632,0.120800,-40.000787,-0.000000,NaN,Inf,84.174878,-2.533163,1.002707,0.293861,0.221363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579371,68.370693,68.839437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441658,68.637416,14.456841,68.096799,-0.044660,0.033671,0.000000,14.342965,80.464551,-0.000135,68.445819,79.975808,68.606503,12.660777,68.731034,79.515949,68.043699,79.491929,-0.000521,0.030337,68.361388,16.270879,80.988990,0.121288,-40.000918,-0.000000,NaN,Inf,84.229657,-2.510843,1.000064,0.294585,0.221704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581668,68.367171,68.851748,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464872,68.637416,14.508196,68.096799,-0.042786,0.033615,0.000000,14.346247,80.383989,0.000127,68.426635,79.946115,68.583603,12.609249,68.711453,79.538952,68.042672,79.486233,-0.000521,0.030351,68.346722,16.263988,80.950504,0.120759,-40.001574,-0.000000,NaN,Inf,84.255897,-2.488738,1.001051,0.293955,0.221092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.561674,68.369621,68.820804,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475499,68.637691,14.460088,68.091841,-0.042399,0.033598,0.000000,14.345105,80.470940,-0.000145,68.414816,79.873501,68.568884,12.527360,68.704212,79.575458,68.027025,79.447709,-0.000520,0.030338,68.338192,16.247257,80.898131,0.121012,-40.000656,-0.000000,NaN,Inf,84.192915,-2.491842,1.002995,0.293411,0.221233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554849,68.341176,68.819712,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454777,68.637140,14.540836,68.091841,-0.044804,0.033550,0.000000,14.346675,80.476596,-0.000149,68.436064,79.974483,68.571946,12.692056,68.698961,79.519660,68.018488,79.438995,-0.000520,0.030324,68.346243,16.217321,80.957622,0.120622,-40.001547,0.000000,NaN,Inf,84.164385,-2.504129,0.998935,0.293420,0.221229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.567886,68.354217,68.823647,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450704,68.636590,14.494092,68.091566,-0.046187,0.033472,0.000000,14.347389,80.414877,0.000092,68.434782,79.978283,68.602960,12.609575,68.707538,79.548731,67.995988,79.418813,-0.000519,0.030307,68.351987,16.231490,80.963883,0.121062,-40.001128,-0.000001,NaN,Inf,84.220020,-2.501914,1.005954,0.293924,0.221678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574384,68.374020,68.835238,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.485755,68.637966,14.475246,68.089913,-0.044832,0.033467,0.000000,14.346247,80.474370,-0.000146,68.440931,79.952288,68.592768,12.560637,68.705657,79.621745,68.031291,79.457176,-0.000520,0.030329,68.354838,16.311246,80.935983,0.120748,-40.001652,-0.000000,NaN,Inf,84.246784,-2.498402,1.003004,0.293283,0.220986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583725,68.354677,68.826052,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472458,68.637966,14.583093,68.089913,-0.042881,0.033503,0.000000,14.341966,80.437728,-0.000152,68.445863,79.899276,68.596487,12.586861,68.737641,79.518862,68.044159,79.442284,-0.000519,0.030337,68.362672,16.329774,80.840333,0.121533,-40.001023,0.000000,NaN,Inf,84.136879,-2.501530,0.999275,0.292900,0.220817,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581625,68.366296,68.834340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434897,68.639067,14.557913,68.092392,-0.042542,0.033565,0.000000,14.341252,80.424594,0.000154,68.428615,79.972309,68.597887,12.628723,68.701631,79.603060,68.031359,79.419860,-0.000519,0.030334,68.334646,16.260306,80.861646,0.121135,-40.000446,-0.000001,NaN,Inf,84.172901,-2.525198,1.007644,0.293410,0.221769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576791,68.373517,68.820303,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454337,68.637966,14.487275,68.091566,-0.044890,0.033606,0.000000,14.346104,80.485014,-0.000090,68.445212,79.821545,68.603376,12.518245,68.712526,79.525934,68.013980,79.454095,-0.000518,0.030318,68.348376,16.322262,80.977772,0.122037,-40.001180,-0.000001,NaN,Inf,84.275906,-2.528665,1.008522,0.293779,0.221563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588516,68.364874,68.845735,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459083,68.637966,14.525217,68.091566,-0.045881,0.033516,0.000000,14.339540,80.492506,-0.000143,68.445928,79.923489,68.594256,12.589655,68.715874,79.621068,68.042146,79.422065,-0.000517,0.030304,68.350334,16.275167,80.924544,0.121343,-40.001495,-0.000000,NaN,Inf,84.222037,-2.486453,1.002279,0.294089,0.221512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.584382,68.371548,68.843548,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445727,68.637966,14.465689,68.091566,-0.044013,0.033447,0.000000,14.343821,80.477991,-0.000038,68.433265,79.913314,68.603158,12.583496,68.710645,79.604162,68.031054,79.492785,-0.000515,0.030288,68.336410,16.196417,80.846267,0.121876,-40.000708,-0.000001,NaN,Inf,84.209165,-2.537853,1.004574,0.293242,0.221206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578738,68.379207,68.836619,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463385,68.636590,14.471112,68.093769,-0.042506,0.033417,0.000000,14.341252,80.429824,0.000239,68.445605,79.929588,68.600381,12.571792,68.726157,79.493539,68.021445,79.409412,-0.000515,0.030276,68.365309,16.232246,80.918751,0.121234,-40.001390,-0.000000,NaN,Inf,84.245403,-2.475473,1.001382,0.293239,0.221287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583026,68.378091,68.827018,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477050,68.637966,14.567571,68.091290,-0.041685,0.033429,0.000000,14.339968,80.384084,0.000097,68.446018,80.013096,68.628878,12.612268,68.728475,79.563639,68.048474,79.495951,-0.000516,0.030269,68.364068,16.231290,80.965436,0.121169,-40.001600,-0.000000,NaN,Inf,84.196122,-2.526331,1.000534,0.293649,0.221483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593657,68.393714,68.856519,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453066,68.637140,14.511397,68.093769,-0.044952,0.033349,0.000000,14.345391,80.400131,0.000243,68.426466,79.796141,68.623411,12.636451,68.705133,79.554231,68.008403,79.475745,-0.000517,0.030258,68.340763,16.241799,80.946221,0.120761,-40.000997,-0.000001,NaN,Inf,84.160459,-2.490597,1.006253,0.293999,0.221442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585280,68.358310,68.831022,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443517,68.637691,14.447848,68.095146,-0.046067,0.033367,0.000000,14.338398,80.458186,0.000503,68.440695,79.999668,68.619037,12.514943,68.709902,79.577878,68.041449,79.464182,-0.000517,0.030247,68.350881,16.264836,80.907739,0.121135,-40.001101,-0.000001,NaN,Inf,84.239375,-2.469109,1.004037,0.293712,0.221267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588801,68.384699,68.845345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468087,68.637691,14.560999,68.095146,-0.044070,0.033375,0.000000,14.346675,80.448158,0.000088,68.452126,79.922340,68.604143,12.602173,68.716618,79.501732,68.035082,79.559303,-0.000516,0.030258,68.347858,16.283943,80.930048,0.120588,-40.000682,-0.000000,NaN,Inf,84.251127,-2.506607,1.000300,0.294076,0.221678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607986,68.376866,68.842307,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455012,68.637691,14.555252,68.095146,-0.042611,0.033382,0.000000,14.340681,80.454095,0.000075,68.450931,79.950946,68.635222,12.611677,68.755188,79.494272,68.044691,79.560655,-0.000516,0.030261,68.373950,16.286646,80.904801,0.121376,-40.000629,-0.000001,NaN,Inf,84.184475,-2.431293,1.006422,0.293597,0.221760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622030,68.386756,68.864372,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448126,68.638791,14.474194,68.094871,-0.043647,0.033372,0.000000,14.347531,80.515860,0.000232,68.468509,79.913288,68.633232,12.622768,68.723270,79.551156,68.047428,79.427934,-0.000516,0.030281,68.361787,16.269867,80.913446,0.120850,-40.001285,-0.000001,NaN,Inf,84.219931,-2.439922,1.006935,0.293258,0.220611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633755,68.366473,68.858797,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469188,68.639617,14.574478,68.093494,-0.045513,0.033379,0.000000,14.343678,80.415416,-0.000002,68.433330,79.900663,68.590801,12.556927,68.712834,79.593426,68.024051,79.526760,-0.000516,0.030279,68.348053,16.264044,80.997372,0.121517,-40.000393,-0.000000,NaN,Inf,84.239716,-2.538876,1.001804,0.295445,0.222312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607943,68.360193,68.824635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479105,68.639617,14.463440,68.093494,-0.046416,0.033402,0.000000,14.342679,80.475379,-0.000175,68.443153,79.897877,68.600469,12.554786,68.722504,79.478505,68.037688,79.383741,-0.000515,0.030255,68.357891,16.228914,80.850183,0.120953,-40.001338,-0.000001,NaN,Inf,84.183417,-2.443843,1.007277,0.295838,0.222549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612209,68.361965,68.852804,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445100,68.637691,14.534265,68.094871,-0.044916,0.033422,0.000000,14.345391,80.409937,-0.000158,68.434571,80.013483,68.587237,12.557171,68.684743,79.499307,68.019479,79.471828,-0.000514,0.030255,68.354671,16.296114,80.962701,0.120626,-40.001967,0.000000,NaN,Inf,84.156541,-2.561201,0.998918,0.294614,0.222809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613521,68.360784,68.839596,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466987,68.639617,14.540638,68.095422,-0.042570,0.033317,0.000000,14.345248,80.453759,0.000004,68.431119,79.954050,68.601388,12.637124,68.723423,79.550665,68.033050,79.492743,-0.000515,0.030290,68.323509,16.342902,80.930089,0.119731,-40.001757,-0.000001,NaN,Inf,84.246829,-2.479093,1.006173,0.293761,0.221713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598996,68.364963,68.832796,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476942,68.638791,14.450072,68.095973,-0.043578,0.033358,0.000000,14.340253,80.369824,-0.000179,68.435810,79.961239,68.590037,12.579439,68.717057,79.596194,68.016152,79.493462,-0.000514,0.030295,68.349709,16.221565,80.973226,0.120482,-40.001967,-0.000000,NaN,Inf,84.237114,-2.485340,1.001228,0.294628,0.221858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616322,68.372731,68.831701,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450930,68.639067,14.482113,68.091841,-0.045554,0.033394,0.000000,14.341680,80.423387,-0.000179,68.413474,80.003762,68.577941,12.612513,68.702880,79.591265,68.014445,79.405106,-0.000513,0.030304,68.340569,16.349180,80.899274,0.120311,-40.001075,0.000000,NaN,Inf,84.161578,-2.460081,0.998144,0.293930,0.221266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602562,68.356473,68.824593,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441932,68.639067,14.451943,68.091841,-0.046509,0.033353,0.000000,14.343107,80.421055,0.000064,68.441589,79.964742,68.588834,12.578215,68.721673,79.564823,68.037776,79.499907,-0.000514,0.030318,68.342267,16.220481,80.885201,0.120914,-40.001652,-0.000000,NaN,Inf,84.232384,-2.522455,1.002158,0.293371,0.221531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602650,68.354482,68.831701,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.483552,68.638516,14.482535,68.089913,-0.045015,0.033431,0.000000,14.347389,80.417328,-0.000172,68.416755,79.923216,68.588133,12.619363,68.701020,79.588824,68.012344,79.457175,-0.000513,0.030309,68.345509,16.257745,81.040894,0.120436,-40.000918,-0.000000,NaN,Inf,84.256805,-2.477031,1.000693,0.293946,0.221869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609431,68.360018,68.827480,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698973,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459145,68.639067,14.525279,68.091566,-0.043057,0.033458,0.000000,14.343535,80.476889,-0.000205,68.425643,79.897434,68.558103,12.587126,68.698417,79.583993,68.001336,79.484338,-0.000513,0.030321,68.329602,16.179722,80.874371,0.120789,-40.000026,0.000000,NaN,Inf,84.143393,-2.482583,0.999930,0.293451,0.221231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591034,68.348684,68.801107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454989,68.637691,14.448305,68.092117,-0.042860,0.033462,0.000000,14.345248,80.417966,0.000071,68.445239,79.960223,68.612980,12.598626,68.722964,79.545124,67.996542,79.401165,-0.000513,0.030337,68.335585,16.316155,80.940368,0.120317,-40.000734,-0.000001,NaN,Inf,84.210098,-2.451880,1.004574,0.293625,0.221105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601031,68.366167,68.824156,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479873,68.638791,14.435700,68.090739,-0.045609,0.033511,0.000000,14.345676,80.455494,0.000070,68.440004,79.961626,68.622232,12.512107,68.724736,79.523550,68.040753,79.510638,-0.000515,0.030341,68.357631,16.277036,80.991865,0.120792,-40.000577,0.000000,NaN,Inf,84.219994,-2.507412,0.999538,0.294408,0.220730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612363,68.365861,68.837584,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462589,68.638791,14.492142,68.090739,-0.045709,0.033512,0.000000,14.343964,80.462444,0.000005,68.436308,79.990939,68.603794,12.587717,68.706293,79.552152,68.038693,79.481664,-0.000514,0.030333,68.364265,16.231019,80.958010,0.120954,-40.000944,-0.000001,NaN,Inf,84.189923,-2.567879,1.006595,0.293635,0.220936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634237,68.367370,68.846745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448811,68.637691,14.427355,68.091015,-0.043433,0.033505,0.000000,14.346675,80.459762,0.000269,68.428226,79.994625,68.590102,12.614245,68.729593,79.663896,68.018077,79.498251,-0.000514,0.030351,68.352450,16.214203,81.000859,0.121219,-40.000787,-0.000000,NaN,Inf,84.200483,-2.491175,1.002043,0.294282,0.221492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628440,68.372381,68.846506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464826,68.637140,14.539132,68.089913,-0.042394,0.033549,0.000000,14.343250,80.408450,0.000161,68.425684,79.916479,68.607775,12.550137,68.706119,79.575559,68.032981,79.453200,-0.000514,0.030334,68.351971,16.177139,80.942776,0.121484,-40.001285,0.000000,NaN,Inf,84.236758,-2.458534,0.998515,0.293400,0.221383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631569,68.363870,68.817769,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479669,68.638791,14.500928,68.089087,-0.045034,0.033558,0.000000,14.348816,80.468931,-0.000118,68.428768,80.011060,68.606091,12.601378,68.710669,79.615187,68.025276,79.472151,-0.000515,0.030335,68.352992,16.219462,80.911141,0.121169,-40.001574,-0.000001,NaN,Inf,84.192766,-2.506104,1.005137,0.293737,0.221664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612013,68.369253,68.835001,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452908,68.638791,14.556417,68.089087,-0.046461,0.033558,0.000000,14.349101,80.411523,-0.000050,68.457035,79.913396,68.602263,12.629232,68.719311,79.535939,68.017989,79.487781,-0.000515,0.030319,68.364353,16.237469,80.992516,0.121559,-40.001678,-0.000000,NaN,Inf,84.154189,-2.484656,1.001468,0.294049,0.221317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604859,68.375817,68.826888,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455662,68.638516,14.536443,68.086333,-0.046215,0.033635,0.000000,14.344249,80.403075,0.000055,68.456948,79.880280,68.617289,12.614103,68.731015,79.657069,68.054078,79.524555,-0.000517,0.030330,68.372948,16.328447,80.905922,0.120981,-40.000708,-0.000001,NaN,Inf,84.226740,-2.466036,1.007162,0.293012,0.221186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626538,68.383782,68.841343,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468798,68.636865,14.451591,68.081651,-0.043748,0.033653,0.000000,14.339682,80.424985,-0.000356,68.440348,79.954982,68.594324,12.526015,68.715526,79.549174,68.035694,79.518193,-0.000518,0.030320,68.347226,16.294508,80.898745,0.121153,-40.001547,-0.000001,NaN,Inf,84.218995,-2.475469,1.005588,0.293381,0.221139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594841,68.364549,68.844164,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449262,68.638516,14.541157,68.079723,-0.042338,0.033742,0.000000,14.340111,80.385044,-0.000303,68.443804,79.939167,68.617114,12.445369,68.709641,79.561011,68.032106,79.473077,-0.000519,0.030340,68.346139,16.230776,81.002942,0.120506,-40.000603,0.000000,NaN,Inf,84.181721,-2.461694,0.998811,0.293717,0.221368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606829,68.362820,68.842656,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450284,68.637966,14.555620,68.077519,-0.044914,0.033728,0.000000,14.348673,80.412402,-0.000090,68.429703,79.915079,68.601061,12.554418,68.706469,79.641447,68.045346,79.483598,-0.000518,0.030341,68.341938,16.262639,80.875430,0.120733,-40.002177,-0.000001,NaN,Inf,84.233261,-2.489986,1.006359,0.293642,0.222212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606982,68.348422,68.835942,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466883,68.637966,14.452676,68.077519,-0.046397,0.033685,0.000000,14.343964,80.436784,-0.000376,68.426075,79.868623,68.599486,12.580702,68.704894,79.524771,68.012583,79.533411,-0.000518,0.030354,68.346574,16.279590,80.981016,0.120143,-40.001442,-0.000001,NaN,Inf,84.233035,-2.496426,1.007290,0.293712,0.221269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600004,68.361398,68.831875,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464972,68.636315,14.515911,68.072837,-0.046161,0.033664,0.000000,14.344249,80.414842,-0.000394,68.443957,79.896036,68.600623,12.590939,68.705616,79.512344,68.034755,79.513455,-0.000519,0.030342,68.343398,16.261990,80.931538,0.121045,-40.000525,0.000000,NaN,Inf,84.188013,-2.427555,0.999018,0.293048,0.221108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604051,68.367525,68.827852,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442103,68.638791,14.438074,68.072286,-0.043792,0.033658,0.000000,14.342394,80.403835,-0.000135,68.433136,79.908150,68.611910,12.562004,68.718568,79.498429,68.023855,79.451527,-0.000518,0.030368,68.343310,16.273262,80.940614,0.120557,-40.001757,-0.000001,NaN,Inf,84.191543,-2.464190,1.003521,0.293374,0.220938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591233,68.366344,68.850617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443822,68.637691,14.436341,68.072286,-0.042764,0.033695,0.000000,14.340539,80.395769,-0.000248,68.434418,79.867148,68.595550,12.544163,68.700541,79.576107,68.001860,79.514642,-0.000519,0.030401,68.346248,16.317845,80.962417,0.121295,-40.000367,0.000000,NaN,Inf,84.256063,-2.498191,0.999721,0.294090,0.221678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586507,68.356212,68.823237,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466361,68.637691,14.517562,68.072286,-0.044117,0.033739,0.000000,14.341966,80.337705,-0.000379,68.441805,79.961164,68.594981,12.538412,68.717015,79.545916,68.033419,79.418941,-0.000520,0.030435,68.366464,16.230990,80.937739,0.120756,-40.000813,0.000000,NaN,Inf,84.250299,-2.430434,0.999482,0.293757,0.221691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604227,68.367700,68.831503,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459821,68.639342,14.482752,68.070909,-0.046362,0.033706,0.000000,14.340967,80.408455,-0.000041,68.449692,79.954967,68.603009,12.626970,68.694284,79.519656,68.023067,79.530578,-0.000521,0.030448,68.363614,16.289065,81.007387,0.121476,-40.001101,-0.000001,NaN,Inf,84.189155,-2.531393,1.003539,0.293448,0.222050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596461,68.359933,68.830716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453560,68.638241,14.501956,68.067604,-0.046071,0.033727,0.000000,14.348245,80.397591,-0.000148,68.436070,79.890773,68.586233,12.617609,68.719903,79.596036,68.030552,79.426526,-0.000520,0.030445,68.344181,16.277308,80.905512,0.121438,-40.000525,-0.000000,NaN,Inf,84.195767,-2.437030,1.001585,0.294264,0.222015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587164,68.363521,68.833209,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467583,68.637691,14.493883,68.066502,-0.043640,0.033747,0.000000,14.344106,80.447224,-0.000318,68.433984,79.938452,68.593603,12.550177,68.721872,79.546427,68.036768,79.516740,-0.000521,0.030468,68.341264,16.310583,80.941021,0.122168,-40.001101,-0.000000,NaN,Inf,84.224422,-2.523023,1.003348,0.294408,0.221815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590795,68.367569,68.849392,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461194,68.638241,14.511001,68.067329,-0.042602,0.033761,0.000000,14.342537,80.492561,-0.000178,68.422772,79.891400,68.576740,12.588900,68.705836,79.584298,68.007177,79.437468,-0.000521,0.030470,68.345747,16.290799,80.954462,0.121059,-40.002098,-0.000000,NaN,Inf,84.185839,-2.463821,1.001818,0.294186,0.221820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574760,68.344046,68.819825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447549,68.638241,14.589328,68.067329,-0.044069,0.033727,0.000000,14.340824,80.407332,0.000224,68.447194,79.886276,68.610926,12.604805,68.715921,79.550316,67.999758,79.474933,-0.000521,0.030477,68.362351,16.276615,80.998597,0.121427,-40.001154,-0.000001,NaN,Inf,84.203713,-2.491710,1.003444,0.293892,0.221728,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575285,68.370764,68.851054,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450910,68.638241,14.535674,68.067604,-0.046186,0.033744,0.000000,14.342251,80.477566,-0.000023,68.418190,79.973957,68.604387,12.562514,68.713537,79.464386,68.030007,79.426898,-0.000521,0.030479,68.356042,16.223563,80.981914,0.120797,-40.001416,-0.000001,NaN,Inf,84.240732,-2.457120,1.009813,0.294475,0.222161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580383,68.376278,68.840975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473536,68.637966,14.468813,68.065951,-0.045204,0.033791,0.000000,14.345961,80.368995,-0.000034,68.437048,79.931535,68.606223,12.632780,68.693343,79.515687,68.031954,79.471745,-0.000522,0.030503,68.333997,16.292418,80.872718,0.120951,-40.001626,-0.000001,NaN,Inf,84.231611,-2.522208,1.005866,0.294069,0.221918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582636,68.361070,68.825053,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463665,68.640167,14.538193,68.067879,-0.043063,0.033840,0.000000,14.342679,80.437952,0.000497,68.434268,79.932801,68.592533,12.563432,68.697523,79.604650,68.018342,79.477278,-0.000522,0.030537,68.344857,16.277814,80.869436,0.120329,-40.001364,0.000000,NaN,Inf,84.169979,-2.491627,0.999674,0.293800,0.221345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571020,68.354025,68.830565,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441631,68.637691,14.547385,68.069807,-0.043394,0.033821,0.000000,14.344249,80.379376,0.000114,68.427600,79.904645,68.625777,12.611819,68.714565,79.536954,68.021605,79.539084,-0.000522,0.030543,68.340659,16.212434,80.945896,0.121072,-40.000629,-0.000001,NaN,Inf,84.182304,-2.469555,1.005151,0.293823,0.222411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575177,68.372734,68.832579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459453,68.637691,14.449499,68.069807,-0.046064,0.033796,0.000000,14.344106,80.365668,-0.000027,68.440288,79.972239,68.610205,12.587207,68.732243,79.548383,68.033554,79.468258,-0.000523,0.030538,68.370733,16.204743,80.830400,0.121093,-40.001259,-0.000001,NaN,Inf,84.256246,-2.432466,1.007323,0.293947,0.221687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588281,68.382515,68.834962,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476697,68.639342,14.494744,68.064299,-0.046902,0.033836,0.000000,14.344106,80.388223,0.000109,68.440266,79.911487,68.616657,12.634024,68.707937,79.566962,68.038938,79.474787,-0.000523,0.030517,68.359134,16.293353,80.964027,0.121381,-40.001075,0.000000,NaN,Inf,84.207886,-2.495756,0.999312,0.293834,0.221971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603877,68.370677,68.843666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455105,68.638516,14.507976,68.063748,-0.045436,0.033837,0.000000,14.349101,80.455487,-0.000024,68.435988,79.949619,68.588093,12.560718,68.703474,79.539198,68.028806,79.477333,-0.000523,0.030496,68.358570,16.195461,80.860031,0.120285,-40.000315,-0.000000,NaN,Inf,84.162791,-2.496406,1.001247,0.294209,0.221453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576556,68.339606,68.824816,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455332,68.638791,14.404428,68.064023,-0.043440,0.033877,0.000000,14.346247,80.385133,-0.000291,68.439747,79.880653,68.614383,12.582496,68.724368,79.587194,68.047978,79.430241,-0.000524,0.030484,68.350344,16.233959,80.893072,0.120165,-40.001311,-0.000001,NaN,Inf,84.220505,-2.484427,1.003658,0.293989,0.221522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595785,68.375054,68.848129,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466706,68.638791,14.535374,68.064023,-0.042532,0.033880,0.000000,14.340967,80.453564,-0.000244,68.441898,79.929465,68.593168,12.673298,68.706472,79.564964,68.004820,79.367664,-0.000523,0.030469,68.349191,16.236719,80.881755,0.119789,-40.001285,0.000001,NaN,Inf,84.220164,-2.537753,0.996478,0.293480,0.221597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578306,68.355492,68.850710,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457532,68.638791,14.518126,68.060994,-0.045119,0.033873,0.000000,14.339825,80.440001,-0.000047,68.416369,79.876668,68.594305,12.642793,68.706778,79.545405,68.029420,79.441286,-0.000523,0.030472,68.357940,16.294323,80.836071,0.120389,-40.000551,-0.000001,NaN,Inf,84.189319,-2.540003,1.004747,0.293460,0.222195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583184,68.362866,68.846206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445339,68.639342,14.515447,68.061545,-0.046809,0.033933,0.000000,14.342679,80.444653,-0.000312,68.453697,79.939461,68.616986,12.577787,68.710344,79.528539,68.031676,79.410023,-0.000523,0.030437,68.347365,16.287167,80.895215,0.120281,-40.000105,-0.000001,NaN,Inf,84.214195,-2.511183,1.004191,0.294333,0.221612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565552,68.353961,68.825606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468740,68.638241,14.540990,68.060443,-0.045353,0.033904,0.000000,14.348673,80.473691,-0.000270,68.440575,79.924338,68.629146,12.572525,68.705050,79.541052,68.032595,79.453399,-0.000522,0.030425,68.344145,16.204550,80.896967,0.120420,-40.001993,-0.000000,NaN,Inf,84.266865,-2.518174,1.000849,0.293725,0.221493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590185,68.345340,68.836913,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466858,68.638516,14.531231,68.058240,-0.043371,0.033900,0.000000,14.345676,80.368219,0.000012,68.426517,79.954966,68.585579,12.646687,68.697218,79.591838,68.023425,79.422488,-0.000520,0.030404,68.325930,16.220917,80.949933,0.119411,-40.001128,-0.000001,NaN,Inf,84.183254,-2.505574,1.004993,0.293534,0.221474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565312,68.345821,68.818192,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
