OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
5:37:10 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.461366,68.638791,14.487756,68.070083,-0.042314,0.033478,0.000000,14.344249,80.451779,0.000518,68.420536,79.922188,68.585139,12.584087,68.720056,79.641586,68.027796,79.452893,-0.000515,0.030239,68.339372,16.295957,80.856485,0.122764,-40.001154,0.000000,NaN,Inf,84.260889,-2.525375,0.999686,0.295218,0.222806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619320,68.341223,68.844998,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434841,68.639342,14.589627,68.074214,-0.044695,0.033497,0.000000,14.338541,80.428093,0.000371,68.448695,79.799038,68.614380,12.571854,68.716467,79.457091,68.046596,79.517215,-0.000514,0.030260,68.345662,16.288936,81.035472,0.122756,-40.000472,-0.000000,NaN,Inf,84.203799,-2.501142,1.001825,0.294428,0.222411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672254,68.379624,68.836360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464490,68.639342,14.543198,68.076693,-0.045189,0.033451,0.000000,14.341538,80.433541,0.000527,68.443197,79.898035,68.628312,12.548751,68.717933,79.549726,68.042306,79.485931,-0.000513,0.030261,68.362069,16.313921,80.886731,0.122222,-40.000865,-0.000002,NaN,Inf,84.260833,-2.469169,1.010719,0.294715,0.222420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674136,68.361551,68.840383,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474607,68.638516,14.478227,68.075040,-0.043582,0.033517,0.000000,14.348245,80.422597,0.000649,68.427964,79.856498,68.583476,12.578459,68.691373,79.554966,68.015318,79.382614,-0.000514,0.030258,68.341437,16.279113,80.889849,0.122611,-40.001259,-0.000001,NaN,Inf,84.195878,-2.491694,1.005441,0.295168,0.222741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649244,68.332492,68.824635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440694,68.637691,14.569964,68.078070,-0.041709,0.033528,0.000000,14.344820,80.396291,0.000412,68.428639,79.969704,68.602307,12.572913,68.708963,79.546652,68.000196,79.432079,-0.000513,0.030285,68.349556,16.247136,80.978282,0.122085,-40.000944,-0.000000,NaN,Inf,84.167630,-2.539651,1.000250,0.295089,0.223251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675973,68.354242,68.830301,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438773,68.637691,14.464799,68.078070,-0.042905,0.033571,0.000000,14.345391,80.402092,0.000449,68.431942,79.974823,68.633364,12.576583,68.715088,79.525709,68.055086,79.536308,-0.000513,0.030310,68.380152,16.325651,80.857953,0.122099,-40.001180,-0.000001,NaN,Inf,84.258790,-2.488639,1.008952,0.295997,0.222951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686253,68.374088,68.841104,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471789,68.639617,14.487294,68.077519,-0.044963,0.033576,0.000000,14.346247,80.494800,0.000461,68.425487,79.959273,68.597320,12.592610,68.703143,79.519394,68.005754,79.449177,-0.000512,0.030310,68.326552,16.250204,80.942672,0.121707,-40.001049,-0.000000,NaN,Inf,84.264004,-2.467959,1.001803,0.294480,0.221899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675142,68.356736,68.823804,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473791,68.639342,14.430954,68.077244,-0.045472,0.033640,0.000000,14.344249,80.419746,0.000237,68.454340,79.985539,68.615779,12.532539,68.701655,79.525220,68.041887,79.441955,-0.000512,0.030330,68.348422,16.319258,80.935617,0.121952,-40.001154,-0.000000,NaN,Inf,84.176366,-2.481794,1.001071,0.294921,0.222083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695265,68.376035,68.829161,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-14.999607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441195,68.636865,14.401609,68.077519,-0.044554,0.033613,0.000000,14.344534,80.515315,0.000249,68.453689,79.902656,68.614948,12.556152,68.709969,79.496332,68.015034,79.393432,-0.000513,0.030338,68.336607,16.221252,80.959397,0.121208,-40.000393,0.000000,NaN,Inf,84.170666,-2.523166,0.997040,0.295539,0.223051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703161,68.364395,68.844712,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459742,68.636865,14.515008,68.077519,-0.041744,0.033595,0.000000,14.340396,80.460184,0.000351,68.437089,79.840203,68.589140,12.539942,68.721148,79.563252,68.017025,79.470751,-0.000512,0.030391,68.341894,16.277007,80.942695,0.121334,-40.001442,0.000000,NaN,Inf,84.256603,-2.531515,0.997259,0.294480,0.222123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691065,68.360609,68.843793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480291,68.638516,14.433004,68.077519,-0.043128,0.033599,0.000000,14.343964,80.459175,0.000226,68.440674,79.908421,68.607490,12.597831,68.700846,79.628100,68.020220,79.543369,-0.000512,0.030390,68.351273,16.290256,80.960294,0.121368,-40.000603,-0.000000,NaN,Inf,84.268678,-2.480574,1.003037,0.295288,0.222456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688221,68.363169,68.831195,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434191,68.640993,14.429604,68.076417,-0.045212,0.033654,0.000000,14.339825,80.477591,0.000187,68.432070,79.943105,68.611164,12.577216,68.691635,79.597396,68.031929,79.420881,-0.000512,0.030397,68.355887,16.389497,80.958930,0.121910,-40.001023,0.000000,NaN,Inf,84.152227,-2.427976,0.996734,0.295994,0.222756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688156,68.341484,68.831261,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443039,68.640443,14.509302,68.074490,-0.045681,0.033733,0.000000,14.346247,80.503135,0.000121,68.433265,79.883252,68.609852,12.539268,68.706534,79.579371,68.018579,79.468603,-0.000513,0.030392,68.345919,16.203437,80.879367,0.121827,-40.001075,0.000000,NaN,Inf,84.279750,-2.528495,0.999682,0.294685,0.222513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687674,68.362206,68.825400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466690,68.638241,14.437672,68.074490,-0.044778,0.033770,0.000000,14.344820,80.449245,0.000180,68.428355,79.878901,68.608933,12.566225,68.721410,79.676057,68.034424,79.439588,-0.000514,0.030385,68.339348,16.315727,80.873698,0.121621,-40.000839,-0.000001,NaN,Inf,84.255175,-2.480530,1.004588,0.294677,0.222409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682184,68.357130,68.830846,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455292,68.638241,14.533409,68.074490,-0.042147,0.033708,0.000000,14.344534,80.419704,0.000089,68.430028,79.927185,68.612957,12.622218,68.707977,79.598519,68.049832,79.541818,-0.000514,0.030403,68.345572,16.274582,80.944386,0.121196,-40.000944,0.000000,NaN,Inf,84.188811,-2.517420,0.997994,0.295240,0.222474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706988,68.352425,68.840840,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450924,68.638241,14.508885,68.075040,-0.042563,0.033719,0.000000,14.347674,80.442946,0.000086,68.443714,79.976131,68.602962,12.663040,68.708371,79.575093,68.032846,79.436892,-0.000513,0.030397,68.365895,16.271814,80.959273,0.121433,-40.001233,-0.000001,NaN,Inf,84.219724,-2.458713,1.005404,0.295059,0.222570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709459,68.367370,68.850876,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479069,68.638516,14.443248,68.074765,-0.045379,0.033749,0.000000,14.344249,80.468940,0.000159,68.436783,79.879305,68.598807,12.588492,68.701304,79.568246,68.031687,79.474767,-0.000514,0.030389,68.345309,16.268882,80.879327,0.121356,-40.001888,-0.000001,NaN,Inf,84.231573,-2.517797,1.004011,0.295105,0.222843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701979,68.342009,68.818553,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462789,68.639892,14.553489,68.073663,-0.045936,0.033779,0.000000,14.344820,80.542241,0.000042,68.425659,79.913175,68.598457,12.622830,68.709684,79.606791,68.039194,79.475338,-0.000515,0.030388,68.348225,16.286026,80.982525,0.121395,-40.001101,-0.000000,NaN,Inf,84.220987,-2.534827,1.002038,0.295052,0.222339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707863,68.352053,68.826055,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444408,68.639067,14.506426,68.073388,-0.043142,0.033791,0.000000,14.339682,80.492485,0.000046,68.447169,79.982110,68.599594,12.516717,68.712900,79.543307,68.030090,79.416331,-0.000515,0.030396,68.333384,16.311738,80.973634,0.121090,-40.001338,-0.000001,NaN,Inf,84.201040,-2.496262,1.006271,0.294894,0.222292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710247,68.348201,68.827761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460170,68.639067,14.466134,68.073388,-0.041873,0.033849,0.000000,14.340824,80.371866,0.000250,68.435436,79.968957,68.592004,12.579520,68.711127,79.551783,68.040725,79.389395,-0.000514,0.030389,68.360911,16.312880,80.991581,0.121175,-40.000865,-0.000001,NaN,Inf,84.250084,-2.529957,1.004294,0.294278,0.221863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719280,68.363475,68.856255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434183,68.637966,14.524741,68.072286,-0.042517,0.033819,0.000000,14.340539,80.460980,0.000149,68.444301,79.863899,68.581113,12.610882,68.707299,79.582952,68.030944,79.432858,-0.000515,0.030360,68.348704,16.225625,80.952138,0.121286,-40.000656,-0.000000,NaN,Inf,84.207316,-2.560137,1.000412,0.294803,0.223149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725011,68.356320,68.835262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438019,68.638516,14.433883,68.071460,-0.045354,0.033776,0.000000,14.340539,80.348536,0.000009,68.437196,79.906945,68.625140,12.621811,68.713512,79.588330,68.018796,79.542066,-0.000515,0.030361,68.365569,16.280760,80.973185,0.121808,-40.001154,-0.000001,NaN,Inf,84.276743,-2.518821,1.006274,0.295513,0.223237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716677,68.341331,68.833512,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477065,68.638516,14.519235,68.068706,-0.045809,0.033744,0.000000,14.343393,80.514990,0.000091,68.443279,79.942936,68.604122,12.570344,68.698308,79.662243,68.022013,79.481746,-0.000516,0.030395,68.342305,16.219946,80.873413,0.121819,-40.001810,0.000000,NaN,Inf,84.266878,-2.427497,0.999713,0.294608,0.222167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709788,68.348990,68.837973,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455307,68.636865,14.540030,68.070909,-0.043282,0.033768,0.000000,14.347959,80.515961,-0.000020,68.444367,79.952539,68.588527,12.559740,68.717625,79.589069,68.034336,79.528919,-0.000517,0.030426,68.342568,16.287360,80.877653,0.121828,-40.000656,-0.000000,NaN,Inf,84.160968,-2.474435,1.002913,0.294914,0.222026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704166,68.351681,68.843638,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437680,68.636865,14.428879,68.070909,-0.042307,0.033743,0.000000,14.345248,80.469449,-0.000169,68.453427,79.898334,68.618863,12.666976,68.736746,79.573645,68.037641,79.572894,-0.000517,0.030443,68.357431,16.294495,80.926337,0.122056,-40.000787,0.000000,NaN,Inf,84.160210,-2.525738,0.997328,0.294320,0.222229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716218,68.367064,68.828658,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465958,68.638516,14.465684,68.069257,-0.044760,0.033778,0.000000,14.344677,80.376372,-0.000101,68.440545,79.979307,68.595614,12.560862,68.718479,79.530048,68.052109,79.457402,-0.000517,0.030424,68.342461,16.249947,80.884813,0.121991,-40.001390,0.000000,NaN,Inf,84.266149,-2.424005,0.999390,0.294569,0.221735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724551,68.354613,68.848517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461948,68.639342,14.438126,68.069257,-0.045941,0.033749,0.000000,14.340111,80.427865,0.000072,68.415514,79.949400,68.587806,12.556622,68.683234,79.683245,68.026480,79.509806,-0.000518,0.030418,68.327313,16.218305,80.915489,0.122299,-40.001180,0.000000,NaN,Inf,84.191073,-2.522184,0.999981,0.294381,0.222206,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703445,68.338071,68.821245,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441706,68.639067,14.442069,68.067879,-0.046195,0.033826,0.000000,14.346390,80.464053,-0.000162,68.454906,79.945446,68.628158,12.558823,68.724014,79.606731,68.051190,79.556732,-0.000520,0.030425,68.365528,16.250511,80.902515,0.122466,-40.001206,0.000000,NaN,Inf,84.202769,-2.458560,0.998353,0.294563,0.221857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728839,68.378442,68.840950,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444047,68.639067,14.471050,68.067879,-0.044313,0.033825,0.000000,14.337256,80.433673,-0.000164,68.436220,79.897003,68.586405,12.504993,68.681001,79.545281,68.044842,79.483935,-0.000521,0.030428,68.342264,16.280267,80.937598,0.122572,-40.001154,-0.000000,NaN,Inf,84.257417,-2.449263,1.000025,0.294419,0.221938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689577,68.335423,68.810922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468544,68.636315,14.430436,68.072562,-0.042462,0.033862,0.000000,14.341395,80.391395,-0.000117,68.457339,79.908613,68.610442,12.555622,68.719179,79.543553,68.058214,79.534271,-0.000520,0.030419,68.367138,16.211056,80.952668,0.122309,-40.000708,-0.000000,NaN,Inf,84.251063,-2.495677,1.001869,0.295298,0.222340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723173,68.372359,68.854618,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448440,68.637966,14.522040,68.073112,-0.043874,0.033825,0.000000,14.339682,80.401941,-0.000255,68.455056,80.009561,68.609261,12.593060,68.714256,79.544774,68.033876,79.494033,-0.000520,0.030433,68.362371,16.249054,80.901192,0.122457,-40.001652,0.000000,NaN,Inf,84.181861,-2.472563,0.997366,0.294292,0.222164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726148,68.376582,68.854398,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434130,68.637691,14.468418,68.070083,-0.046092,0.033810,0.000000,14.343107,80.486104,-0.000243,68.432070,79.980336,68.597276,12.575931,68.719310,79.627895,68.046899,79.400820,-0.000520,0.030404,68.342656,16.291041,80.941980,0.122063,-40.001338,-0.000001,NaN,Inf,84.238039,-2.477391,1.005094,0.295847,0.223518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734525,68.344219,68.835001,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465759,68.637416,14.428651,68.073939,-0.046361,0.033827,0.000000,14.341823,80.402774,-0.000089,68.428202,79.961834,68.584634,12.585087,68.720382,79.565983,68.041339,79.442794,-0.000521,0.030376,68.333819,16.282044,80.958970,0.122053,-40.000656,-0.000000,NaN,Inf,84.268088,-2.555741,1.002375,0.296090,0.222453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711078,68.340718,68.842741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999695,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451402,68.637416,14.539486,68.073939,-0.043637,0.033844,0.000000,14.342251,80.471192,-0.000340,68.430807,79.917104,68.587237,12.537556,68.697213,79.697772,67.996558,79.512600,-0.000523,0.030352,68.332294,16.219133,80.867213,0.121609,-40.001967,0.000000,NaN,Inf,84.190510,-2.522009,0.997435,0.296107,0.223381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703707,68.347064,68.838300,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443511,68.639342,14.483193,68.074765,-0.043351,0.033853,0.000000,14.346818,80.465625,-0.000327,68.451013,79.879275,68.611667,12.559903,68.722898,79.632420,68.042694,79.561731,-0.000524,0.030358,68.361629,16.280311,80.925296,0.122174,-40.001652,-0.000001,NaN,Inf,84.229450,-2.426614,1.006095,0.294185,0.221716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739358,68.368179,68.853237,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454173,68.638516,14.462571,68.075867,-0.045120,0.033776,0.000000,14.336400,80.463216,-0.000019,68.443624,79.928147,68.607905,12.586515,68.709574,79.589407,68.031924,79.460878,-0.000524,0.030364,68.367458,16.279739,80.974921,0.121711,-40.001101,-0.000000,NaN,Inf,84.252792,-2.437146,1.002747,0.294575,0.223033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730610,68.354438,68.849954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466949,68.639617,14.550911,68.080273,-0.046967,0.033751,0.000000,14.343964,80.449696,-0.000008,68.429828,79.940746,68.616632,12.618385,68.711653,79.559160,68.014285,79.493091,-0.000523,0.030359,68.353641,16.233973,80.918852,0.121827,-40.000472,-0.000000,NaN,Inf,84.223034,-2.499477,1.000581,0.295007,0.221931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715649,68.360258,68.834822,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449132,68.639617,14.414088,68.080273,-0.045505,0.033693,0.000000,14.340539,80.455750,-0.000136,68.427871,79.874945,68.566720,12.626542,68.709530,79.609518,68.030195,79.521498,-0.000523,0.030340,68.327699,16.282401,80.884264,0.121077,-39.999790,-0.000001,NaN,Inf,84.189486,-2.458482,1.005804,0.294818,0.222029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724747,68.347741,68.830774,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458595,68.639342,14.455043,68.079172,-0.043418,0.033699,0.000000,14.337970,80.412813,0.000034,68.421244,79.919645,68.602612,12.561496,68.698875,79.582665,68.003975,79.371849,-0.000522,0.030349,68.313206,16.261618,80.884795,0.121488,-40.001442,0.000000,NaN,Inf,84.237811,-2.453801,0.997575,0.294537,0.221345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709524,68.339164,68.814547,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448573,68.640718,14.468953,68.078345,-0.043287,0.033608,0.000000,14.342537,80.472458,0.000211,68.440343,79.865572,68.595635,12.594772,68.721825,79.593425,68.031946,79.461301,-0.000522,0.030350,68.361692,16.313443,80.907309,0.121359,-40.001233,0.000000,NaN,Inf,84.211864,-2.536119,0.999754,0.293338,0.221194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717508,68.355466,68.827954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433048,68.638241,14.412722,68.079447,-0.045205,0.033622,0.000000,14.343107,80.474009,-0.000119,68.445819,79.839503,68.616719,12.621280,68.717975,79.531738,68.018334,79.463178,-0.000521,0.030338,68.353532,16.267740,80.918322,0.120969,-40.001338,0.000000,NaN,Inf,84.207529,-2.525666,0.998783,0.293551,0.221470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735268,68.369076,68.837621,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470329,68.637416,14.432418,68.078621,-0.045488,0.033652,0.000000,14.342394,80.430802,-0.000023,68.433891,79.864130,68.606024,12.533620,68.709771,79.575192,68.029189,79.500663,-0.000521,0.030321,68.341999,16.341197,80.975530,0.120722,-40.000498,0.000000,NaN,Inf,84.280103,-2.484220,0.998592,0.294686,0.222796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751169,68.360871,68.844313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459060,68.637416,14.529079,68.078621,-0.043656,0.033670,0.000000,14.341680,80.491051,0.000163,68.428349,79.912960,68.598412,12.547425,68.713796,79.623209,68.016122,79.519701,-0.000521,0.030340,68.355468,16.249083,80.929785,0.121067,-40.001338,0.000000,NaN,Inf,84.178121,-2.467898,0.997380,0.294398,0.222894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731090,68.340783,68.827101,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437757,68.639342,14.484840,68.074490,-0.041693,0.033653,0.000000,14.345391,80.470245,-0.000140,68.441754,79.905949,68.586995,12.521120,68.690736,79.596442,68.040020,79.450933,-0.000519,0.030350,68.347393,16.299068,80.895153,0.120821,-40.001206,-0.000001,NaN,Inf,84.208678,-2.441030,1.004843,0.294506,0.221968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727569,68.342249,68.822310,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451356,68.637140,14.493235,68.073112,-0.041488,0.033645,0.000000,14.346532,80.480539,-0.000142,68.425285,79.935030,68.613110,12.537596,68.721847,79.524080,68.039233,79.528634,-0.000519,0.030321,68.361081,16.298733,80.865784,0.120728,-40.001180,-0.000000,NaN,Inf,84.268415,-2.514786,1.003261,0.294923,0.222137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749943,68.346341,68.828587,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465676,68.638791,14.500959,68.072837,-0.044214,0.033649,0.000000,14.342822,80.448881,0.000011,68.450075,79.933919,68.619912,12.597994,68.722831,79.656783,68.015552,79.473503,-0.000518,0.030321,68.359449,16.251702,80.903353,0.120706,-40.001364,-0.000000,NaN,Inf,84.229301,-2.457666,1.002898,0.294488,0.221616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743448,68.366034,68.847722,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457290,68.638791,14.394017,68.072837,-0.045271,0.033667,0.000000,14.346532,80.477107,-0.000041,68.456486,79.954035,68.595875,12.575604,68.703776,79.609318,68.039475,79.519493,-0.000517,0.030296,68.343543,16.289051,80.979016,0.120723,-40.001390,-0.000000,NaN,Inf,84.192111,-2.473951,1.002439,0.293292,0.222471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741020,68.365684,68.823427,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458184,68.637140,14.437968,68.067604,-0.044591,0.033680,0.000000,14.338969,80.437837,-0.000238,68.397951,79.876786,68.591457,12.576523,68.697693,79.566225,68.026254,79.359952,-0.000517,0.030278,68.345282,16.276237,80.944042,0.120619,-40.001180,0.000001,NaN,Inf,84.214854,-2.464534,0.995623,0.294159,0.222077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732446,68.347960,68.811047,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455843,68.641268,14.484364,68.064023,-0.041704,0.033664,0.000000,14.338398,80.410462,-0.000012,68.458594,79.846489,68.607401,12.516574,68.719462,79.555550,68.029123,79.472507,-0.000518,0.030298,68.346894,16.265820,80.949018,0.120353,-40.001338,0.000000,NaN,Inf,84.210777,-2.567035,0.998602,0.294373,0.221402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737170,68.348529,68.848817,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441139,68.637416,14.443560,68.062371,-0.041486,0.033642,0.000000,14.339397,80.485989,0.000046,68.439561,79.941702,68.603180,12.508928,68.711083,79.545629,68.051118,79.477097,-0.000518,0.030327,68.362976,16.294715,80.970902,0.120526,-40.000892,-0.000000,NaN,Inf,84.185179,-2.488111,1.002170,0.294250,0.222651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730456,68.357194,68.842956,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464876,68.638241,14.416046,68.060443,-0.044231,0.033608,0.000000,14.342251,80.408432,-0.000145,68.435020,79.984841,68.599461,12.499874,68.704453,79.573419,68.029079,79.539371,-0.000517,0.030307,68.346024,16.193206,80.912734,0.120505,-40.000997,-0.000000,NaN,Inf,84.257305,-2.506910,1.000168,0.295461,0.222735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713023,68.339754,68.832153,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465451,68.638241,14.527356,68.060443,-0.045425,0.033524,0.000000,14.346104,80.488120,-0.000082,68.425700,79.982684,68.602633,12.596219,68.710951,79.512733,68.034246,79.480050,-0.000516,0.030321,68.344959,16.240544,80.884445,0.120687,-40.001233,0.000001,NaN,Inf,84.193732,-2.439731,0.996624,0.295899,0.222791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707468,68.342511,68.841055,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431550,68.636865,14.497328,68.059341,-0.044706,0.033571,0.000000,14.347674,80.526790,0.000220,68.424743,79.980030,68.584238,12.596321,68.700449,79.558470,68.008332,79.494842,-0.000515,0.030329,68.341106,16.243754,80.930068,0.120685,-40.000865,-0.000001,NaN,Inf,84.192173,-2.487898,1.004280,0.295047,0.222568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709436,68.353626,68.825133,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438141,68.638791,14.422242,68.061269,-0.041911,0.033552,0.000000,14.340824,80.523536,0.000096,68.432021,79.869382,68.606657,12.586861,68.717471,79.563843,68.029801,79.481463,-0.000515,0.030316,68.343020,16.310418,80.994681,0.120913,-40.001390,-0.000001,NaN,Inf,84.282797,-2.451259,1.004558,0.293683,0.222213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721466,68.371482,68.834536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464459,68.640167,14.468260,68.060168,-0.041958,0.033587,0.000000,14.341966,80.442795,0.000089,68.442516,79.995601,68.614465,12.525199,68.692858,79.557814,68.029561,79.477707,-0.000515,0.030309,68.347330,16.250353,80.921749,0.120523,-40.000761,0.000000,NaN,Inf,84.266822,-2.482429,0.998899,0.294805,0.222556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717638,68.351439,68.861305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437086,68.639892,14.517685,68.060994,-0.044475,0.033604,0.000000,14.341966,80.450640,0.000427,68.437150,79.896677,68.611731,12.596485,68.710076,79.621864,68.030809,79.464485,-0.000514,0.030286,68.324589,16.237554,80.895644,0.120926,-40.001128,-0.000000,NaN,Inf,84.196787,-2.484912,1.000263,0.295281,0.221969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720306,68.330410,68.831388,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441774,68.639892,14.433957,68.060994,-0.045318,0.033594,0.000000,14.341966,80.452274,0.000285,68.425722,79.976596,68.597296,12.582946,68.711848,79.546242,68.045079,79.459588,-0.000514,0.030248,68.335884,16.211463,80.862359,0.120756,-40.000892,0.000000,NaN,Inf,84.215769,-2.460229,0.996938,0.295022,0.221858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695065,68.343823,68.836506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466822,68.639892,14.471728,68.059892,-0.042784,0.033574,0.000000,14.344820,80.444505,0.000089,68.433631,79.952323,68.611796,12.559537,68.708894,79.564579,68.018532,79.523983,-0.000513,0.030276,68.341325,16.248613,81.018909,0.120673,-40.000839,0.000000,NaN,Inf,84.258059,-2.513568,0.999459,0.294300,0.222905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687957,68.362904,68.843220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453739,68.637140,14.421237,68.059341,-0.041988,0.033568,0.000000,14.337114,80.458536,0.000206,68.435611,79.912617,68.556045,12.563086,68.695527,79.571215,68.021357,79.554802,-0.000512,0.030303,68.330076,16.312287,80.949366,0.120019,-40.000708,-0.000000,NaN,Inf,84.190107,-2.440337,1.000339,0.294706,0.222506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684151,68.334983,68.825683,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432288,68.636315,14.401815,68.055761,-0.042886,0.033514,0.000000,14.344249,80.472536,0.000236,68.413037,79.895874,68.610310,12.634167,68.703250,79.597582,68.011509,79.473951,-0.000512,0.030323,68.316563,16.254770,80.923053,0.120023,-40.000918,0.000000,NaN,Inf,84.222835,-2.420829,0.997751,0.294103,0.221287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693950,68.351439,68.819167,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459611,68.636315,14.479935,68.055761,-0.045546,0.033508,0.000000,14.342822,80.447247,-0.000096,68.420314,80.046975,68.593862,12.638286,68.698437,79.608541,68.030068,79.449180,-0.000512,0.030330,68.352795,16.277464,80.902700,0.119496,-40.001075,0.000000,NaN,Inf,84.280241,-2.469584,0.997889,0.294356,0.221691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707839,68.344961,68.820675,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466544,68.636040,14.465353,68.056036,-0.045711,0.033470,0.000000,14.341395,80.499427,0.000038,68.422099,79.942400,68.599723,12.526586,68.701390,79.569140,68.017312,79.520559,-0.000512,0.030343,68.328948,16.196944,80.882510,0.120312,-40.001967,-0.000000,NaN,Inf,84.206081,-2.506106,1.001406,0.293852,0.221964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686272,68.364545,68.830367,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435400,68.638241,14.416051,68.056036,-0.042898,0.033506,0.000000,14.341395,80.435523,0.000159,68.422190,79.919822,68.573215,12.561169,68.697737,79.602062,68.001601,79.434531,-0.000512,0.030357,68.331519,16.231076,80.923299,0.120090,-40.000944,0.000000,NaN,Inf,84.187007,-2.441599,0.999918,0.294913,0.222239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685944,68.350082,68.835444,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
