OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
5:39:54 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.455710,68.637966,14.474771,68.049426,-0.042838,0.034198,0.000000,14.342822,80.466206,0.000003,68.422154,79.849126,68.594890,12.563901,68.697802,79.557366,68.038574,79.460444,-0.000521,0.030633,68.334791,16.207725,80.910368,0.120857,-40.001574,0.000000,NaN,Inf,84.257112,-2.490543,0.997972,0.294942,0.222307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707205,68.350979,68.822526,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448184,68.638516,14.462343,68.053282,-0.043613,0.034094,0.000000,14.340967,80.438200,-0.000238,68.438210,79.972023,68.588831,12.537087,68.709200,79.573764,68.043936,79.507398,-0.000522,0.030614,68.344257,16.213418,80.906555,0.120440,-40.000708,-0.000000,NaN,Inf,84.218313,-2.506442,1.001319,0.295075,0.222454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716938,68.356974,68.841181,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464966,68.639617,14.505684,68.054659,-0.043850,0.034085,0.000000,14.340539,80.388087,-0.000207,68.466650,79.942194,68.636008,12.620343,68.728125,79.581974,68.038902,79.429104,-0.000522,0.030617,68.357031,16.245808,80.924890,0.120910,-40.001154,-0.000000,NaN,Inf,84.239286,-2.477762,1.000980,0.295019,0.222309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768271,68.384632,68.871884,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435169,68.638791,14.491448,68.056863,-0.043582,0.034040,0.000000,14.343393,80.448308,-0.000103,68.443098,79.953170,68.603835,12.554521,68.708829,79.553862,68.048028,79.513741,-0.000523,0.030597,68.349153,16.331858,80.892013,0.120991,-40.001442,-0.000000,NaN,Inf,84.194861,-2.529502,1.002815,0.294225,0.222724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756045,68.375727,68.841115,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435115,68.638791,14.469125,68.056863,-0.042578,0.034005,0.000000,14.341109,80.397320,-0.000253,68.445531,79.936917,68.585616,12.548649,68.698918,79.498611,68.012638,79.513254,-0.000524,0.030580,68.335878,16.215858,81.036899,0.120615,-40.000603,0.000001,NaN,Inf,84.237523,-2.518679,0.995456,0.295477,0.222025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738241,68.350432,68.837331,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454607,68.638241,14.491668,68.053007,-0.043145,0.034004,0.000000,14.340539,80.372888,-0.000301,68.409791,79.957788,68.579252,12.557376,68.684238,79.585723,67.987448,79.421105,-0.000524,0.030572,68.318274,16.220538,80.911185,0.120973,-40.003042,-0.000000,NaN,Inf,84.275039,-2.442219,1.002356,0.294143,0.221936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718579,68.333255,68.815900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428321,68.637416,14.393242,68.053007,-0.043714,0.033984,0.000000,14.341823,80.413070,-0.000097,68.438708,79.929509,68.609828,12.614939,68.718149,79.570709,68.052337,79.506132,-0.000524,0.030553,68.348477,16.234457,80.957991,0.120818,-40.001416,-0.000000,NaN,Inf,84.221581,-2.483850,1.002564,0.293763,0.221769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761206,68.360104,68.836280,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466754,68.639892,14.442252,68.050528,-0.043683,0.033992,0.000000,14.346818,80.429832,-0.000156,68.441146,79.926544,68.593075,12.537718,68.712198,79.483132,68.023607,79.512922,-0.000525,0.030531,68.341823,16.209095,81.004101,0.121260,-40.000839,0.000000,NaN,Inf,84.292117,-2.487080,0.997569,0.293786,0.222593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745285,68.342927,68.837903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471421,68.639892,14.446428,68.050528,-0.043688,0.034000,0.000000,14.339682,80.440021,-0.000312,68.426802,79.903490,68.599133,12.576258,68.702878,79.535158,68.005830,79.491258,-0.000524,0.030498,68.352264,16.287452,80.977224,0.121597,-40.001626,0.000000,NaN,Inf,84.190289,-2.453428,0.998306,0.293137,0.222168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747187,68.356471,68.847565,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434363,68.637140,14.376325,68.049426,-0.042529,0.033995,0.000000,14.343964,80.400992,-0.000281,68.449550,79.947731,68.585464,12.619527,68.692946,79.531290,68.026666,79.537166,-0.000524,0.030480,68.335768,16.277950,80.900905,0.121305,-40.001442,0.000000,NaN,Inf,84.177640,-2.451355,0.998273,0.294701,0.223282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772580,68.360673,68.839299,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435936,68.637966,14.386719,68.048875,-0.043787,0.034005,0.000000,14.339112,80.430135,-0.000223,68.420784,79.940280,68.601474,12.613859,68.718521,79.505903,68.008502,79.491014,-0.000525,0.030470,68.331352,16.210250,80.894095,0.121389,-40.000734,0.000001,NaN,Inf,84.275431,-2.438917,0.995979,0.294625,0.221954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765734,68.359645,68.820732,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461268,68.638791,14.504878,68.045570,-0.043990,0.034039,0.000000,14.341823,80.376460,-0.000309,68.450397,79.964433,68.613263,12.541858,68.720337,79.522794,68.052054,79.453568,-0.000524,0.030491,68.348608,16.290249,80.907738,0.122351,-40.000865,-0.000001,NaN,Inf,84.317338,-2.500702,1.006344,0.294361,0.221829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757577,68.363124,68.856772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467882,68.639342,14.437323,68.043091,-0.043831,0.034017,0.000000,14.344963,80.365544,-0.000280,68.445271,80.005420,68.610485,12.615142,68.730444,79.546631,68.059781,79.544694,-0.000522,0.030479,68.355051,16.242848,80.949057,0.121959,-40.000393,-0.000000,NaN,Inf,84.204065,-2.524910,1.003016,0.294591,0.222652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764772,68.374064,68.838316,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437549,68.639342,14.541991,68.043091,-0.043934,0.034020,0.000000,14.345248,80.382664,-0.000161,68.462913,79.932284,68.614728,12.492920,68.716399,79.525241,68.031811,79.519514,-0.000521,0.030477,68.345845,16.223934,80.957826,0.122576,-40.001757,0.000000,NaN,Inf,84.186680,-2.466575,0.997888,0.294605,0.222267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751977,68.374983,68.852333,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448556,68.639617,14.471461,68.038134,-0.042790,0.034094,0.000000,14.341109,80.480347,-0.000397,68.467604,79.988735,68.597406,12.571976,68.729416,79.521754,68.029883,79.477504,-0.000521,0.030481,68.327803,16.195510,80.930682,0.122482,-40.001731,-0.000001,NaN,Inf,84.268980,-2.456853,1.007234,0.295629,0.224031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757926,68.350170,68.841266,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462130,68.639067,14.456979,68.034829,-0.043936,0.034112,0.000000,14.343964,80.438909,-0.000526,68.449853,79.966086,68.599396,12.615448,68.733901,79.607564,68.056496,79.504028,-0.000521,0.030466,68.345996,16.172109,80.904331,0.122786,-40.000970,-0.000000,NaN,Inf,84.239375,-2.485382,1.001585,0.294382,0.222309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775292,68.374612,68.841682,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427209,68.638516,14.498052,68.035655,-0.044012,0.034080,0.000000,14.342251,80.395520,-0.000316,68.451896,79.993775,68.582446,12.607700,68.712789,79.532837,68.005326,79.545901,-0.000521,0.030455,68.345560,16.270166,80.958582,0.122664,-40.001049,0.000000,NaN,Inf,84.202002,-2.492763,0.999644,0.294602,0.222803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746706,68.360980,68.829194,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435092,68.638516,14.399988,68.035655,-0.044100,0.034061,0.000000,14.340824,80.472707,-0.000287,68.441554,79.930784,68.590451,12.600564,68.694193,79.537604,68.027760,79.535822,-0.000519,0.030435,68.355462,16.297455,80.938065,0.122360,-40.001101,-0.000001,NaN,Inf,84.296240,-2.411248,1.004910,0.295089,0.222110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745154,68.355269,68.835820,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467273,68.637966,14.489966,68.035380,-0.043718,0.034058,0.000000,14.340681,80.438405,-0.000487,68.434664,80.014459,68.598675,12.555235,68.699925,79.548054,68.023315,79.436592,-0.000520,0.030408,68.345667,16.186713,80.941349,0.121567,-40.001311,0.000000,NaN,Inf,84.274827,-2.440984,0.997568,0.294810,0.222729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741326,68.358507,68.837612,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440879,68.636865,14.456250,68.034829,-0.042917,0.033997,0.000000,14.342251,80.465144,-0.000295,68.441354,79.933835,68.605367,12.601991,68.723662,79.539031,68.033796,79.525496,-0.000519,0.030366,68.342444,16.305446,80.878634,0.122114,-40.001678,-0.000000,NaN,Inf,84.186183,-2.524604,1.001569,0.295383,0.222500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738045,68.365202,68.838113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423361,68.637140,14.367003,68.030973,-0.043967,0.034041,0.000000,14.339682,80.423024,-0.000273,68.432444,79.905764,68.600118,12.618508,68.721321,79.477301,68.021911,79.529130,-0.000518,0.030347,68.343030,16.264315,80.959113,0.121449,-40.001023,-0.000000,NaN,Inf,84.257462,-2.454505,1.001064,0.294451,0.222033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744432,68.355793,68.828729,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447356,68.639067,14.427557,68.031248,-0.044047,0.034030,0.000000,14.339254,80.494672,-0.000471,68.419365,79.975509,68.584042,12.573057,68.689445,79.423253,68.003746,79.482831,-0.000518,0.030345,68.327036,16.202844,80.944817,0.122085,-40.001075,0.000001,NaN,Inf,84.305318,-2.439986,0.996093,0.294429,0.222065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723785,68.343036,68.822629,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463653,68.639067,14.450544,68.031248,-0.044132,0.034012,0.000000,14.340111,80.465455,-0.000306,68.424773,79.984487,68.612366,12.612411,68.714868,79.529067,68.012104,79.499359,-0.000519,0.030338,68.353953,16.280660,80.889057,0.121688,-40.001574,0.000000,NaN,Inf,84.242081,-2.455382,0.998630,0.294911,0.222443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736317,68.354743,68.846354,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428458,68.637416,14.398526,68.029596,-0.043700,0.034011,0.000000,14.338255,80.459514,-0.000078,68.440088,80.029739,68.619322,12.578094,68.713096,79.607560,68.017136,79.491137,-0.000519,0.030344,68.355648,16.297348,80.860770,0.121892,-40.001626,0.000000,NaN,Inf,84.197871,-2.451758,0.999094,0.294530,0.222497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742026,68.367107,68.838501,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434295,68.638516,14.495771,68.029320,-0.042898,0.034035,0.000000,14.343535,80.424752,-0.000257,68.431400,79.977678,68.589620,12.576359,68.694193,79.583993,68.015869,79.474543,-0.000519,0.030319,68.325859,16.269317,80.924298,0.121140,-40.001495,0.000000,NaN,Inf,84.291746,-2.462749,0.997926,0.294733,0.222239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708584,68.349032,68.827678,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463908,68.635214,14.495027,68.027668,-0.043295,0.034039,0.000000,14.340824,80.402102,-0.000281,68.429487,79.938418,68.592638,12.592897,68.695550,79.562376,68.029327,79.515907,-0.000519,0.030330,68.334279,16.210485,80.932518,0.121498,-40.001285,-0.000001,NaN,Inf,84.276991,-2.473513,1.004259,0.294479,0.221696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732796,68.357873,68.847359,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432363,68.637966,14.390284,68.026842,-0.044241,0.033949,0.000000,14.339112,80.431932,-0.000077,68.443046,79.986412,68.595088,12.509295,68.705482,79.559523,68.035917,79.523336,-0.000518,0.030301,68.334630,16.235520,80.896216,0.121273,-40.001416,-0.000000,NaN,Inf,84.193329,-2.456985,1.002152,0.295474,0.222730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721948,68.356166,68.832752,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425537,68.637966,14.501528,68.026842,-0.043803,0.033908,0.000000,14.339825,80.328536,-0.000256,68.426684,80.007593,68.610945,12.651113,68.699313,79.529760,68.031910,79.463813,-0.000517,0.030282,68.345117,16.209815,80.983404,0.121671,-40.001180,0.000000,NaN,Inf,84.219512,-2.463116,0.999707,0.294473,0.222760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722845,68.364962,68.847447,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478293,68.636590,14.497275,68.025740,-0.043677,0.033897,0.000000,14.341966,80.385428,-0.000299,68.425227,79.989428,68.585399,12.508560,68.695375,79.630176,68.015888,79.553777,-0.000516,0.030296,68.338696,16.205392,80.927949,0.120988,-40.000944,-0.000001,NaN,Inf,84.300233,-2.497336,1.005268,0.294624,0.222315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726804,68.354788,68.821049,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461692,68.638241,14.434493,68.029045,-0.043024,0.033859,0.000000,14.341395,80.430784,-0.000122,68.439785,79.954746,68.602065,12.603581,68.714955,79.531655,68.015582,79.505214,-0.000516,0.030287,68.335084,16.173807,80.938310,0.121285,-40.000944,-0.000000,NaN,Inf,84.155713,-2.416102,1.001311,0.294969,0.222491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760092,68.338201,68.844428,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423905,68.636865,14.493249,68.027668,-0.044143,0.033844,0.000000,14.343964,80.328752,-0.000174,68.419992,79.930187,68.580018,12.560312,68.690408,79.566820,67.980673,79.511374,-0.000515,0.030299,68.333039,16.208046,80.909715,0.121210,-40.000918,0.000000,NaN,Inf,84.202365,-2.450991,0.998119,0.294963,0.222659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745110,68.355225,68.831154,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447958,68.636865,14.411840,68.027668,-0.044213,0.033866,0.000000,14.339397,80.409500,-0.000279,68.410844,79.923347,68.588001,12.539595,68.677194,79.548889,68.028845,79.461263,-0.000514,0.030301,68.340416,16.191829,80.958338,0.121643,-40.001652,-0.000001,NaN,Inf,84.303565,-2.411616,1.004808,0.295731,0.222945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731900,68.341177,68.800339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453793,68.638516,14.396037,68.029320,-0.043901,0.033829,0.000000,14.344249,80.410103,-0.000207,68.432417,80.000971,68.590932,12.536944,68.706314,79.558141,68.031032,79.460402,-0.000514,0.030303,68.333493,16.215223,80.959438,0.121392,-40.001495,0.000000,NaN,Inf,84.238247,-2.496119,0.997500,0.295103,0.222349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749375,68.365312,68.839505,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435555,68.638516,14.498153,68.030147,-0.043730,0.033834,0.000000,14.346532,80.325437,-0.000066,68.429897,79.992695,68.597166,12.580987,68.704651,79.594161,68.029324,79.499904,-0.000513,0.030295,68.337584,16.191416,81.002674,0.121587,-40.001941,0.000001,NaN,Inf,84.224063,-2.498931,0.996004,0.294417,0.222415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748544,68.364897,68.839877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446388,68.638241,14.450597,68.029045,-0.045713,0.033871,0.000000,14.337827,80.380963,-0.000199,68.425596,79.968234,68.597997,12.561516,68.713796,79.606969,68.006280,79.493158,-0.000512,0.030315,68.327488,16.308078,80.965090,0.121594,-40.001364,-0.000001,NaN,Inf,84.273569,-2.468582,1.004336,0.294687,0.222847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765166,68.354087,68.826407,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466484,68.639617,14.385246,68.028770,-0.046856,0.033879,0.000000,14.342679,80.404774,-0.000373,68.434982,79.970649,68.610201,12.547608,68.703142,79.590797,68.021140,79.389781,-0.000510,0.030322,68.345158,16.184117,80.900273,0.121640,-40.000734,-0.000000,NaN,Inf,84.232651,-2.447429,1.000291,0.296544,0.222843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755762,68.361724,68.831283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446670,68.639617,14.520376,68.028770,-0.046223,0.033844,0.000000,14.344534,80.427712,-0.000255,68.435785,80.002231,68.593951,12.516349,68.723466,79.574236,68.006563,79.487295,-0.000509,0.030310,68.330665,16.249476,80.969350,0.121302,-40.000367,0.000001,NaN,Inf,84.190746,-2.540270,0.994384,0.295561,0.223173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750731,68.344634,68.844973,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435838,68.638516,14.451291,68.030973,-0.043768,0.033865,0.000000,14.346390,80.375797,-0.000039,68.426096,79.971761,68.597997,12.569915,68.704651,79.548058,68.027991,79.462706,-0.000508,0.030285,68.327162,16.306138,81.022600,0.121715,-40.001364,-0.000001,NaN,Inf,84.244494,-2.454963,1.005102,0.296390,0.222935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735662,68.329973,68.827326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455109,68.638791,14.482464,68.030698,-0.043635,0.033878,0.000000,14.345105,80.361601,-0.000169,68.409302,79.950821,68.598544,12.566673,68.681920,79.546611,68.028123,79.544347,-0.000506,0.030287,68.325640,16.291890,81.013321,0.121843,-40.001049,-0.000000,NaN,Inf,84.272800,-2.494220,1.001070,0.295581,0.222676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708365,68.351308,68.833691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444917,68.637416,14.490829,68.030973,-0.044912,0.033886,0.000000,14.336257,80.320392,-0.000111,68.439154,79.940999,68.599659,12.620466,68.697169,79.511198,68.044470,79.449309,-0.000506,0.030321,68.346856,16.164403,80.914572,0.121856,-40.000813,-0.000000,NaN,Inf,84.220771,-2.435170,1.001892,0.296051,0.222856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736908,68.344109,68.843377,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435244,68.637416,14.387551,68.030973,-0.046369,0.033858,0.000000,14.340681,80.348678,0.000152,68.446196,79.921870,68.580412,12.588676,68.705767,79.607216,68.022872,79.438714,-0.000507,0.030343,68.326620,16.235613,81.006123,0.121625,-40.000839,-0.000000,NaN,Inf,84.247050,-2.520415,1.003178,0.294310,0.222659,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743842,68.356451,68.840493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439865,68.640167,14.449514,68.032901,-0.044523,0.033914,0.000000,14.345105,80.462605,0.000028,68.442546,79.947735,68.586821,12.580213,68.713841,79.596971,68.003809,79.452933,-0.000507,0.030357,68.340331,16.282537,80.940552,0.121698,-40.002046,0.000000,NaN,Inf,84.273312,-2.506501,0.996696,0.294787,0.222766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761471,68.370346,68.833911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460049,68.637691,14.478267,68.033727,-0.042835,0.033903,0.000000,14.340539,80.408354,-0.000106,68.425295,79.996123,68.610683,12.567979,68.716509,79.525258,68.020531,79.481341,-0.000508,0.030372,68.315609,16.163269,80.963070,0.122009,-40.001180,-0.000000,NaN,Inf,84.277081,-2.516116,1.000669,0.294332,0.223009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748347,68.347238,68.843140,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440117,68.638516,14.400105,68.036206,-0.043338,0.033867,0.000000,14.338113,80.432731,0.000120,68.441267,79.999220,68.604012,12.537496,68.707342,79.571562,68.017906,79.528866,-0.000507,0.030371,68.328712,16.309840,80.839743,0.121493,-40.000865,-0.000000,NaN,Inf,84.206269,-2.473247,1.001260,0.295409,0.223050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753728,68.359273,68.839271,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437624,68.639892,14.382644,68.036206,-0.044959,0.033894,0.000000,14.342537,80.449413,0.000057,68.417605,79.975055,68.601847,12.539962,68.693122,79.608419,68.035239,79.467994,-0.000509,0.030380,68.311214,16.297855,80.987910,0.121581,-40.000918,0.000000,NaN,Inf,84.261181,-2.436172,0.997229,0.295304,0.223147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744083,68.358771,68.833737,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458201,68.639892,14.486640,68.036206,-0.046176,0.033870,0.000000,14.337970,80.385355,-0.000227,68.450348,80.083058,68.622866,12.503912,68.718720,79.553003,68.034540,79.476160,-0.000508,0.030383,68.338636,16.277207,80.945653,0.121278,-40.001128,0.000001,NaN,Inf,84.269327,-2.497634,0.996192,0.296033,0.222620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737675,68.363169,68.839687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450943,68.640167,14.433136,68.038960,-0.044844,0.033879,0.000000,14.342251,80.443080,-0.000020,68.450611,79.971683,68.617463,12.540003,68.729527,79.574886,68.060585,79.445998,-0.000507,0.030366,68.362880,16.179750,80.946019,0.121198,-40.000210,-0.000000,NaN,Inf,84.213482,-2.491012,1.001967,0.295708,0.223495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739753,68.366911,68.855740,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424757,68.638791,14.465438,68.041164,-0.042617,0.033862,0.000000,14.336686,80.456801,0.000063,68.432100,79.989509,68.616020,12.596262,68.687346,79.492069,68.026138,79.431943,-0.000507,0.030374,68.319117,16.319735,80.892485,0.120872,-40.000944,0.000000,NaN,Inf,84.233447,-2.538931,0.998768,0.295729,0.223233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720855,68.342600,68.832953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441727,68.637966,14.483180,68.042541,-0.044094,0.033875,0.000000,14.341395,80.484391,-0.000282,68.429754,79.920796,68.594804,12.634576,68.700626,79.568162,68.024607,79.458854,-0.000507,0.030369,68.356048,16.234850,80.965394,0.121262,-40.000656,-0.000000,NaN,Inf,84.303177,-2.514677,1.002820,0.295902,0.223036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742443,68.355467,68.834332,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461310,68.638791,14.434603,68.041990,-0.046034,0.033853,0.000000,14.343964,80.483691,-0.000237,68.438554,79.902735,68.606834,12.557049,68.732196,79.536669,68.030560,79.475134,-0.000507,0.030383,68.333852,16.242669,80.929947,0.120835,-40.001206,-0.000000,NaN,Inf,84.263234,-2.495492,1.002871,0.295407,0.222198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746161,68.347546,68.835710,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443450,68.638791,14.508795,68.041990,-0.046058,0.033855,0.000000,14.345248,80.401295,-0.000170,68.444531,79.971919,68.626606,12.584760,68.725370,79.595321,68.029511,79.389901,-0.000506,0.030385,68.360924,16.228201,80.966637,0.121782,-40.001206,0.000000,NaN,Inf,84.203950,-2.487776,0.998153,0.295420,0.222751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757206,68.377304,68.843388,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441841,68.637966,14.497916,68.045295,-0.044679,0.033907,0.000000,14.344820,80.497622,-0.000408,68.444093,79.979125,68.593011,12.625929,68.715044,79.536058,68.018259,79.424896,-0.000504,0.030401,68.345602,16.227281,80.980893,0.121437,-40.001888,-0.000001,NaN,Inf,84.252409,-2.548555,1.004524,0.295414,0.222696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759349,68.362403,68.841285,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458501,68.637966,14.416736,68.044744,-0.042533,0.033876,0.000000,14.343678,80.409859,-0.000490,68.436553,79.980095,68.599813,12.559211,68.720601,79.542250,68.050168,79.421959,-0.000503,0.030398,68.345492,16.226959,81.074547,0.121965,-40.000918,-0.000001,NaN,Inf,84.255949,-2.511911,1.003883,0.295112,0.223032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777371,68.384591,68.857796,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454405,68.637691,14.476392,68.049426,-0.043669,0.033905,0.000000,14.346532,80.364335,-0.000195,68.439011,80.013650,68.618316,12.647380,68.704609,79.574767,68.032684,79.495496,-0.000504,0.030413,68.328934,16.249997,80.941163,0.121310,-40.001233,0.000000,NaN,Inf,84.210744,-2.545950,0.997111,0.294980,0.222324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764708,68.357371,68.845311,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433488,68.637691,14.408834,68.049426,-0.045394,0.033926,0.000000,14.346104,80.479458,-0.000268,68.440963,80.011597,68.595242,12.562615,68.728083,79.662184,68.032571,79.485111,-0.000503,0.030434,68.347015,16.199356,80.995883,0.121553,-40.001967,-0.000000,NaN,Inf,84.221580,-2.475136,1.001521,0.294878,0.222260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746620,68.372534,68.853924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435765,68.640167,14.399973,68.050252,-0.046419,0.033941,0.000000,14.339825,80.459286,-0.000428,68.445526,79.945704,68.602678,12.579990,68.708502,79.565289,68.032177,79.502991,-0.000503,0.030404,68.330911,16.106272,80.937719,0.121578,-40.001206,0.000000,NaN,Inf,84.278359,-2.482554,0.998292,0.294898,0.222820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757381,68.362097,68.836910,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466860,68.636865,14.411908,68.052456,-0.044831,0.033940,0.000000,14.346104,80.470142,-0.000161,68.431837,79.930379,68.591961,12.548913,68.714410,79.497902,68.025873,79.489845,-0.000502,0.030416,68.343249,16.186885,80.947588,0.122045,-40.001101,0.000000,NaN,Inf,84.274651,-2.469197,0.997521,0.295115,0.222772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745417,68.355532,68.847232,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439573,68.637416,14.451084,68.056863,-0.042628,0.033903,0.000000,14.338683,80.406989,-0.000049,68.437595,79.878613,68.611449,12.552911,68.720601,79.473531,68.027099,79.479649,-0.000502,0.030409,68.328342,16.100700,80.914877,0.121760,-40.000551,0.000001,NaN,Inf,84.186976,-2.472424,0.996201,0.295213,0.222511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737062,68.367961,68.833498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432743,68.638791,14.406492,68.060718,-0.043706,0.033929,0.000000,14.343393,80.464815,-0.000200,68.426643,80.025617,68.590277,12.617977,68.697345,79.586621,68.000681,79.432774,-0.000502,0.030445,68.336393,16.203209,80.927581,0.122145,-40.000970,-0.000000,NaN,Inf,84.261556,-2.481043,1.000797,0.295627,0.222966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720877,68.367151,68.829123,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470439,68.638791,14.516870,68.060718,-0.045371,0.034003,0.000000,14.344963,80.367669,-0.000030,68.440135,79.956039,68.606505,12.551849,68.701939,79.598947,68.014687,79.559549,-0.000502,0.030459,68.345771,16.134218,80.877430,0.121169,-40.001574,0.000000,NaN,Inf,84.281481,-2.488619,0.998181,0.295573,0.222734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734612,68.349711,68.838132,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436530,68.637966,14.468532,68.063748,-0.045409,0.034004,0.000000,14.344820,80.410837,0.000159,68.438896,79.873866,68.607490,12.606354,68.699182,79.607117,68.026331,79.485132,-0.000503,0.030440,68.337502,16.206277,80.919056,0.121474,-40.001836,-0.000000,NaN,Inf,84.179198,-2.410719,1.003209,0.295822,0.222536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744739,68.357348,68.860154,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430398,68.638241,14.470317,68.070083,-0.043789,0.034039,0.000000,14.344392,80.448653,0.000003,68.410497,80.010860,68.592748,12.515717,68.687346,79.601962,68.001050,79.450423,-0.000503,0.030445,68.317326,16.193706,80.918791,0.120753,-40.000656,-0.000000,NaN,Inf,84.270369,-2.476298,1.002217,0.295726,0.222522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728750,68.343847,68.829076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463603,68.638516,14.481821,68.072286,-0.042848,0.034037,0.000000,14.338683,80.404210,-0.000106,68.428639,79.959669,68.593032,12.564819,68.698022,79.494392,68.005602,79.548536,-0.000502,0.030448,68.323507,16.214909,80.906067,0.121171,-40.001049,-0.000000,NaN,Inf,84.287299,-2.476187,1.002766,0.295454,0.223177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708671,68.360761,68.837780,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
