OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
5:45:18 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.463372,68.637691,14.512187,68.084129,-0.045515,0.034509,0.000000,14.343107,80.517320,0.000130,68.433326,79.946225,68.616276,12.531724,68.689265,79.553740,68.020719,79.475911,-0.000509,0.030572,68.311249,16.245916,81.012954,0.119320,-40.001705,-0.000002,NaN,Inf,84.288113,-2.430646,1.010069,0.296829,0.223883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664176,68.370296,68.822553,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440083,68.637416,14.491576,68.082477,-0.045603,0.034516,0.000000,14.342537,80.407900,0.000180,68.431284,79.990649,68.604378,12.538331,68.694407,79.557570,68.021573,79.472401,-0.000509,0.030557,68.325329,16.196773,80.926562,0.119112,-40.000813,-0.000001,NaN,Inf,84.207707,-2.480167,1.003376,0.295899,0.222791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686771,68.346336,68.836702,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450801,68.637416,14.444395,68.079998,-0.042940,0.034544,0.000000,14.344534,80.369202,0.000329,68.452165,79.941641,68.603065,12.594160,68.708474,79.541314,68.023895,79.524677,-0.000507,0.030524,68.316060,16.287053,81.007529,0.118297,-40.002046,-0.000001,NaN,Inf,84.260174,-2.480771,1.003566,0.295965,0.223716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670913,68.352090,68.848579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470916,68.637140,14.431283,68.078621,-0.042912,0.034569,0.000000,14.343964,80.487123,0.000096,68.445147,79.901598,68.622378,12.618874,68.724467,79.585236,68.053418,79.567855,-0.000507,0.030503,68.349551,16.204764,80.940715,0.118759,-40.001311,0.000000,NaN,Inf,84.231082,-2.445195,0.999557,0.295513,0.222927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684825,68.376401,68.851487,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456491,68.637140,14.518330,68.078621,-0.045553,0.034595,0.000000,14.343964,80.410144,0.000030,68.440390,79.894289,68.605362,12.471571,68.724905,79.531779,68.035320,79.486235,-0.000507,0.030520,68.337758,16.272370,80.951810,0.117797,-40.001023,0.000000,NaN,Inf,84.176256,-2.443433,0.997261,0.295978,0.223095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664483,68.373513,68.831741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434621,68.639617,14.456983,68.078070,-0.046371,0.034598,0.000000,14.343107,80.387387,0.000125,68.428506,79.938752,68.583359,12.564675,68.689594,79.548362,68.038735,79.490929,-0.000508,0.030534,68.322547,16.306794,81.006754,0.118485,-40.001338,-0.000001,NaN,Inf,84.215369,-2.484488,1.004278,0.296490,0.223505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656192,68.346095,68.829336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442283,68.635765,14.506850,68.075591,-0.045916,0.034601,0.000000,14.340967,80.434605,-0.000172,68.433394,79.954805,68.595192,12.569386,68.705171,79.472066,68.015382,79.528292,-0.000508,0.030531,68.324962,16.190609,80.966271,0.117754,-40.001311,-0.000000,NaN,Inf,84.277206,-2.484499,1.001549,0.295694,0.223623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676338,68.381631,68.832594,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470669,68.636590,14.553385,68.077244,-0.043455,0.034557,0.000000,14.344963,80.446772,-0.000275,68.444324,79.895125,68.573560,12.558701,68.710968,79.537505,68.035541,79.525106,-0.000508,0.030529,68.328880,16.318659,80.912998,0.117871,-40.001469,-0.000001,NaN,Inf,84.252551,-2.434064,1.004471,0.296300,0.223173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670082,68.368305,68.822404,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465273,68.636590,14.494818,68.077244,-0.042342,0.034520,0.000000,14.345533,80.492289,-0.000165,68.419120,80.002255,68.593136,12.594670,68.688565,79.486900,68.042588,79.515066,-0.000508,0.030517,68.324310,16.243091,80.912590,0.117812,-40.001967,-0.000001,NaN,Inf,84.176376,-2.456532,1.005716,0.296263,0.222889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678022,68.376663,68.832354,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442919,68.636865,14.536067,68.074214,-0.045533,0.034542,0.000000,14.341538,80.454298,-0.000180,68.417710,79.910056,68.579903,12.594752,68.687800,79.615569,68.003741,79.496705,-0.000509,0.030524,68.316695,16.235813,80.953300,0.117962,-40.001600,-0.000000,NaN,Inf,84.191002,-2.470856,1.002042,0.296346,0.223355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665620,68.345964,68.813898,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461775,68.640443,14.515221,68.072837,-0.046342,0.034535,0.000000,14.342822,80.383833,-0.000271,68.466484,80.006204,68.625112,12.628009,68.723876,79.513199,68.023349,79.539452,-0.000508,0.030546,68.361413,16.239559,81.015932,0.118163,-40.001574,-0.000001,NaN,Inf,84.255797,-2.446354,1.006450,0.296298,0.222680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698364,68.378304,68.855928,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443712,68.640167,14.483624,68.072011,-0.045760,0.034557,0.000000,14.342822,80.386121,-0.000159,68.424815,79.948701,68.595323,12.625236,68.679945,79.536342,67.968482,79.527209,-0.000509,0.030529,68.331668,16.213304,80.993743,0.118571,-39.999580,-0.000001,NaN,Inf,84.204341,-2.433943,1.003696,0.296005,0.222961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684365,68.363469,68.824374,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443097,68.637416,14.594760,68.073388,-0.043214,0.034535,0.000000,14.344534,80.354819,-0.000059,68.444062,79.945215,68.615336,12.567571,68.713681,79.631278,68.031950,79.561733,-0.000511,0.030528,68.355493,16.235692,80.915507,0.118560,-40.000839,-0.000000,NaN,Inf,84.253074,-2.387948,1.002763,0.295742,0.223368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701470,68.361040,68.858705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457800,68.637416,14.457813,68.073388,-0.042299,0.034495,0.000000,14.341109,80.445861,-0.000178,68.419249,79.954785,68.593792,12.609984,68.702108,79.531044,68.022341,79.534312,-0.000511,0.030536,68.324852,16.208145,80.926930,0.119170,-40.001810,-0.000002,NaN,Inf,84.251991,-2.426400,1.010501,0.296036,0.223686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669119,68.351959,68.813370,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449351,68.637966,14.489705,68.071460,-0.044660,0.034475,0.000000,14.347674,80.443110,-0.000287,68.437738,79.977431,68.580296,12.544936,68.696091,79.602800,68.037639,79.520634,-0.000511,0.030508,68.337583,16.232924,80.984726,0.118830,-40.001206,0.000000,NaN,Inf,84.212092,-2.436660,1.000001,0.295841,0.223129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679728,68.355919,68.823254,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435651,68.637691,14.426260,68.069532,-0.046130,0.034491,0.000000,14.348530,80.406375,0.000115,68.450620,79.971627,68.618637,12.638938,68.731117,79.628429,68.043546,79.519369,-0.000510,0.030506,68.359581,16.217863,80.920482,0.118834,-40.001364,-0.000000,NaN,Inf,84.235568,-2.461870,1.002793,0.295879,0.223157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716408,68.390120,68.859489,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456724,68.638791,14.496843,68.068981,-0.044122,0.034527,0.000000,14.342394,80.492908,-0.000014,68.441692,79.963704,68.604902,12.582721,68.716131,79.518149,68.035800,79.433734,-0.000511,0.030498,68.339888,16.167750,80.915814,0.118015,-40.000629,0.000000,NaN,Inf,84.272482,-2.468695,0.999349,0.295578,0.223009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703088,68.383030,68.850087,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469498,68.637966,14.543231,68.071735,-0.042793,0.034538,0.000000,14.347103,80.476044,-0.000143,68.430393,79.941449,68.600659,12.570629,68.700663,79.565233,68.028576,79.560711,-0.000512,0.030482,68.331465,16.241214,80.898660,0.117695,-40.001416,-0.000000,NaN,Inf,84.205550,-2.522024,1.002774,0.295820,0.223000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699676,68.363403,68.829988,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451961,68.637966,14.415614,68.071735,-0.044069,0.034595,0.000000,14.342679,80.422098,0.000260,68.424785,80.002812,68.589941,12.560169,68.687033,79.585582,68.005463,79.543227,-0.000512,0.030472,68.317580,16.255333,80.969452,0.117781,-40.001442,-0.000001,NaN,Inf,84.180923,-2.423766,1.005096,0.295725,0.223121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689789,68.353512,68.835563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439710,68.636315,14.462966,68.073939,-0.046072,0.034623,0.000000,14.347246,80.496289,0.000083,68.435259,79.990323,68.610632,12.564083,68.713133,79.547937,68.026825,79.540775,-0.000513,0.030446,68.351638,16.243983,80.912345,0.117856,-40.000813,0.000000,NaN,Inf,84.228483,-2.413321,0.997485,0.296817,0.223275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712142,68.370886,68.851507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460713,68.637966,14.477298,68.077795,-0.046893,0.034668,0.000000,14.349529,80.446272,-0.000155,68.423591,79.983509,68.601380,12.613510,68.722168,79.546472,68.036279,79.522490,-0.000515,0.030456,68.334990,16.214104,80.978586,0.118032,-40.000551,-0.000000,NaN,Inf,84.260083,-2.436461,1.001611,0.295613,0.223327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685851,68.372023,68.828128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470071,68.636865,14.432873,68.078896,-0.045245,0.034720,0.000000,14.345676,80.484259,-0.000141,68.431913,79.945869,68.594162,12.639346,68.707466,79.523876,68.042582,79.515045,-0.000515,0.030437,68.348700,16.299845,80.995291,0.118495,-40.000656,-0.000000,NaN,Inf,84.204744,-2.459165,1.001147,0.295916,0.223705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701490,68.360229,68.840659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451512,68.636865,14.532743,68.078896,-0.043197,0.034732,0.000000,14.342394,80.463163,-0.000117,68.439234,80.017471,68.596437,12.569998,68.715977,79.559383,68.003384,79.492827,-0.000516,0.030420,68.347350,16.309691,80.949914,0.118462,-40.001338,0.000000,NaN,Inf,84.178271,-2.470865,0.997429,0.295868,0.223597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690050,68.364999,68.850522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443245,68.637691,14.503484,68.082201,-0.043248,0.034765,0.000000,14.345961,80.431755,-0.000400,68.440254,79.931860,68.591625,12.572750,68.718230,79.480646,68.012728,79.597114,-0.000517,0.030402,68.335967,16.154580,81.053172,0.118696,-40.000761,-0.000001,NaN,Inf,84.228602,-2.447773,1.005621,0.295501,0.222999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700200,68.350623,68.829941,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461644,68.638516,14.462075,68.084405,-0.046180,0.034805,0.000000,14.345248,80.436271,-0.000433,68.443253,79.872994,68.608794,12.563553,68.708385,79.534856,68.041530,79.478214,-0.000515,0.030422,68.325326,16.245595,80.970716,0.118250,-40.001888,-0.000001,NaN,Inf,84.251863,-2.381548,1.004171,0.295735,0.222903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699499,68.373204,68.835869,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433354,68.637691,14.526346,68.086057,-0.046965,0.034773,0.000000,14.343250,80.376907,-0.000116,68.453332,79.968459,68.625612,12.552910,68.704425,79.507597,68.038377,79.551307,-0.000516,0.030395,68.325499,16.149079,80.911939,0.118414,-40.000892,-0.000000,NaN,Inf,84.199130,-2.488438,1.000636,0.295497,0.223150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700527,68.391693,68.839782,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473218,68.637691,14.532739,68.086057,-0.045348,0.034787,0.000000,14.343250,80.451598,-0.000382,68.441621,79.972845,68.614065,12.636104,68.731115,79.541333,68.041134,79.524373,-0.000516,0.030403,68.345192,16.266242,80.958113,0.118390,-40.000603,-0.000001,NaN,Inf,84.278719,-2.440380,1.006443,0.296379,0.224292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694796,68.366421,68.832979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471378,68.637691,14.503785,68.086057,-0.043428,0.034791,0.000000,14.347246,80.484522,-0.000410,68.436754,79.954424,68.602997,12.605517,68.681802,79.569939,68.019599,79.470581,-0.000516,0.030406,68.335357,16.272207,81.003387,0.118058,-40.000682,-0.000001,NaN,Inf,84.170566,-2.462656,1.004112,0.295671,0.223425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677079,68.379877,68.837638,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436802,68.638241,14.527417,68.087159,-0.043589,0.034777,0.000000,14.342108,80.437217,-0.000156,68.440642,79.949449,68.609165,12.602827,68.702521,79.547689,68.034327,79.472137,-0.000517,0.030392,68.335943,16.273961,80.908513,0.118575,-40.001128,-0.000000,NaN,Inf,84.175552,-2.480116,1.002239,0.296064,0.223475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691559,68.363598,68.840305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443251,68.638791,14.435336,68.086884,-0.046367,0.034744,0.000000,14.344820,80.420480,-0.000251,68.448920,79.986760,68.629593,12.581069,68.725449,79.500855,68.048071,79.550592,-0.000517,0.030407,68.336378,16.301943,80.967677,0.118916,-40.001154,-0.000001,NaN,Inf,84.269906,-2.493717,1.006277,0.295961,0.224194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696196,68.380293,68.856116,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445812,68.639067,14.508788,68.086884,-0.047010,0.034818,0.000000,14.350528,80.442041,-0.000273,68.419110,80.009199,68.589612,12.593955,68.686703,79.552197,68.022201,79.554667,-0.000517,0.030402,68.335464,16.248578,80.980564,0.118620,-40.000997,0.000000,NaN,Inf,84.252949,-2.450594,0.999452,0.295722,0.223833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669095,68.367317,68.843147,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.705062,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441812,68.639067,14.472831,68.086884,-0.046386,0.034875,0.000000,14.345676,80.423788,-0.000139,68.443726,79.928813,68.599782,12.600033,68.706853,79.555657,68.011651,79.557651,-0.000518,0.030377,68.334483,16.311824,80.903922,0.119021,-40.001180,-0.000001,NaN,Inf,84.246271,-2.421771,1.004359,0.295801,0.223745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675526,68.364604,68.839669,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464220,68.638516,14.423144,68.086608,-0.043817,0.034816,0.000000,14.344677,80.427038,-0.000035,68.434860,79.955754,68.604834,12.537698,68.701099,79.573237,68.033076,79.497559,-0.000519,0.030380,68.359094,16.195468,80.944040,0.118644,-40.000603,-0.000000,NaN,Inf,84.257129,-2.409059,1.002148,0.296109,0.224760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689721,68.376310,68.854429,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440674,68.636865,14.458472,68.089087,-0.043860,0.034802,0.000000,14.340539,80.393317,-0.000227,68.448680,79.949991,68.611921,12.649379,68.722736,79.558831,68.035770,79.519702,-0.000519,0.030406,68.358465,16.282401,80.952954,0.118534,-40.000367,0.000000,NaN,Inf,84.195784,-2.474035,0.997160,0.296209,0.223005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688081,68.394209,68.857536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434556,68.637966,14.456123,68.088812,-0.046557,0.034827,0.000000,14.343107,80.418277,0.000028,68.436033,79.931118,68.605074,12.621607,68.706327,79.590084,68.027189,79.521455,-0.000522,0.030423,68.334634,16.208502,80.973633,0.119599,-40.000944,-0.000000,NaN,Inf,84.181784,-2.487200,1.002648,0.296185,0.222878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665857,68.374888,68.841483,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466498,68.637691,14.455618,68.087985,-0.046353,0.034783,0.000000,14.345676,80.450428,0.000187,68.418716,79.968936,68.584821,12.619934,68.677339,79.559568,68.011409,79.388534,-0.000523,0.030476,68.322251,16.261776,80.980281,0.119034,-40.001390,-0.000000,NaN,Inf,84.275733,-2.450826,1.001494,0.296062,0.223371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648927,68.330096,68.826546,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479649,68.637691,14.561933,68.087985,-0.043910,0.034763,0.000000,14.344534,80.462198,0.000002,68.433860,79.948626,68.597944,12.550116,68.722057,79.549463,68.026247,79.472114,-0.000524,0.030480,68.322947,16.310190,81.003123,0.119662,-40.001285,0.000000,NaN,Inf,84.188784,-2.531445,0.999248,0.296444,0.224166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657895,68.367754,68.845528,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449630,68.638516,14.525189,68.090464,-0.043168,0.034783,0.000000,14.349101,80.407437,0.000070,68.439182,79.905111,68.599847,12.520100,68.703592,79.560549,68.005411,79.440441,-0.000524,0.030468,68.345231,16.252566,80.909958,0.118993,-40.000498,-0.000001,NaN,Inf,84.153140,-2.485654,1.005683,0.295871,0.223222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663538,68.358433,68.850470,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442108,68.637416,14.473994,68.093218,-0.044763,0.034811,0.000000,14.350528,80.417199,0.000494,68.445159,79.973463,68.605687,12.570302,68.703198,79.598972,68.027649,79.489698,-0.000524,0.030450,68.334264,16.237912,80.967348,0.119400,-40.001233,-0.000001,NaN,Inf,84.235360,-2.487787,1.005229,0.296227,0.224107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666469,68.357623,68.852745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466239,68.638241,14.531964,68.092943,-0.046838,0.034857,0.000000,14.346532,80.483972,0.000174,68.432684,79.979538,68.606671,12.570058,68.711249,79.536793,68.017162,79.570261,-0.000524,0.030452,68.335414,16.175663,80.959600,0.119202,-40.000944,-0.000000,NaN,Inf,84.254677,-2.474306,1.002208,0.296623,0.223502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676181,68.374822,68.846838,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451377,68.638241,14.445701,68.092943,-0.047592,0.034843,0.000000,14.341538,80.466719,-0.000045,68.443464,79.950178,68.596195,12.561801,68.702018,79.544510,68.040911,79.489849,-0.000524,0.030450,68.333807,16.301450,80.957542,0.119118,-40.000446,-0.000001,NaN,Inf,84.190035,-2.405434,1.004543,0.296296,0.223860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661133,68.376814,68.853948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456069,68.636590,14.487031,68.092117,-0.044089,0.034889,0.000000,14.349672,80.442656,0.000213,68.444418,80.008343,68.593745,12.573524,68.715363,79.501306,68.043951,79.519204,-0.000524,0.030464,68.345513,16.263146,81.013645,0.118992,-40.001049,0.000000,NaN,Inf,84.230344,-2.487458,0.999607,0.296021,0.223265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667826,68.360643,68.851584,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477362,68.637416,14.541457,68.093218,-0.043355,0.034871,0.000000,14.341395,80.433235,0.000169,68.423974,79.958319,68.605381,12.537352,68.698736,79.545508,68.055377,79.515008,-0.000525,0.030435,68.339508,16.214830,81.029026,0.119539,-40.000446,-0.000000,NaN,Inf,84.228739,-2.441772,1.002142,0.296019,0.223110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661592,68.371453,68.832253,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468004,68.637966,14.526712,68.093494,-0.045007,0.034847,0.000000,14.347674,80.440168,-0.000063,68.449894,79.948030,68.615114,12.528460,68.714706,79.583079,68.041151,79.469214,-0.000523,0.030473,68.346449,16.232596,80.955357,0.119195,-40.001206,-0.000001,NaN,Inf,84.159063,-2.483687,1.004427,0.295770,0.223010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676728,68.374122,68.848786,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442759,68.638516,14.493121,68.096523,-0.047049,0.034877,0.000000,14.344820,80.486672,0.000056,68.416888,79.925033,68.580666,12.622503,68.687731,79.593752,68.007488,79.487091,-0.000523,0.030508,68.345228,16.252059,80.914487,0.119695,-40.000918,-0.000001,NaN,Inf,84.184975,-2.502660,1.004058,0.296288,0.223116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642693,68.351300,68.823043,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466808,68.638516,14.515263,68.096523,-0.047710,0.034886,0.000000,14.346675,80.444399,0.000287,68.434313,79.956939,68.565705,12.604620,68.689394,79.555352,68.051238,79.483559,-0.000522,0.030505,68.334979,16.237012,80.949137,0.119523,-40.001521,-0.000001,NaN,Inf,84.254008,-2.456035,1.003487,0.295965,0.223168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671369,68.378739,68.854710,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449140,68.637416,14.457603,68.096248,-0.045016,0.034881,0.000000,14.342251,80.444061,0.000065,68.436834,80.003846,68.616163,12.567082,68.709521,79.574071,68.029659,79.501336,-0.000523,0.030558,68.333369,16.259828,80.893155,0.119775,-40.001390,-0.000001,NaN,Inf,84.188767,-2.502345,1.003349,0.296624,0.222951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659907,68.361037,68.838965,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439203,68.637966,14.513917,68.096799,-0.043555,0.034843,0.000000,14.341395,80.416238,0.000019,68.445263,79.952309,68.616841,12.666222,68.717266,79.518617,68.054782,79.432245,-0.000524,0.030592,68.350080,16.234193,80.952505,0.119595,-40.001836,-0.000000,NaN,Inf,84.235588,-2.467880,1.000586,0.296045,0.222995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673885,68.355479,68.851188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469074,68.637966,14.539479,68.101206,-0.044956,0.034853,0.000000,14.347531,80.481211,0.000395,68.418342,79.956659,68.581081,12.647400,68.701448,79.554578,68.028497,79.439851,-0.000524,0.030568,68.343377,16.136787,81.043320,0.120475,-40.000708,-0.000001,NaN,Inf,84.263113,-2.543104,1.005174,0.295920,0.222964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676772,68.362109,68.829493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472057,68.636040,14.490825,68.100379,-0.046993,0.034902,0.000000,14.345105,80.458846,0.000189,68.413539,79.934415,68.598557,12.557212,68.715188,79.493969,67.998292,79.395472,-0.000524,0.030582,68.326162,16.198193,80.994231,0.120416,-40.000944,-0.000001,NaN,Inf,84.180914,-2.510990,1.004866,0.295794,0.223676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674716,68.371693,68.851667,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440646,68.636040,14.531589,68.100379,-0.045746,0.034884,0.000000,14.343821,80.432556,0.000049,68.440372,79.889110,68.616097,12.655109,68.717769,79.434175,68.002867,79.438426,-0.000525,0.030571,68.343115,16.210200,80.950689,0.120261,-40.001574,-0.000000,NaN,Inf,84.172062,-2.513294,1.001297,0.295465,0.223458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678128,68.373859,68.853744,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464116,68.638241,14.538504,68.100379,-0.043742,0.034827,0.000000,14.345819,80.464953,0.000465,68.427769,79.960956,68.601575,12.520733,68.704489,79.440574,68.024270,79.500823,-0.000525,0.030581,68.330078,16.251252,80.991355,0.119815,-40.000839,-0.000001,NaN,Inf,84.257270,-2.486705,1.006298,0.295756,0.223199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650720,68.362656,68.827763,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469334,68.637691,14.435160,68.101481,-0.043043,0.034845,0.000000,14.347103,80.385990,0.000417,68.444784,79.977185,68.597835,12.598523,68.716959,79.546490,68.056795,79.486436,-0.000524,0.030571,68.343813,16.224149,80.891155,0.120278,-40.001075,-0.000001,NaN,Inf,84.195791,-2.462861,1.005143,0.295902,0.223764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687708,68.353094,68.833671,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443276,68.638241,14.517810,68.099002,-0.043982,0.034777,0.000000,14.345533,80.413185,0.000268,68.430899,79.891310,68.612926,12.529909,68.715012,79.564641,68.022433,79.467073,-0.000524,0.030580,68.297240,16.228979,80.948322,0.119872,-40.001285,0.000000,NaN,Inf,84.181093,-2.505818,0.997638,0.295811,0.223299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663320,68.374844,68.833406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452270,68.638241,14.462224,68.099002,-0.046854,0.034794,0.000000,14.348102,80.359531,0.000483,68.440826,79.870163,68.588670,12.551074,68.694491,79.560527,68.029106,79.557465,-0.000524,0.030599,68.317934,16.284057,81.013870,0.120130,-40.000682,-0.000001,NaN,Inf,84.252331,-2.485496,1.005160,0.296508,0.224014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671894,68.353072,68.823869,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473010,68.637966,14.484647,68.101481,-0.045889,0.034788,0.000000,14.343107,80.481037,0.000576,68.433917,79.934692,68.585040,12.530256,68.705408,79.607686,67.996780,79.451914,-0.000525,0.030605,68.340371,16.267248,81.030902,0.120748,-40.001311,-0.000000,NaN,Inf,84.227921,-2.426648,1.000689,0.296285,0.223951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664523,68.366901,68.841015,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438407,68.635489,14.599429,68.101756,-0.043882,0.034799,0.000000,14.348958,80.378856,0.000253,68.434874,79.901882,68.603937,12.571994,68.700616,79.570999,68.027685,79.480292,-0.000525,0.030621,68.324377,16.266535,80.974426,0.121017,-40.001338,-0.000000,NaN,Inf,84.155939,-2.466695,1.000804,0.296212,0.223753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656823,68.361277,68.830344,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428460,68.636590,14.471829,68.103409,-0.043176,0.034801,0.000000,14.341109,80.465964,0.000191,68.437001,79.998643,68.597944,12.676051,68.703352,79.438472,68.006956,79.545249,-0.000525,0.030639,68.323613,16.169748,80.923667,0.121263,-40.001731,-0.000002,NaN,Inf,84.262798,-2.481160,1.011152,0.296807,0.224504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655817,68.380227,68.825421,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466083,68.636865,14.462433,68.102858,-0.045940,0.034758,0.000000,14.343393,80.385711,0.000362,68.447671,79.993942,68.591011,12.576543,68.719278,79.610253,68.034754,79.552919,-0.000525,0.030650,68.328098,16.277707,80.891850,0.120958,-40.000918,-0.000000,NaN,Inf,84.290915,-2.413349,1.003006,0.295781,0.223952,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654285,68.363312,68.844887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455766,68.636865,14.494147,68.102858,-0.047236,0.034824,0.000000,14.340681,80.434810,-0.000020,68.435547,79.835778,68.606342,12.551157,68.720897,79.635411,68.048738,79.515601,-0.000525,0.030664,68.355647,16.196559,80.968760,0.120882,-40.001101,0.000000,NaN,Inf,84.189082,-2.435590,0.999748,0.296763,0.224009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658813,68.394864,68.858029,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435717,68.636865,14.467267,68.105337,-0.046648,0.034843,0.000000,14.343678,80.435845,-0.000083,68.432485,79.892541,68.605008,12.616794,68.709586,79.572075,68.029020,79.554347,-0.000525,0.030684,68.348859,16.229257,80.868803,0.120500,-40.001023,-0.000000,NaN,Inf,84.217061,-2.476617,1.002655,0.295567,0.223653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661219,68.364844,68.842897,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438067,68.636590,14.543813,68.107816,-0.043859,0.034865,0.000000,14.341538,80.484207,0.000170,68.439481,79.965934,68.576488,12.615796,68.718884,79.589818,68.021098,79.530169,-0.000524,0.030682,68.330231,16.296199,80.897010,0.120126,-40.001023,-0.000000,NaN,Inf,84.271478,-2.428822,1.002186,0.296392,0.223723,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639761,68.356682,68.830825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478207,68.637140,14.516655,68.110295,-0.043369,0.034778,0.000000,14.346960,80.430792,0.000113,68.439762,79.985002,68.600634,12.560698,68.729736,79.589211,68.031361,79.473887,-0.000524,0.030689,68.341677,16.252886,80.921033,0.120345,-40.000813,-0.000001,NaN,Inf,84.264820,-2.438418,1.007324,0.295529,0.223490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646039,68.386659,68.848560,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
