OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
5:50:39 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.471720,68.637691,14.416514,68.154913,-0.043533,0.034471,0.000000,14.342965,80.453437,-0.000360,68.441725,80.032499,68.617519,12.657515,68.703810,79.577555,68.036249,79.565224,-0.000507,0.030878,68.342402,16.279904,80.941674,0.123826,-40.001757,-0.000001,NaN,Inf,84.223101,-2.442555,1.006001,0.295159,0.222803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761832,68.362393,68.849705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443505,68.637966,14.460426,68.154638,-0.045757,0.034470,0.000000,14.343107,80.421219,-0.000378,68.426560,79.983585,68.604812,12.579520,68.700660,79.603611,68.038438,79.482114,-0.000508,0.030872,68.332588,16.305153,80.890585,0.124044,-40.001259,0.000001,NaN,Inf,84.174627,-2.428170,0.996185,0.295623,0.222923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755359,68.337207,68.832779,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434193,68.637966,14.527586,68.154638,-0.046307,0.034512,0.000000,14.345105,80.420929,-0.000084,68.453177,80.006050,68.596982,12.569773,68.711949,79.610988,68.019092,79.501742,-0.000508,0.030879,68.343536,16.268589,80.972857,0.124048,-40.001206,-0.000000,NaN,Inf,84.251433,-2.490594,1.001172,0.295571,0.223913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757087,68.360555,68.835885,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463983,68.636040,14.551322,68.154087,-0.045594,0.034553,0.000000,14.347817,80.354669,-0.000319,68.438316,79.923644,68.622680,12.612613,68.708558,79.537588,68.043210,79.564362,-0.000508,0.030881,68.338988,16.302314,80.886647,0.124250,-40.001705,-0.000001,NaN,Inf,84.276717,-2.457018,1.006470,0.295410,0.222680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747463,68.370467,68.858738,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474645,68.637140,14.486954,68.155189,-0.043242,0.034552,0.000000,14.344677,80.450573,-0.000341,68.445484,79.996526,68.615616,12.596587,68.717287,79.572585,68.042115,79.559264,-0.000508,0.030890,68.338725,16.265371,80.947955,0.123891,-40.000682,-0.000001,NaN,Inf,84.193950,-2.435756,1.006038,0.296183,0.223524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756190,68.355085,68.838114,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461632,68.638241,14.533119,68.154638,-0.043518,0.034524,0.000000,14.345105,80.381213,-0.000032,68.427104,79.886009,68.596019,12.595547,68.713065,79.569265,68.013620,79.498640,-0.000508,0.030887,68.337268,16.294188,80.866478,0.123879,-40.001626,-0.000000,NaN,Inf,84.166149,-2.438354,1.000850,0.295504,0.222800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752384,68.358761,68.849947,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444720,68.638241,14.422986,68.154638,-0.045102,0.034512,0.000000,14.343535,80.414783,-0.000265,68.437359,79.966145,68.617234,12.548301,68.720985,79.555146,68.046821,79.513394,-0.000507,0.030908,68.332241,16.264230,80.954645,0.123928,-40.000918,-0.000001,NaN,Inf,84.202527,-2.453794,1.004943,0.295439,0.222581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781495,68.373334,68.844479,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459696,68.637416,14.436816,68.153812,-0.046298,0.034513,0.000000,14.351955,80.439709,-0.000321,68.466102,80.037753,68.615091,12.571403,68.715931,79.596487,68.040429,79.525732,-0.000505,0.030889,68.338290,16.330738,80.900249,0.123985,-40.000839,0.000000,NaN,Inf,84.248410,-2.476301,0.998495,0.296430,0.223389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774780,68.366200,68.866762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474674,68.638241,14.505827,68.153812,-0.045516,0.034516,0.000000,14.348673,80.411421,-0.000028,68.435467,79.957638,68.598163,12.584759,68.714793,79.590597,68.059469,79.535182,-0.000505,0.030916,68.334067,16.309898,80.862051,0.124462,-40.001023,0.000000,NaN,Inf,84.217401,-2.463758,0.998417,0.295681,0.222764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772812,68.378366,68.858364,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445341,68.635214,14.516793,68.153261,-0.043124,0.034472,0.000000,14.347959,80.450423,-0.000024,68.430472,79.937919,68.608661,12.619770,68.717812,79.503016,68.020340,79.469662,-0.000505,0.030921,68.314179,16.321656,80.891032,0.124403,-40.002046,-0.000000,NaN,Inf,84.167171,-2.473157,1.002152,0.296282,0.222864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752974,68.370576,68.842118,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454046,68.637140,14.467755,68.148303,-0.043348,0.034448,0.000000,14.344534,80.412676,-0.000069,68.471991,79.895509,68.631056,12.654517,68.724003,79.485249,68.034718,79.503456,-0.000505,0.030914,68.336332,16.286397,80.914039,0.124334,-40.001626,-0.000001,NaN,Inf,84.243697,-2.481525,1.004946,0.294657,0.222398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792823,68.366791,68.850252,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466129,68.637140,14.499978,68.148303,-0.045262,0.034465,0.000000,14.346390,80.374816,0.000088,68.447614,80.029101,68.619355,12.604498,68.720197,79.582610,68.024300,79.534205,-0.000505,0.030904,68.344993,16.229178,80.868088,0.123852,-40.000813,-0.000000,NaN,Inf,84.222002,-2.471401,1.000948,0.295294,0.222751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759929,68.370051,68.839842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439764,68.637691,14.433751,68.149680,-0.045862,0.034453,0.000000,14.342251,80.461222,0.000375,68.439508,79.934810,68.597944,12.570997,68.684229,79.563803,68.033184,79.485665,-0.000507,0.030880,68.321989,16.328583,80.908982,0.124161,-40.000970,-0.000000,NaN,Inf,84.189231,-2.438696,1.002340,0.296211,0.222999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756802,68.338651,68.837501,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436295,68.637416,14.526967,68.145549,-0.044605,0.034393,0.000000,14.345961,80.492390,-0.000024,68.426820,79.948591,68.600874,12.590857,68.705451,79.547630,68.043274,79.591564,-0.000508,0.030853,68.331195,16.317525,80.885608,0.124241,-40.001259,0.000000,NaN,Inf,84.261313,-2.482764,0.999584,0.294865,0.222186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746019,68.367359,68.830132,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467163,68.637140,14.469717,68.144172,-0.043294,0.034329,0.000000,14.345391,80.457824,-0.000023,68.435686,79.998051,68.601684,12.610514,68.725382,79.504848,68.043472,79.458115,-0.000509,0.030852,68.325190,16.307601,80.929579,0.124368,-40.001075,-0.000001,NaN,Inf,84.270457,-2.416115,1.006281,0.295856,0.223510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745582,68.349877,68.822850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451256,68.639342,14.434251,68.140316,-0.044614,0.034376,0.000000,14.348530,80.436121,0.000138,68.442053,79.923871,68.613888,12.555091,68.724288,79.544984,68.010798,79.558546,-0.000509,0.030825,68.353895,16.246908,80.936635,0.123770,-40.001180,-0.000000,NaN,Inf,84.186043,-2.485941,1.000177,0.295181,0.222779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759032,68.376221,68.833414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432334,68.639342,14.553857,68.140316,-0.046554,0.034430,0.000000,14.344820,80.402992,-0.000255,68.435817,79.984486,68.611919,12.550728,68.692390,79.528724,68.026971,79.519739,-0.000508,0.030829,68.319946,16.281924,80.872392,0.123811,-40.001233,0.000000,NaN,Inf,84.231774,-2.407557,0.998823,0.294657,0.222772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756233,68.359701,68.833786,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471988,68.639067,14.536164,68.140316,-0.046026,0.034503,0.000000,14.346675,80.467280,-0.000277,68.434231,80.001610,68.593153,12.630884,68.714355,79.553070,68.022463,79.511310,-0.000509,0.030818,68.335724,16.289850,80.919279,0.122857,-40.001442,-0.000001,NaN,Inf,84.283142,-2.451852,1.008420,0.295392,0.222833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744947,68.368366,68.822633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460971,68.635489,14.519966,68.138112,-0.044595,0.034553,0.000000,14.348673,80.447051,-0.000133,68.458021,80.010917,68.594663,12.598951,68.704642,79.582123,68.010250,79.514451,-0.000511,0.030817,68.345494,16.387350,80.912467,0.122788,-40.001285,-0.000001,NaN,Inf,84.175277,-2.453453,1.004435,0.295623,0.222974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749366,68.352831,68.845748,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442244,68.637691,14.536203,68.135634,-0.042833,0.034625,0.000000,14.346960,80.429648,-0.000098,68.416740,79.936108,68.598709,12.607842,68.703285,79.570305,68.023141,79.511596,-0.000511,0.030840,68.332263,16.228929,80.907328,0.122201,-40.000577,-0.000001,NaN,Inf,84.201568,-2.438963,1.004080,0.295431,0.223090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732218,68.349395,68.821648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457068,68.637691,14.438359,68.135634,-0.043991,0.034621,0.000000,14.350671,80.538776,-0.000238,68.440727,79.937707,68.605140,12.614162,68.696416,79.525285,68.042313,79.444459,-0.000511,0.030830,68.345538,16.285969,80.919196,0.122330,-40.001285,-0.000001,NaN,Inf,84.254581,-2.453924,1.006506,0.295982,0.223512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754856,68.364975,68.825431,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477142,68.637966,14.479386,68.137286,-0.046531,0.034652,0.000000,14.345961,80.449733,-0.000053,68.419394,79.942906,68.619093,12.620546,68.712868,79.608747,68.025814,79.545040,-0.000511,0.030813,68.322930,16.300295,80.973224,0.121839,-40.001049,0.000000,NaN,Inf,84.214355,-2.521775,0.998706,0.295574,0.223119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760083,68.363137,68.840940,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459314,68.639067,14.552841,68.136184,-0.046012,0.034724,0.000000,14.347246,80.449219,-0.000019,68.443422,79.899195,68.602493,12.658697,68.723697,79.542233,68.033385,79.435321,-0.000513,0.030797,68.351132,16.255141,80.966840,0.122264,-40.001416,-0.000000,NaN,Inf,84.147063,-2.428843,1.000155,0.295449,0.223242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785868,68.361911,68.831884,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450791,68.636865,14.447967,68.137562,-0.044652,0.034683,0.000000,14.347246,80.448892,-0.000152,68.439945,79.916576,68.613232,12.679577,68.726957,79.605794,68.025724,79.463725,-0.000512,0.030762,68.324908,16.338500,81.007303,0.121227,-40.001154,-0.000001,NaN,Inf,84.209638,-2.519475,1.006468,0.294846,0.223081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777907,68.359767,68.827969,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449190,68.636865,14.472923,68.138939,-0.042914,0.034664,0.000000,14.343678,80.455948,-0.000176,68.425259,79.952156,68.591185,12.565409,68.708230,79.510796,68.038791,79.435508,-0.000513,0.030759,68.331698,16.237461,80.886588,0.121445,-40.000603,0.000000,NaN,Inf,84.230559,-2.491212,0.999805,0.296463,0.223881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744226,68.353924,68.838948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456092,68.636865,14.503545,68.138939,-0.044037,0.034678,0.000000,14.349957,80.527439,0.000247,68.438991,79.906780,68.619225,12.671848,68.701360,79.532395,68.044722,79.521449,-0.000514,0.030748,68.337597,16.387978,80.876061,0.121003,-40.001154,-0.000000,NaN,Inf,84.234902,-2.524745,1.001642,0.296032,0.223616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758552,68.336660,68.841551,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430030,68.636040,14.399475,68.138663,-0.045861,0.034692,0.000000,14.345105,80.350977,0.000161,68.426628,79.950821,68.587861,12.541878,68.705320,79.470989,68.019794,79.454892,-0.000513,0.030743,68.327282,16.330288,80.996678,0.121402,-40.000682,-0.000001,NaN,Inf,84.216175,-2.468363,1.003283,0.296370,0.223458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763341,68.361824,68.829939,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445702,68.638791,14.536309,68.138663,-0.045516,0.034735,0.000000,14.350385,80.386984,0.000109,68.434600,79.960487,68.614282,12.595607,68.720110,79.524837,68.061922,79.516163,-0.000515,0.030715,68.340228,16.340983,80.989395,0.120901,-40.001128,0.000000,NaN,Inf,84.286099,-2.491689,0.997883,0.296330,0.223553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751116,68.356660,68.843365,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466338,68.637691,14.484383,68.135358,-0.043935,0.034769,0.000000,14.346532,80.398330,0.000406,68.440120,79.969142,68.617169,12.581477,68.719672,79.603777,68.043780,79.533205,-0.000515,0.030722,68.350305,16.265093,80.932026,0.121446,-40.001049,-0.000001,NaN,Inf,84.246295,-2.489395,1.006272,0.296202,0.223305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768547,68.377425,68.855153,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479518,68.637691,14.562391,68.135358,-0.042465,0.034769,0.000000,14.346960,80.399085,0.000421,68.432864,79.964697,68.625064,12.552053,68.708449,79.621481,68.017343,79.508821,-0.000514,0.030728,68.332701,16.304740,80.866375,0.121018,-40.000708,-0.000000,NaN,Inf,84.189218,-2.458902,1.001247,0.296023,0.222815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758989,68.351649,68.842448,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468181,68.636865,14.552733,68.135358,-0.044373,0.034750,0.000000,14.348245,80.411157,0.000119,68.449530,79.995220,68.608136,12.571607,68.716456,79.624721,68.041616,79.510268,-0.000515,0.030692,68.338229,16.272385,80.898007,0.120961,-40.001469,-0.000001,NaN,Inf,84.153495,-2.450139,1.005723,0.296935,0.223340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754528,68.367973,68.826813,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697799,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430655,68.639067,14.549161,68.135909,-0.046149,0.034733,0.000000,14.345533,80.417598,0.000156,68.429064,79.973991,68.596347,12.606089,68.710068,79.485270,68.038050,79.460543,-0.000516,0.030675,68.324346,16.213554,80.858585,0.120309,-40.000708,-0.000001,NaN,Inf,84.179138,-2.472222,1.005843,0.295397,0.222781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731103,68.343706,68.836130,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435329,68.637140,14.516132,68.134807,-0.045646,0.034721,0.000000,14.344963,80.424545,0.000174,68.454114,79.922739,68.613429,12.635859,68.707202,79.522511,68.036670,79.489519,-0.000517,0.030704,68.345302,16.298311,80.930783,0.120411,-40.001049,-0.000001,NaN,Inf,84.287428,-2.505846,1.008212,0.295912,0.223883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756912,68.352896,68.848879,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468492,68.635765,14.558806,68.133706,-0.043757,0.034722,0.000000,14.346818,80.386195,-0.000104,68.427913,79.990057,68.598710,12.595628,68.708274,79.583853,68.042712,79.528103,-0.000517,0.030719,68.335598,16.216643,80.979138,0.120091,-40.001233,-0.000001,NaN,Inf,84.272807,-2.483457,1.005598,0.295433,0.223103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761308,68.372262,68.831648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467822,68.635765,14.525318,68.133706,-0.043951,0.034696,0.000000,14.343821,80.363585,-0.000094,68.440191,79.943527,68.615966,12.630476,68.719300,79.597154,68.035535,79.558081,-0.000517,0.030713,68.333423,16.281417,80.916752,0.120167,-40.001469,-0.000001,NaN,Inf,84.181451,-2.461530,1.006242,0.295774,0.223304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763189,68.374975,68.831540,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435381,68.638516,14.583707,68.134532,-0.045393,0.034671,0.000000,14.341966,80.416645,0.000175,68.441558,79.972210,68.610498,12.604968,68.723807,79.577208,68.044813,79.477871,-0.000518,0.030696,68.319907,16.281695,80.890586,0.119734,-40.001783,-0.000001,NaN,Inf,84.183265,-2.432631,1.003974,0.295550,0.223075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763123,68.361605,68.824190,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449460,68.636315,14.496889,68.133430,-0.047182,0.034681,0.000000,14.345391,80.438538,-0.000121,68.423916,79.934213,68.577296,12.597790,68.696831,79.495884,67.986290,79.506271,-0.000518,0.030688,68.341518,16.259193,80.933169,0.120087,-40.000997,-0.000002,NaN,Inf,84.274042,-2.500045,1.010275,0.296221,0.223059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762335,68.351670,68.825962,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480777,68.637416,14.452924,68.132329,-0.046108,0.034675,0.000000,14.347531,80.426296,-0.000147,68.435278,80.023908,68.610914,12.629130,68.702192,79.614391,68.012706,79.531266,-0.000518,0.030707,68.338426,16.246073,80.864335,0.119807,-40.001836,-0.000001,NaN,Inf,84.233620,-2.420932,1.003282,0.296534,0.223159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762292,68.354953,68.817869,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448093,68.638516,14.500939,68.132053,-0.043697,0.034672,0.000000,14.342679,80.446450,0.000108,68.417442,79.961715,68.592432,12.616448,68.688277,79.581996,68.023016,79.588445,-0.000519,0.030694,68.313532,16.218904,80.915936,0.119536,-40.000918,0.000000,NaN,Inf,84.149809,-2.429233,0.998077,0.295489,0.223467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747551,68.343531,68.821524,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431430,68.638516,14.533347,68.132053,-0.043891,0.034671,0.000000,14.340539,80.420448,-0.000153,68.446402,79.945768,68.589217,12.536822,68.707924,79.524443,68.050109,79.507622,-0.000519,0.030707,68.328067,16.306687,80.963070,0.119887,-40.001390,-0.000001,NaN,Inf,84.165928,-2.517369,1.005321,0.295584,0.223491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761374,68.369833,68.845687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471741,68.637966,14.450608,68.131778,-0.045450,0.034653,0.000000,14.347674,80.391954,-0.000181,68.429652,79.994000,68.620362,12.564185,68.711643,79.504687,68.050701,79.588543,-0.000519,0.030682,68.335272,16.305617,80.900536,0.119640,-40.001442,-0.000001,NaN,Inf,84.284774,-2.483772,1.007062,0.297015,0.223002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755534,68.363159,68.820101,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475951,68.636315,14.559987,68.130125,-0.047241,0.034668,0.000000,14.348245,80.410176,0.000126,68.431913,79.911240,68.613364,12.565082,68.700901,79.578924,68.055889,79.518267,-0.000519,0.030670,68.322237,16.236285,80.852486,0.119797,-40.000734,0.000000,NaN,Inf,84.174845,-2.425730,0.998540,0.295460,0.222785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756846,68.355741,68.836089,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450911,68.636315,14.507052,68.130125,-0.046180,0.034693,0.000000,14.349529,80.473076,0.000040,68.456616,79.949560,68.626530,12.561473,68.733609,79.635458,68.037942,79.550893,-0.000519,0.030657,68.363105,16.239702,80.831254,0.119649,-40.001233,-0.000001,NaN,Inf,84.161785,-2.481837,1.005805,0.296153,0.223664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771260,68.378892,68.854721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442495,68.636590,14.529209,68.128197,-0.044346,0.034722,0.000000,14.344392,80.454864,-0.000140,68.424982,79.919732,68.601356,12.530888,68.697620,79.556654,68.013978,79.504293,-0.000519,0.030667,68.325219,16.332528,80.850917,0.119942,-40.000997,-0.000001,NaN,Inf,84.229683,-2.440246,1.003885,0.295556,0.223087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756890,68.337908,68.813323,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480018,68.637416,14.552424,68.129574,-0.043519,0.034722,0.000000,14.348673,80.453098,0.000006,68.412857,79.949516,68.593898,12.574156,68.715516,79.587338,68.020061,79.458296,-0.000517,0.030682,68.304392,16.274126,80.912793,0.119454,-40.001469,-0.000001,NaN,Inf,84.252800,-2.450055,1.006004,0.295950,0.223387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765223,68.369527,68.819818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470889,68.637966,14.449165,68.129850,-0.045025,0.034743,0.000000,14.345248,80.389364,0.000429,68.428654,79.931472,68.610411,12.566490,68.700858,79.591084,68.026825,79.536165,-0.000518,0.030695,68.319800,16.355537,80.901863,0.119068,-40.001101,-0.000001,NaN,Inf,84.151868,-2.489489,1.005000,0.296350,0.223617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761789,68.357776,68.829900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433077,68.636590,14.494823,68.128473,-0.046328,0.034806,0.000000,14.344677,80.415107,0.000115,68.444904,79.999612,68.604790,12.622687,68.698145,79.501690,68.042778,79.487765,-0.000518,0.030715,68.353442,16.289985,80.896560,0.118946,-40.001888,0.000000,NaN,Inf,84.177156,-2.439800,0.998499,0.296187,0.223168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784010,68.372525,68.841270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454966,68.638791,14.547148,68.129574,-0.044899,0.034732,0.000000,14.342537,80.424080,0.000238,68.449535,79.972943,68.611723,12.574545,68.717966,79.544205,68.059917,79.452813,-0.000518,0.030727,68.353946,16.287353,80.890341,0.119376,-40.001678,-0.000001,NaN,Inf,84.262097,-2.486492,1.004276,0.295893,0.224029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771828,68.366157,68.844685,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471174,68.638791,14.446410,68.129574,-0.043022,0.034680,0.000000,14.343107,80.449167,0.000630,68.436432,79.894245,68.621259,12.596974,68.699654,79.628710,68.033412,79.494194,-0.000519,0.030725,68.332966,16.280703,80.884712,0.119179,-40.000708,-0.000001,NaN,Inf,84.221158,-2.533321,1.006377,0.296633,0.223386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784273,68.361146,68.844793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456773,68.637966,14.496366,68.133430,-0.044574,0.034633,0.000000,14.343393,80.373127,0.000244,68.432413,79.977698,68.627318,12.663979,68.701142,79.507740,68.030611,79.445833,-0.000517,0.030735,68.324806,16.235207,80.985666,0.119487,-40.001338,0.000000,NaN,Inf,84.177207,-2.476809,0.998289,0.296505,0.223382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796564,68.367208,68.837008,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429324,68.635765,14.488234,68.132604,-0.046225,0.034583,0.000000,14.338826,80.329662,0.000082,68.435240,80.032908,68.609799,12.599055,68.707727,79.526968,68.030132,79.458407,-0.000517,0.030735,68.316060,16.257716,80.939657,0.118952,-40.000551,-0.000000,NaN,Inf,84.215431,-2.509076,1.002739,0.295300,0.223350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792758,68.348017,68.823232,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458339,68.636865,14.469294,68.130401,-0.046943,0.034559,0.000000,14.344106,80.388059,0.000244,68.448794,79.983447,68.610892,12.580845,68.715888,79.536159,68.027153,79.414388,-0.000517,0.030711,68.330463,16.241664,80.948853,0.119359,-40.000656,-0.000001,NaN,Inf,84.287742,-2.499478,1.004083,0.295606,0.222622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796345,68.358258,68.829396,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478346,68.636865,14.560940,68.130401,-0.045687,0.034560,0.000000,14.346247,80.326786,0.000373,68.431937,80.012065,68.575220,12.605334,68.701405,79.477020,68.038449,79.490803,-0.000518,0.030700,68.317714,16.286797,80.946425,0.118840,-40.001600,-0.000000,NaN,Inf,84.210082,-2.528429,1.000758,0.296027,0.223800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781867,68.355413,68.821570,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704402,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433221,68.637966,14.502803,68.129299,-0.042987,0.034529,0.000000,14.342822,80.361115,0.000043,68.457531,79.968031,68.617410,12.546283,68.741112,79.547750,68.060487,79.493908,-0.000518,0.030659,68.351205,16.292561,80.925542,0.119308,-40.001600,-0.000001,NaN,Inf,84.155846,-2.484305,1.005705,0.295860,0.223550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825300,68.391386,68.880157,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452748,68.637966,14.437801,68.129574,-0.044527,0.034518,0.000000,14.347531,80.390177,0.000195,68.435740,79.959907,68.604003,12.598462,68.708165,79.578210,68.044358,79.458787,-0.000517,0.030643,68.322763,16.248699,80.900230,0.118901,-40.001128,-0.000001,NaN,Inf,84.279356,-2.504092,1.004821,0.296368,0.223908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796520,68.366748,68.845343,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474383,68.636040,14.535641,68.130951,-0.046143,0.034588,0.000000,14.344677,80.391572,0.000306,68.431677,79.968586,68.607306,12.633290,68.715210,79.514565,68.064800,79.440098,-0.000516,0.030660,68.312492,16.229107,80.936534,0.119586,-40.000157,0.000000,NaN,Inf,84.226348,-2.513429,0.998966,0.295448,0.222564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807302,68.365479,68.834605,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465057,68.639617,14.467267,68.127922,-0.046866,0.034650,0.000000,14.343678,80.401687,0.000056,68.442257,79.931689,68.617804,12.598361,68.718645,79.534427,68.022647,79.490847,-0.000518,0.030636,68.336320,16.222529,80.929335,0.119135,-40.000682,-0.000001,NaN,Inf,84.165760,-2.547424,1.004232,0.295324,0.223184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802425,68.366004,68.852318,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443502,68.639617,14.549837,68.127922,-0.045672,0.034617,0.000000,14.349529,80.483700,0.000088,68.438282,79.952321,68.610870,12.615794,68.725842,79.575156,68.033613,79.463233,-0.000517,0.030639,68.329858,16.276295,80.892275,0.119160,-40.000865,-0.000000,NaN,Inf,84.194614,-2.468471,1.000153,0.295348,0.223686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.794661,68.360315,68.844578,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469415,68.638241,14.487305,68.132053,-0.043694,0.034642,0.000000,14.348102,80.465275,0.000350,68.442760,79.960641,68.584603,12.576848,68.697905,79.518316,68.028975,79.472417,-0.000519,0.030619,68.319871,16.219240,80.951380,0.118920,-40.000393,-0.000001,NaN,Inf,84.253093,-2.499460,1.007362,0.294925,0.223292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752604,68.373116,68.824154,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473351,68.638241,14.482267,68.130401,-0.044084,0.034606,0.000000,14.343678,80.508575,0.000095,68.439955,79.942572,68.624672,12.573892,68.703068,79.553496,68.042783,79.491500,-0.000519,0.030618,68.321197,16.253542,80.872067,0.119307,-40.002229,-0.000000,NaN,Inf,84.181423,-2.488162,1.001236,0.295778,0.223200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757766,68.384100,68.850417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434698,68.636315,14.527329,68.131502,-0.046228,0.034583,0.000000,14.343250,80.379522,0.000056,68.411733,79.859626,68.607262,12.706738,68.688978,79.526176,68.028493,79.483399,-0.000519,0.030583,68.315671,16.223906,80.910960,0.118882,-40.001311,-0.000000,NaN,Inf,84.170757,-2.488134,1.000616,0.296291,0.224186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744927,68.345895,68.812869,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472000,68.639617,14.538913,68.131502,-0.046798,0.034535,0.000000,14.354096,80.392819,0.000487,68.438392,80.017802,68.629155,12.603558,68.709631,79.486173,68.052435,79.482491,-0.000520,0.030575,68.326246,16.280862,80.917074,0.118834,-40.000944,-0.000001,NaN,Inf,84.268655,-2.491481,1.006416,0.295939,0.223506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759340,68.371540,68.836378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466528,68.639617,14.486418,68.131502,-0.045382,0.034471,0.000000,14.345248,80.410284,0.000337,68.425031,79.856263,68.597792,12.699764,68.693638,79.538931,68.022760,79.515760,-0.000518,0.030575,68.321961,16.261348,80.950647,0.118318,-40.000498,-0.000001,NaN,Inf,84.175795,-2.504318,1.004624,0.296042,0.223715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741690,68.373838,68.819190,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
