OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
5:53:20 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.457860,68.635765,14.461840,68.134807,-0.043414,0.034736,0.000000,14.347103,80.416062,0.000093,68.417242,79.975073,68.606851,12.610105,68.709766,79.562625,68.006597,79.495904,-0.000522,0.030280,68.327390,16.257131,80.940755,0.122722,-40.001967,-0.000001,NaN,Inf,84.255121,-2.467962,1.003502,0.295847,0.223811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747840,68.356293,68.820906,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467167,68.637140,14.463410,68.132329,-0.044836,0.034804,0.000000,14.348673,80.392136,0.000011,68.445486,79.971607,68.627475,12.674968,68.721253,79.590597,68.020077,79.486537,-0.000521,0.030278,68.358573,16.283807,80.862377,0.122921,-40.001233,-0.000000,NaN,Inf,84.210279,-2.448754,1.000275,0.295484,0.223699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756414,68.371939,68.843102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440576,68.636590,14.518773,68.137286,-0.046031,0.034890,0.000000,14.345391,80.385748,0.000088,68.438968,79.998701,68.615075,12.646401,68.718824,79.494417,68.023908,79.449137,-0.000522,0.030267,68.340468,16.227031,80.904942,0.122039,-40.000839,0.000000,NaN,Inf,84.186419,-2.469026,0.999740,0.296742,0.223434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737364,68.363274,68.832387,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451896,68.636590,14.429810,68.137286,-0.045880,0.034909,0.000000,14.347531,80.342453,-0.000285,68.465169,79.977288,68.643747,12.634676,68.741270,79.506500,68.050301,79.443932,-0.000521,0.030260,68.361749,16.239345,80.961741,0.121893,-40.001180,-0.000001,NaN,Inf,84.258007,-2.499977,1.005415,0.295757,0.223654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769362,68.411083,68.882027,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469483,68.637140,14.534888,68.134807,-0.043478,0.034848,0.000000,14.343678,80.495990,-0.000246,68.417674,79.960278,68.600552,12.623319,68.700141,79.541436,68.000794,79.440242,-0.000521,0.030271,68.329063,16.197587,80.826382,0.121143,-40.001416,0.000000,NaN,Inf,84.227285,-2.530144,0.998472,0.296112,0.223173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729490,68.365790,68.832145,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454511,68.638516,14.554611,68.137562,-0.042562,0.034852,0.000000,14.345819,80.473125,-0.000055,68.434230,80.011150,68.610000,12.620566,68.706682,79.618383,68.019551,79.525309,-0.000521,0.030248,68.332828,16.208588,80.920707,0.121373,-40.001206,-0.000001,NaN,Inf,84.186718,-2.485075,1.004521,0.295254,0.223540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741847,68.369422,68.831773,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436629,68.637416,14.421476,68.138112,-0.044727,0.034781,0.000000,14.342394,80.372618,-0.000302,68.446049,79.905227,68.635896,12.612084,68.736326,79.502666,68.053911,79.442549,-0.000520,0.030227,68.340531,16.199584,80.956114,0.120551,-40.000970,-0.000001,NaN,Inf,84.222118,-2.440395,1.006925,0.298017,0.223761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763588,68.386599,68.853226,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478784,68.635489,14.506674,68.138663,-0.045767,0.034855,0.000000,14.351242,80.434420,-0.000315,68.441333,80.046948,68.607879,12.612776,68.707469,79.584365,68.022132,79.533180,-0.000520,0.030226,68.338702,16.153297,80.880935,0.120655,-40.001705,0.000000,NaN,Inf,84.269552,-2.534759,0.998950,0.297009,0.224210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760504,68.373120,68.834352,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453172,68.635489,14.425915,68.138663,-0.045578,0.034938,0.000000,14.339825,80.410745,-0.000210,68.434444,79.958374,68.596309,12.689121,68.716681,79.557466,68.035152,79.497931,-0.000519,0.030255,68.347927,16.263473,80.960724,0.120346,-40.001285,-0.000000,NaN,Inf,84.153284,-2.437271,1.001926,0.296653,0.224108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750597,68.376097,68.852348,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447337,68.638791,14.439832,68.136184,-0.043529,0.034919,0.000000,14.347103,80.380596,-0.000229,68.445264,79.937713,68.601428,12.676172,68.714734,79.544046,68.027755,79.454441,-0.000519,0.030273,68.322793,16.215124,80.958376,0.120890,-40.000498,0.000000,NaN,Inf,84.222721,-2.475840,0.998114,0.297961,0.224067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714989,68.339642,68.823350,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459905,68.637691,14.480671,68.137562,-0.041996,0.034862,0.000000,14.347246,80.436961,-0.000352,68.442069,79.921124,68.589660,12.547444,68.711693,79.444771,68.034516,79.443483,-0.000520,0.030288,68.338198,16.176540,80.908592,0.120397,-40.001180,0.000000,NaN,Inf,84.241858,-2.499978,0.999481,0.296418,0.223081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721923,68.358220,68.838001,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476795,68.636865,14.441106,68.139765,-0.043614,0.034869,0.000000,14.346532,80.364826,-0.000330,68.423057,79.968492,68.595106,12.638897,68.698850,79.454651,68.035741,79.507903,-0.000521,0.030301,68.337350,16.271821,80.892379,0.120744,-40.000839,-0.000000,NaN,Inf,84.206662,-2.514686,1.001436,0.296424,0.223859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714486,68.366578,68.830915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436266,68.638241,14.446555,68.138939,-0.045345,0.034904,0.000000,14.346818,80.385377,0.000034,68.433703,79.966341,68.625726,12.531193,68.720334,79.560710,68.033158,79.571036,-0.000521,0.030358,68.341397,16.257831,80.930354,0.120044,-40.001154,0.000000,NaN,Inf,84.160048,-2.469201,0.997535,0.295572,0.223483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725575,68.364368,68.828334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441997,68.638241,14.492024,68.138939,-0.045180,0.034886,0.000000,14.343107,80.411086,-0.000100,68.440220,80.008438,68.603811,12.540859,68.705064,79.617139,68.021427,79.523577,-0.000520,0.030349,68.318154,16.200790,80.907227,0.120401,-40.001547,-0.000001,NaN,Inf,84.218656,-2.520811,1.004550,0.295066,0.223203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730672,68.359489,68.834894,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472877,68.637416,14.468292,68.141693,-0.043176,0.034831,0.000000,14.347531,80.433161,-0.000044,68.442675,79.932455,68.599721,12.621952,68.686839,79.567780,68.002692,79.482946,-0.000522,0.030357,68.346662,16.203737,80.873962,0.120043,-40.001390,-0.000001,NaN,Inf,84.255801,-2.443527,1.003464,0.294821,0.223053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722841,68.373689,68.834872,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468494,68.636040,14.552193,68.141142,-0.041666,0.034861,0.000000,14.349672,80.451645,0.000301,68.428161,79.913966,68.586313,12.597993,68.699615,79.516789,68.053358,79.538956,-0.000521,0.030361,68.308970,16.314507,80.976771,0.120443,-40.000341,0.000000,NaN,Inf,84.171216,-2.454243,0.999683,0.295327,0.223182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703199,68.362355,68.813615,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429594,68.637416,14.483856,68.142244,-0.043364,0.034818,0.000000,14.345391,80.376432,0.000094,68.404261,79.905949,68.604555,12.650153,68.687517,79.510226,68.012234,79.495171,-0.000522,0.030391,68.327621,16.278720,80.915058,0.120286,-40.000131,-0.000001,NaN,Inf,84.181720,-2.464312,1.005785,0.295344,0.222678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715208,68.349423,68.829033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445337,68.637416,14.504937,68.142244,-0.044844,0.034889,0.000000,14.342251,80.418892,-0.000030,68.427639,79.885916,68.595281,12.652886,68.711080,79.537075,68.030377,79.473912,-0.000523,0.030377,68.320852,16.273940,80.920240,0.120876,-40.001810,-0.000001,NaN,Inf,84.288659,-2.454924,1.003760,0.295770,0.222909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724635,68.375068,68.829294,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475478,68.639067,14.596400,68.142244,-0.044368,0.034910,0.000000,14.340396,80.464760,0.000012,68.434982,79.883899,68.608798,12.631945,68.701738,79.643600,68.022388,79.544699,-0.000521,0.030367,68.304638,16.237953,80.933232,0.120482,-40.001180,-0.000001,NaN,Inf,84.245909,-2.488480,1.004126,0.295572,0.222529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717373,68.350758,68.818818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481697,68.637966,14.450090,68.144447,-0.042622,0.034925,0.000000,14.352811,80.425856,0.000023,68.448652,79.929289,68.621046,12.606189,68.704429,79.575015,68.061938,79.529690,-0.000521,0.030376,68.339003,16.252830,80.884137,0.120543,-40.000656,-0.000001,NaN,Inf,84.165818,-2.429181,1.008354,0.295644,0.223913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739180,68.383383,68.848367,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444211,68.637966,14.500393,68.144447,-0.042113,0.034933,0.000000,14.349386,80.347740,-0.000233,68.422100,79.952016,68.593401,12.707165,68.689246,79.551870,68.016897,79.578665,-0.000521,0.030361,68.314063,16.301915,80.844164,0.119998,-40.001206,0.000000,NaN,Inf,84.147868,-2.479606,0.997817,0.295350,0.223219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709456,68.344915,68.808345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473353,68.636865,14.522128,68.143896,-0.044736,0.034884,0.000000,14.346532,80.420068,-0.000170,68.437919,79.891659,68.603112,12.666466,68.691062,79.512346,68.039900,79.414202,-0.000520,0.030378,68.339417,16.321049,80.947526,0.119756,-40.000892,-0.000001,NaN,Inf,84.249516,-2.399080,1.003890,0.295902,0.223127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718752,68.357542,68.825098,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455631,68.636865,14.397883,68.143896,-0.045792,0.034832,0.000000,14.339825,80.372501,0.000021,68.423055,79.901521,68.613435,12.596629,68.700141,79.523240,68.027422,79.471486,-0.000519,0.030409,68.335280,16.229506,80.880287,0.119183,-40.001259,-0.000001,NaN,Inf,84.169375,-2.541311,1.003370,0.295367,0.223067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717439,68.360802,68.809305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441988,68.637691,14.477063,68.147201,-0.044428,0.034835,0.000000,14.343393,80.443732,-0.000242,68.449433,80.004338,68.608995,12.615041,68.731864,79.584665,68.047340,79.518639,-0.000521,0.030408,68.356325,16.300188,80.802275,0.118874,-40.000839,0.000001,NaN,Inf,84.217428,-2.487284,0.996005,0.295363,0.223356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726298,68.386294,68.858295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444699,68.636865,14.484234,68.146651,-0.042563,0.034838,0.000000,14.343678,80.418848,-0.000198,68.461014,79.960278,68.622030,12.618099,68.718715,79.539643,68.032393,79.526433,-0.000521,0.030428,68.350559,16.326072,80.902088,0.118484,-40.001836,-0.000000,NaN,Inf,84.255278,-2.473019,1.002429,0.295446,0.222300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740995,68.361502,68.843774,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698973,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473029,68.637416,14.449651,68.147752,-0.042038,0.034824,0.000000,14.342537,80.391883,-0.000021,68.446738,79.953938,68.612976,12.589226,68.698850,79.562622,68.050031,79.518599,-0.000521,0.030435,68.328404,16.321156,81.061494,0.119125,-40.000708,-0.000000,NaN,Inf,84.247092,-2.452421,1.002737,0.295364,0.222691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730694,68.352027,68.821925,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458634,68.637416,14.560242,68.147752,-0.044318,0.034789,0.000000,14.346532,80.386726,-0.000272,68.440024,79.949487,68.615709,12.569079,68.711145,79.612578,68.035783,79.511657,-0.000522,0.030415,68.329535,16.289051,80.934310,0.118662,-40.000367,0.000000,NaN,Inf,84.170804,-2.475738,0.998385,0.295233,0.222626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716804,68.390100,68.841344,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456314,68.638516,14.476449,68.146100,-0.045399,0.034797,0.000000,14.343393,80.371983,-0.000276,68.447564,79.900540,68.633797,12.728577,68.720509,79.608786,68.055437,79.497254,-0.000521,0.030405,68.366029,16.257031,80.915508,0.119116,-40.001757,-0.000001,NaN,Inf,84.209833,-2.466521,1.007028,0.295532,0.223268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718270,68.390735,68.863061,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464687,68.636865,14.443455,68.146651,-0.044436,0.034802,0.000000,14.343964,80.347711,0.000013,68.447238,79.933761,68.616672,12.612186,68.728736,79.600719,68.050119,79.511700,-0.000521,0.030412,68.346271,16.285826,80.946752,0.119510,-40.000367,-0.000000,NaN,Inf,84.217227,-2.496616,1.001393,0.295338,0.223404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736053,68.374850,68.841958,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444142,68.638241,14.524708,68.147477,-0.042589,0.034774,0.000000,14.350956,80.435605,-0.000272,68.467898,79.964307,68.631238,12.582312,68.732914,79.541054,68.044733,79.488493,-0.000521,0.030409,68.351665,16.316448,80.949992,0.119491,-40.001180,-0.000001,NaN,Inf,84.170792,-2.477588,1.003691,0.294853,0.223081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732334,68.377782,68.836160,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462986,68.637140,14.455376,68.150231,-0.042061,0.034770,0.000000,14.344820,80.437804,-0.000315,68.452170,79.977338,68.604643,12.573565,68.707142,79.501018,68.036791,79.530350,-0.000521,0.030407,68.364028,16.303092,80.869292,0.120239,-40.000997,-0.000001,NaN,Inf,84.249980,-2.492263,1.005578,0.296394,0.222746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724023,68.374871,68.834041,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476984,68.637140,14.537661,68.150231,-0.044332,0.034766,0.000000,14.342394,80.460711,-0.000119,68.453843,79.934303,68.636903,12.558089,68.709068,79.582689,68.011863,79.501805,-0.000521,0.030432,68.344617,16.288851,80.959867,0.120118,-40.001075,0.000000,NaN,Inf,84.197754,-2.453982,0.999474,0.295520,0.222752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716805,68.365988,68.845282,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447088,68.638516,14.541745,68.151884,-0.045304,0.034784,0.000000,14.345248,80.380375,0.000065,68.430313,79.925137,68.602106,12.622442,68.705020,79.542842,68.034734,79.458789,-0.000520,0.030450,68.338828,16.234436,80.884078,0.120691,-40.001128,-0.000001,NaN,Inf,84.159812,-2.449743,1.004191,0.294804,0.222230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734784,68.359861,68.813703,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449624,68.638241,14.536232,68.153812,-0.043545,0.034762,0.000000,14.345391,80.409610,-0.000094,68.443370,79.942660,68.620718,12.589633,68.709921,79.550645,68.043312,79.455993,-0.000519,0.030460,68.332473,16.227851,80.830868,0.120450,-40.001259,-0.000001,NaN,Inf,84.242258,-2.503803,1.006552,0.295801,0.222916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726385,68.387628,68.833909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473870,68.639067,14.549767,68.155740,-0.042328,0.034684,0.000000,14.347246,80.416041,0.000099,68.451604,79.985937,68.608821,12.575665,68.710074,79.551196,68.039547,79.480865,-0.000519,0.030472,68.336172,16.314379,80.949871,0.121184,-40.001600,-0.000001,NaN,Inf,84.235101,-2.514409,1.005994,0.295813,0.222574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728201,68.375310,68.825577,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452465,68.639067,14.399650,68.155740,-0.041814,0.034699,0.000000,14.342822,80.439729,0.000414,68.440981,79.918487,68.617000,12.641386,68.717425,79.593547,68.041737,79.445589,-0.000520,0.030460,68.342484,16.367551,80.856852,0.121306,-40.001180,-0.000001,NaN,Inf,84.170176,-2.492609,1.005244,0.296093,0.222117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718927,68.372268,68.843969,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440420,68.637140,14.527248,68.156015,-0.045130,0.034696,0.000000,14.347103,80.418023,-0.000066,68.432117,79.966789,68.590973,12.541266,68.704692,79.563440,67.999126,79.510106,-0.000520,0.030507,68.319961,16.264023,80.947771,0.122003,-40.001469,0.000001,NaN,Inf,84.228219,-2.520380,0.996346,0.295499,0.222470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706197,68.351218,68.813026,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471712,68.637966,14.553609,68.157668,-0.045335,0.034686,0.000000,14.341252,80.418547,0.000031,68.419886,79.977019,68.597054,12.596261,68.685002,79.505762,68.026309,79.538209,-0.000519,0.030509,68.323836,16.276879,80.939309,0.121733,-40.001600,-0.000001,NaN,Inf,84.263632,-2.480466,1.006014,0.295481,0.222986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725160,68.363537,68.836449,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458165,68.636865,14.472284,68.160697,-0.043391,0.034714,0.000000,14.344392,80.403708,0.000251,68.437312,79.929316,68.615885,12.566939,68.693863,79.562847,68.011843,79.413041,-0.000519,0.030506,68.323924,16.323175,80.975407,0.122142,-40.001154,-0.000001,NaN,Inf,84.174924,-2.437804,1.005659,0.295198,0.222037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711162,68.373231,68.846925,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441508,68.638791,14.500845,68.162625,-0.042303,0.034689,0.000000,14.341109,80.416279,0.000054,68.434271,79.902155,68.622096,12.584863,68.712131,79.540334,68.019177,79.498725,-0.000519,0.030493,68.322119,16.276244,80.858566,0.122052,-40.001154,-0.000000,NaN,Inf,84.210554,-2.514097,1.000977,0.296136,0.222975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699504,68.361152,68.825997,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461816,68.638791,14.439288,68.162625,-0.043543,0.034586,0.000000,14.349386,80.377159,0.000005,68.459625,79.919691,68.638631,12.572096,68.725345,79.535409,68.062180,79.497208,-0.000520,0.030469,68.327667,16.372803,80.959844,0.122635,-40.000970,-0.000001,NaN,Inf,84.257682,-2.459289,1.004109,0.295405,0.222732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727260,68.371874,68.840714,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449605,68.638516,14.437215,68.164553,-0.045490,0.034605,0.000000,14.345961,80.373898,0.000161,68.456366,79.950541,68.608843,12.596077,68.727139,79.517642,68.061809,79.510270,-0.000519,0.030456,68.343423,16.257467,80.995903,0.122071,-40.000393,0.000000,NaN,Inf,84.202578,-2.503393,0.998442,0.295994,0.222641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717418,68.364938,68.856963,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431011,68.639067,14.516249,68.166206,-0.046521,0.034644,0.000000,14.342251,80.375254,0.000168,68.424952,79.932048,68.595567,12.597586,68.691412,79.577982,68.030581,79.499540,-0.000519,0.030467,68.314438,16.326450,80.844045,0.122611,-40.000997,0.000000,NaN,Inf,84.235429,-2.493553,0.999143,0.295905,0.223404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687518,68.359971,68.829498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466388,68.638516,14.473270,68.168409,-0.043684,0.034593,0.000000,14.347959,80.415447,-0.000069,68.426688,79.927036,68.579906,12.589918,68.693622,79.501387,68.030666,79.500351,-0.000520,0.030469,68.332303,16.310497,80.816142,0.121892,-40.001180,-0.000001,NaN,Inf,84.286460,-2.470103,1.005907,0.295459,0.222757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688480,68.350124,68.831661,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464806,68.636315,14.433878,68.171990,-0.042484,0.034583,0.000000,14.341395,80.445493,0.000150,68.435163,79.951497,68.612561,12.608802,68.701345,79.534263,67.991797,79.451181,-0.000520,0.030446,68.330868,16.214666,80.876473,0.122380,-40.001101,-0.000000,NaN,Inf,84.196871,-2.471462,1.000476,0.295987,0.223149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702851,68.362006,68.821077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449187,68.636315,14.485033,68.171990,-0.043666,0.034596,0.000000,14.347674,80.434611,0.000247,68.428667,79.955015,68.605365,12.660756,68.721167,79.565641,68.030581,79.421874,-0.000520,0.030448,68.316506,16.359112,80.974284,0.122003,-40.000839,0.000000,NaN,Inf,84.191993,-2.466383,0.997862,0.295544,0.222964,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691499,68.370190,68.836977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458070,68.637140,14.432723,68.174193,-0.045628,0.034622,0.000000,14.342822,80.488597,-0.000018,68.426496,79.977939,68.604338,12.605335,68.706422,79.604141,68.010513,79.459954,-0.000519,0.030448,68.333351,16.208217,80.924074,0.122073,-40.000997,-0.000000,NaN,Inf,84.234361,-2.526426,1.002481,0.295410,0.223035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687562,68.352948,68.813600,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473507,68.638241,14.540397,68.178049,-0.046695,0.034619,0.000000,14.344392,80.355330,0.000028,68.432688,79.973337,68.597186,12.566939,68.701761,79.496678,68.023404,79.468706,-0.000520,0.030458,68.307302,16.241949,80.901985,0.121970,-40.001180,0.000000,NaN,Inf,84.211085,-2.478738,0.998247,0.296378,0.223489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675007,68.344961,68.827313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446203,68.637140,14.505508,68.177774,-0.044468,0.034660,0.000000,14.342822,80.387102,0.000366,68.437579,79.921736,68.588852,12.650521,68.690932,79.529008,68.023756,79.431387,-0.000519,0.030426,68.310547,16.269424,80.887363,0.121962,-40.000682,-0.000001,NaN,Inf,84.170334,-2.485282,1.004622,0.295798,0.223487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674154,68.337455,68.808551,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432450,68.637140,14.504786,68.177774,-0.042887,0.034583,0.000000,14.343821,80.377804,0.000223,68.440947,79.989172,68.627149,12.639448,68.707625,79.468401,68.027565,79.482827,-0.000517,0.030448,68.334594,16.302749,80.990989,0.121364,-40.000787,-0.000001,NaN,Inf,84.243285,-2.512701,1.004105,0.295509,0.223309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724921,68.380343,68.841858,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465481,68.638241,14.497609,68.178325,-0.042878,0.034548,0.000000,14.340824,80.432011,0.000213,68.453332,79.947028,68.622381,12.613614,68.727380,79.526195,68.025486,79.464159,-0.000519,0.030457,68.333354,16.206711,80.893686,0.121659,-40.000629,-0.000001,NaN,Inf,84.280626,-2.479203,1.005012,0.297040,0.223646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688984,68.370584,68.844767,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458398,68.638241,14.461796,68.179151,-0.045660,0.034512,0.000000,14.347674,80.458473,0.000582,68.444706,79.927563,68.591324,12.574462,68.710031,79.530926,68.035510,79.449788,-0.000520,0.030459,68.325128,16.287075,80.931373,0.121599,-40.000629,-0.000000,NaN,Inf,84.192090,-2.490660,1.002221,0.296528,0.223209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684522,68.372356,68.852290,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440840,68.638791,14.544964,68.179977,-0.045013,0.034496,0.000000,14.340967,80.422510,0.000436,68.455940,79.921018,68.620894,12.639694,68.726308,79.519330,68.039756,79.493359,-0.000520,0.030475,68.355813,16.357492,80.880124,0.122138,-40.000472,0.000000,NaN,Inf,84.166748,-2.460376,0.999636,0.295334,0.222763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712432,68.372006,68.841575,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463888,68.636590,14.523597,68.180253,-0.043095,0.034484,0.000000,14.343821,80.418337,0.000209,68.433757,79.926309,68.596289,12.555928,68.708347,79.625512,68.020738,79.511394,-0.000521,0.030481,68.330287,16.300780,80.868783,0.122208,-40.001075,-0.000001,NaN,Inf,84.259492,-2.483758,1.007210,0.296464,0.223309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689487,68.377323,68.813014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698973,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473922,68.636590,14.527189,68.180253,-0.042019,0.034512,0.000000,14.346675,80.467117,0.000311,68.421416,79.924290,68.604775,12.657473,68.701040,79.593163,68.019119,79.573668,-0.000521,0.030441,68.312551,16.224377,80.903616,0.122779,-40.000787,-0.000001,NaN,Inf,84.194757,-2.451667,1.004128,0.296168,0.223168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687169,68.350059,68.828433,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446242,68.636315,14.505899,68.178876,-0.044579,0.034516,0.000000,14.346532,80.439843,0.000375,68.448575,79.944452,68.637910,12.647543,68.698852,79.601495,68.026931,79.538102,-0.000519,0.030430,68.338926,16.211927,80.849142,0.122498,-40.001888,-0.000001,NaN,Inf,84.167559,-2.404921,1.003680,0.296278,0.222705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706592,68.376142,68.856184,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443048,68.639342,14.421208,68.178325,-0.046053,0.034481,0.000000,14.338683,80.414834,-0.000005,68.428825,79.894694,68.603856,12.566940,68.708018,79.502215,68.029077,79.478669,-0.000517,0.030408,68.332790,16.251337,80.961541,0.122990,-40.001023,-0.000001,NaN,Inf,84.242353,-2.438503,1.004130,0.296765,0.222935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700380,68.388220,68.831319,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470424,68.637691,14.504503,68.178600,-0.045912,0.034501,0.000000,14.339112,80.397611,0.000094,68.426955,79.960097,68.603878,12.630008,68.691412,79.622759,68.056717,79.531498,-0.000516,0.030405,68.325955,16.253735,80.950058,0.122616,-40.001416,0.000000,NaN,Inf,84.254049,-2.483729,0.998488,0.295628,0.223417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687934,68.371612,68.821958,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446753,68.637691,14.444502,68.178600,-0.043579,0.034535,0.000000,14.343535,80.395170,0.000306,68.456719,79.975729,68.625727,12.598544,68.708281,79.546834,68.040125,79.474543,-0.000516,0.030399,68.331372,16.232068,80.924950,0.122863,-40.001128,-0.000000,NaN,Inf,84.178141,-2.473074,1.002355,0.296344,0.222888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691084,68.367280,68.855240,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450610,68.636040,14.474973,68.178600,-0.042032,0.034542,0.000000,14.343393,80.425427,-0.000009,68.463868,80.006449,68.633294,12.540329,68.736633,79.441733,68.036515,79.416450,-0.000516,0.030393,68.350109,16.270487,80.894623,0.122390,-39.999607,0.000000,NaN,Inf,84.242343,-2.497770,0.999844,0.296115,0.223302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688677,68.356557,68.841660,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472441,68.637140,14.518225,68.175570,-0.044556,0.034507,0.000000,14.340539,80.383838,0.000010,68.460194,79.955839,68.598628,12.623769,68.712349,79.530799,68.042378,79.544352,-0.000517,0.030392,68.343948,16.285355,80.920485,0.121694,-40.001469,-0.000000,NaN,Inf,84.224416,-2.529160,1.001686,0.295683,0.223055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710112,68.368854,68.835053,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450799,68.638791,14.412402,68.176397,-0.046026,0.034522,0.000000,14.341680,80.369453,0.000210,68.428752,79.917183,68.610985,12.612186,68.714318,79.518250,68.039814,79.506968,-0.000517,0.030381,68.329822,16.248427,80.963395,0.121774,-40.001600,-0.000000,NaN,Inf,84.172124,-2.449421,1.003164,0.296915,0.223345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700029,68.360014,68.829583,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431314,68.635214,14.451692,68.175020,-0.045899,0.034566,0.000000,14.343964,80.393637,0.000024,68.443397,79.946918,68.632310,12.658351,68.721932,79.460721,68.079931,79.507619,-0.000517,0.030395,68.344904,16.307322,80.867457,0.121222,-40.001390,0.000000,NaN,Inf,84.232464,-2.473951,0.997343,0.296500,0.223289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729250,68.371371,68.849310,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
