OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
5:56:00 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.463952,68.639342,14.399025,68.168409,-0.044350,0.034419,0.000000,14.340967,80.399793,-0.000036,68.439958,79.998338,68.604184,12.656822,68.715412,79.562030,68.047776,79.463649,-0.000510,0.030392,68.353037,16.255426,80.934455,0.120104,-40.001416,-0.000001,NaN,Inf,84.244226,-2.446504,1.004837,0.295096,0.222785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720239,68.384390,68.844602,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460232,68.637966,14.417787,68.164829,-0.042554,0.034394,0.000000,14.342394,80.457279,0.000176,68.446260,79.894018,68.612014,12.657597,68.714932,79.492887,68.037906,79.463281,-0.000510,0.030368,68.345290,16.265221,80.885303,0.119887,-40.000131,-0.000000,NaN,Inf,84.241074,-2.449623,1.003198,0.295877,0.223222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735966,68.375179,68.850114,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437859,68.636590,14.507803,68.165655,-0.045097,0.034368,0.000000,14.338969,80.416427,0.000296,68.433462,79.947122,68.601232,12.622688,68.702068,79.475935,68.009213,79.498544,-0.000511,0.030352,68.328338,16.194354,80.924136,0.120363,-40.001101,0.000000,NaN,Inf,84.185927,-2.498337,0.997066,0.295322,0.222521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723936,68.369796,68.846790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453080,68.637691,14.397971,68.165380,-0.046384,0.034390,0.000000,14.338683,80.412873,0.000009,68.430745,80.002065,68.596486,12.663511,68.697736,79.529433,68.041406,79.503155,-0.000512,0.030338,68.339674,16.310247,81.029415,0.120372,-40.000551,-0.000001,NaN,Inf,84.265386,-2.449457,1.004844,0.295143,0.222907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716281,68.344676,68.845301,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458044,68.636865,14.490318,68.165104,-0.045161,0.034494,0.000000,14.344106,80.412902,0.000111,68.441503,80.064991,68.623847,12.627336,68.708062,79.449455,68.014402,79.473155,-0.000512,0.030358,68.343420,16.233787,81.022764,0.120904,-40.001836,0.000001,NaN,Inf,84.225175,-2.478307,0.996187,0.294832,0.221722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732838,68.379533,68.849066,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446502,68.636865,14.413875,68.165104,-0.043130,0.034460,0.000000,14.346104,80.391855,0.000222,68.428249,79.928592,68.597208,12.556090,68.710513,79.558530,68.017269,79.579627,-0.000512,0.030349,68.338415,16.239067,80.949219,0.120348,-40.001574,-0.000000,NaN,Inf,84.210883,-2.473052,1.002232,0.295891,0.222396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704952,68.353714,68.813703,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465979,68.639067,14.380552,68.164278,-0.042299,0.034475,0.000000,14.346960,80.326356,0.000038,68.430357,79.898910,68.599811,12.616814,68.715195,79.525812,68.023550,79.470622,-0.000511,0.030332,68.344661,16.348717,80.874533,0.121135,-40.001521,0.000000,NaN,Inf,84.242198,-2.398755,0.997742,0.295396,0.222621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706308,68.373779,68.847819,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464351,68.637416,14.524027,68.165655,-0.044103,0.034466,0.000000,14.339825,80.344226,-0.000069,68.448586,79.884627,68.633777,12.613267,68.730465,79.569852,68.053140,79.487810,-0.000512,0.030338,68.343899,16.313850,80.899377,0.121075,-40.000420,0.000001,NaN,Inf,84.191566,-2.484039,0.994095,0.294846,0.222761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720328,68.362860,68.852871,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429775,68.638516,14.437924,68.164278,-0.044791,0.034464,0.000000,14.339540,80.376792,0.000034,68.439113,79.977743,68.616236,12.554583,68.702528,79.526215,68.018232,79.554943,-0.000512,0.030360,68.340200,16.268275,80.967618,0.121587,-40.000525,-0.000001,NaN,Inf,84.194328,-2.501165,1.004126,0.295804,0.223280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709436,68.386054,68.828378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463169,68.637140,14.402496,68.164002,-0.043265,0.034457,0.000000,14.339397,80.436958,-0.000036,68.441437,79.958271,68.608013,12.551830,68.696796,79.497551,68.039701,79.534395,-0.000514,0.030369,68.333018,16.264358,80.908575,0.121417,-40.001390,-0.000000,NaN,Inf,84.289268,-2.417602,1.000565,0.295008,0.222101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706199,68.377412,68.844429,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470501,68.637140,14.517087,68.164002,-0.041263,0.034475,0.000000,14.346532,80.472204,-0.000178,68.460752,79.993183,68.586097,12.519325,68.713532,79.552602,68.018822,79.552631,-0.000515,0.030359,68.347815,16.311368,80.992395,0.121237,-40.001364,-0.000001,NaN,Inf,84.220103,-2.474650,1.004342,0.295471,0.223144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725009,68.364217,68.853482,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434340,68.636865,14.421777,68.161248,-0.041457,0.034489,0.000000,14.343678,80.381257,-0.000138,68.457099,79.956867,68.620589,12.624624,68.736810,79.542576,68.060884,79.539166,-0.000514,0.030368,68.359042,16.288330,80.911388,0.121037,-40.001364,-0.000000,NaN,Inf,84.177380,-2.419867,1.003219,0.295596,0.223117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733320,68.375442,68.854792,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439407,68.638516,14.504999,68.165104,-0.044213,0.034525,0.000000,14.338255,80.390217,-0.000102,68.442369,80.005211,68.597843,12.626705,68.715720,79.547421,68.046046,79.545007,-0.000515,0.030358,68.333125,16.255832,80.876433,0.121061,-40.001338,0.000000,NaN,Inf,84.275219,-2.471685,0.999130,0.295611,0.224524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714729,68.369316,68.831240,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478805,68.639067,14.516925,68.161248,-0.044812,0.034578,0.000000,14.346247,80.333814,-0.000268,68.446951,79.942054,68.614421,12.630456,68.706532,79.467567,68.035692,79.489334,-0.000516,0.030363,68.363762,16.222144,80.959315,0.120816,-40.000997,-0.000001,NaN,Inf,84.263107,-2.452616,1.004543,0.296097,0.223711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735879,68.357215,68.848733,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473075,68.639067,14.465032,68.161248,-0.044117,0.034623,0.000000,14.347959,80.456143,-0.000227,68.433722,79.989249,68.608516,12.640651,68.698131,79.471887,68.035673,79.540509,-0.000516,0.030384,68.357541,16.337245,80.949116,0.120865,-40.000865,-0.000000,NaN,Inf,84.156804,-2.482612,1.002633,0.295281,0.222807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737870,68.366690,68.848298,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435676,68.639617,14.499734,68.163727,-0.041388,0.034589,0.000000,14.341966,80.464042,-0.000017,68.441281,80.006809,68.610529,12.629763,68.718018,79.482192,68.037466,79.452405,-0.000516,0.030387,68.348574,16.222293,80.936270,0.121003,-40.001101,0.000000,NaN,Inf,84.172329,-2.445502,0.999444,0.295670,0.223059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723675,68.386580,68.840117,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451805,68.637691,14.403433,68.161799,-0.040690,0.034550,0.000000,14.344392,80.379192,-0.000280,68.431655,79.967651,68.601342,12.580478,68.706751,79.522266,68.023195,79.471645,-0.000516,0.030401,68.335211,16.240308,80.972470,0.121107,-40.000918,-0.000001,NaN,Inf,84.274340,-2.511164,1.004437,0.295522,0.222544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706593,68.367828,68.830428,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454001,68.639342,14.422187,68.159596,-0.044095,0.034580,0.000000,14.339540,80.445599,-0.000272,68.444453,79.944931,68.612213,12.593570,68.720950,79.578205,68.057293,79.511194,-0.000516,0.030397,68.349683,16.311267,80.995518,0.121062,-40.001075,0.000001,NaN,Inf,84.228632,-2.482942,0.996653,0.295555,0.223307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734086,68.365399,68.843309,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440165,68.637966,14.484429,68.160973,-0.044682,0.034574,0.000000,14.341538,80.424389,-0.000086,68.429895,80.012391,68.594584,12.577298,68.702900,79.481764,68.035144,79.464873,-0.000517,0.030373,68.344612,16.250253,80.920342,0.121405,-40.000656,0.000000,NaN,Inf,84.225486,-2.488677,0.997799,0.295242,0.222731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721444,68.343605,68.833642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457588,68.637966,14.422422,68.160973,-0.044024,0.034607,0.000000,14.337685,80.398308,-0.000148,68.444212,79.952335,68.592178,12.495633,68.710470,79.625406,68.022121,79.501667,-0.000517,0.030386,68.337038,16.285782,80.884836,0.121791,-40.000839,-0.000000,NaN,Inf,84.260499,-2.499801,1.003065,0.295365,0.222701,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704909,68.364896,68.824784,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453616,68.637966,14.462349,68.161524,-0.041306,0.034611,0.000000,14.343678,80.402177,-0.000178,68.447711,80.039385,68.605936,12.637838,68.717165,79.611516,68.053922,79.513537,-0.000517,0.030372,68.340956,16.282423,80.925419,0.121999,-40.001049,0.000000,NaN,Inf,84.213219,-2.460101,0.997568,0.294932,0.222905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721160,68.355378,68.836201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436748,68.636590,14.468668,68.160973,-0.040592,0.034644,0.000000,14.342251,80.405163,0.000053,68.440694,79.937409,68.598544,12.567734,68.716006,79.484596,68.036873,79.446650,-0.000517,0.030360,68.335581,16.304789,80.777639,0.122046,-40.001049,-0.000000,NaN,Inf,84.223994,-2.483298,1.000604,0.295481,0.223339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715846,68.363781,68.836201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457008,68.637416,14.406366,68.163176,-0.043123,0.034671,0.000000,14.339825,80.356321,0.000153,68.434739,80.012141,68.612126,12.589125,68.696337,79.491297,68.019648,79.515234,-0.000517,0.030371,68.331684,16.201610,80.935109,0.122161,-40.000288,-0.000000,NaN,Inf,84.268402,-2.514746,1.002211,0.295632,0.223170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719870,68.351177,68.829377,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471212,68.637416,14.493620,68.163176,-0.044415,0.034749,0.000000,14.339540,80.356362,-0.000137,68.443280,80.051165,68.605543,12.676275,68.727579,79.440488,68.062765,79.503359,-0.000517,0.030388,68.368768,16.226759,80.908065,0.121936,-40.001364,0.000001,NaN,Inf,84.214243,-2.447794,0.996497,0.295500,0.222963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724923,68.390738,68.832987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436415,68.637140,14.524890,68.165104,-0.042170,0.034806,0.000000,14.343393,80.489004,0.000035,68.449125,79.964378,68.612410,12.620424,68.716575,79.568693,68.040792,79.511946,-0.000518,0.030412,68.351055,16.241935,80.969350,0.121000,-40.001810,-0.000000,NaN,Inf,84.175727,-2.499518,1.001548,0.295450,0.222587,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720570,68.373081,68.842610,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455496,68.636590,14.444551,68.167032,-0.040878,0.034846,0.000000,14.334117,80.383300,0.000084,68.444800,79.947955,68.617200,12.610496,68.731758,79.580116,68.028951,79.515892,-0.000518,0.030428,68.363675,16.348016,80.923690,0.121194,-40.001574,-0.000001,NaN,Inf,84.282649,-2.474734,1.006131,0.295241,0.222928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727022,68.379535,68.839088,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465369,68.634939,14.491350,68.167583,-0.042291,0.034828,0.000000,14.342679,80.453642,-0.000202,68.429263,79.962690,68.620502,12.632924,68.720928,79.512404,68.056547,79.422266,-0.000518,0.030442,68.336950,16.265999,80.880857,0.120815,-40.001023,0.000000,NaN,Inf,84.217518,-2.456620,0.999243,0.295354,0.222996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732818,68.369120,68.835500,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437479,68.637140,14.507324,68.167858,-0.044305,0.034838,0.000000,14.344392,80.461074,-0.000107,68.457075,80.015733,68.610333,12.654701,68.721563,79.511020,68.026346,79.483235,-0.000518,0.030417,68.343305,16.281003,80.942123,0.121419,-40.002046,-0.000000,NaN,Inf,84.189090,-2.552108,1.001796,0.296135,0.223125,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711012,68.375991,68.855598,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000590,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438523,68.637140,14.400640,68.167858,-0.044816,0.034844,0.000000,14.345533,80.393082,-0.000002,68.457206,79.934194,68.619868,12.581620,68.711149,79.592021,68.042279,79.526656,-0.000517,0.030420,68.329792,16.265735,80.867722,0.120864,-40.001233,-0.000001,NaN,Inf,84.266967,-2.477688,1.004838,0.295247,0.222654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716808,68.377632,68.826229,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462795,68.638241,14.484915,68.166206,-0.042893,0.034839,0.000000,14.338826,80.425927,-0.000114,68.443430,80.014228,68.588177,12.665448,68.693581,79.600960,68.014680,79.486158,-0.000516,0.030431,68.338735,16.284299,80.947162,0.121550,-40.001600,0.000000,NaN,Inf,84.264134,-2.462147,0.997376,0.296754,0.223100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735815,68.366297,68.834385,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468486,68.636315,14.419239,68.165655,-0.040894,0.034853,0.000000,14.343107,80.347999,-0.000219,68.447930,80.012499,68.620088,12.643629,68.726333,79.547873,68.074517,79.561612,-0.000516,0.030455,68.336213,16.227865,80.947854,0.121032,-40.001128,-0.000000,NaN,Inf,84.199373,-2.463904,1.001529,0.295316,0.222583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727832,68.371199,68.828942,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425267,68.637966,14.412981,68.164278,-0.041189,0.034910,0.000000,14.340539,80.417996,-0.000084,68.428093,80.007007,68.612979,12.574015,68.705089,79.518250,68.042062,79.601649,-0.000518,0.030471,68.327095,16.276166,80.926033,0.121314,-40.000551,0.000001,NaN,Inf,84.182017,-2.469056,0.996596,0.295430,0.223237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721139,68.366582,68.822687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437232,68.637966,14.501684,68.164278,-0.043981,0.034958,0.000000,14.345391,80.423012,0.000002,68.451298,79.960691,68.638263,12.623564,68.719157,79.565802,68.052545,79.487825,-0.000518,0.030488,68.345375,16.235400,80.866600,0.120807,-40.001233,0.000000,NaN,Inf,84.300967,-2.407598,0.999148,0.295470,0.222745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725230,68.391461,68.851861,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461873,68.635489,14.424429,68.161248,-0.044830,0.034961,0.000000,14.337970,80.450076,-0.000209,68.460746,79.964316,68.618491,12.612717,68.728477,79.564249,68.062062,79.538518,-0.000520,0.030504,68.335819,16.225353,80.931622,0.120834,-40.000734,-0.000001,NaN,Inf,84.268463,-2.500560,1.004464,0.295308,0.223313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737040,68.376670,68.840596,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446117,68.637140,14.409965,68.159045,-0.042041,0.035028,0.000000,14.345391,80.430530,0.000010,68.427355,79.958254,68.628114,12.595506,68.698614,79.603776,68.039655,79.571404,-0.000520,0.030512,68.339587,16.392273,80.922074,0.120733,-40.001626,0.000000,NaN,Inf,84.188674,-2.427538,0.997412,0.295437,0.222683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705523,68.359690,68.841474,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436048,68.636865,14.539466,68.158219,-0.040745,0.035022,0.000000,14.342108,80.374948,0.000203,68.452449,80.002404,68.632839,12.576563,68.711238,79.550296,68.049546,79.559307,-0.000521,0.030504,68.340326,16.306123,80.934129,0.121024,-40.000525,0.000000,NaN,Inf,84.243519,-2.427097,0.997497,0.296063,0.222575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713572,68.378552,68.845956,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462500,68.636865,14.499635,68.156015,-0.041231,0.035007,0.000000,14.341252,80.326368,0.000016,68.438695,80.021365,68.612104,12.633128,68.709202,79.554004,68.036524,79.440754,-0.000522,0.030498,68.341435,16.311503,80.922504,0.120536,-40.001075,-0.000001,NaN,Inf,84.270578,-2.445753,1.007164,0.295686,0.221963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708213,68.367786,68.846240,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461540,68.636865,14.442291,68.156015,-0.044086,0.035075,0.000000,14.339112,80.427847,0.000122,68.441888,79.964808,68.618184,12.584007,68.722766,79.528068,68.016454,79.527906,-0.000522,0.030511,68.336777,16.284256,81.024296,0.121077,-40.001206,-0.000000,NaN,Inf,84.198796,-2.518673,1.002568,0.295562,0.223139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710968,68.367632,68.825354,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434785,68.637691,14.505146,68.155740,-0.044686,0.035052,0.000000,14.345533,80.500297,0.000353,68.433394,79.969443,68.579013,12.663020,68.726398,79.580450,68.046985,79.530084,-0.000522,0.030525,68.325789,16.221759,80.964638,0.120538,-40.001442,0.000000,NaN,Inf,84.201401,-2.435414,0.998669,0.295264,0.222756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694236,68.358793,68.826361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457234,68.637966,14.424804,68.152985,-0.043066,0.035060,0.000000,14.348673,80.461760,0.000223,68.430023,80.054938,68.625446,12.565184,68.717144,79.564521,68.034442,79.483761,-0.000523,0.030524,68.332750,16.248363,80.942977,0.120794,-40.000970,-0.000001,NaN,Inf,84.274833,-2.464369,1.004874,0.296149,0.222443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687893,68.374066,68.820060,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456200,68.636315,14.460663,68.152710,-0.042436,0.035072,0.000000,14.344820,80.473597,0.000076,68.452012,79.954435,68.632642,12.549423,68.711456,79.617547,68.053680,79.470767,-0.000522,0.030518,68.345263,16.323439,80.958051,0.120247,-40.000970,0.000000,NaN,Inf,84.214180,-2.485403,0.997757,0.294841,0.222960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689687,68.353825,68.834297,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436135,68.637691,14.520635,68.151333,-0.043195,0.035070,0.000000,14.341966,80.449986,0.000312,68.422984,79.890504,68.591502,12.594691,68.695244,79.487733,68.033172,79.499908,-0.000522,0.030540,68.321977,16.259706,80.916528,0.120611,-40.001416,-0.000000,NaN,Inf,84.215333,-2.514064,1.000309,0.295740,0.222999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684284,68.347173,68.819622,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460587,68.637691,14.404076,68.151333,-0.045984,0.035061,0.000000,14.350813,80.398526,0.000169,68.445688,79.982845,68.604318,12.533884,68.700998,79.498536,68.022361,79.522305,-0.000521,0.030546,68.326939,16.192907,80.872023,0.121060,-40.000787,0.000001,NaN,Inf,84.253052,-2.501352,0.996226,0.295225,0.222473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667179,68.348355,68.847462,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465605,68.636590,14.477823,68.147477,-0.045585,0.035059,0.000000,14.339112,80.467235,0.000042,68.450771,80.000706,68.624724,12.603908,68.704783,79.580710,68.027064,79.495911,-0.000521,0.030540,68.341953,16.276543,80.856895,0.121513,-40.001023,0.000001,NaN,Inf,84.204809,-2.445382,0.996092,0.295301,0.223114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682183,68.346735,68.827231,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451416,68.637416,14.435272,68.147477,-0.043019,0.035078,0.000000,14.345248,80.393941,0.000260,68.426111,79.965096,68.593339,12.598789,68.684611,79.531760,68.011373,79.531921,-0.000521,0.030536,68.342062,16.160102,80.998779,0.121605,-40.000839,-0.000000,NaN,Inf,84.190104,-2.469216,1.000845,0.295408,0.223056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674900,68.343190,68.823186,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429563,68.637691,14.393000,68.146926,-0.042597,0.035065,0.000000,14.340967,80.452420,0.000234,68.429739,80.022054,68.600184,12.556662,68.693122,79.433603,68.033324,79.524864,-0.000521,0.030532,68.332465,16.278563,81.012609,0.121712,-40.000918,0.000000,NaN,Inf,84.229414,-2.427425,0.998883,0.295539,0.223399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652654,68.346713,68.831408,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475054,68.637691,14.477077,68.146926,-0.044366,0.035068,0.000000,14.340824,80.420733,-0.000034,68.423525,80.002419,68.621837,12.630905,68.687761,79.542493,68.017084,79.465955,-0.000521,0.030522,68.328308,16.281866,80.933007,0.121969,-40.001285,0.000000,NaN,Inf,84.289019,-2.454490,0.997466,0.296801,0.223337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647295,68.352162,68.824738,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456322,68.636315,14.446687,68.146651,-0.046409,0.035056,0.000000,14.345105,80.368956,0.000008,68.433671,79.983959,68.612126,12.594405,68.706314,79.505378,68.058075,79.486560,-0.000521,0.030512,68.338883,16.236427,80.891767,0.122077,-40.001600,-0.000000,NaN,Inf,84.165593,-2.480957,1.000140,0.295662,0.223369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678312,68.350345,68.834119,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447669,68.636590,14.505827,68.146100,-0.046820,0.035089,0.000000,14.340681,80.478448,0.000124,68.454246,79.949809,68.619824,12.599932,68.715677,79.563537,68.017674,79.445407,-0.000522,0.030485,68.371068,16.241849,80.877880,0.122156,-40.001836,0.000000,NaN,Inf,84.215004,-2.507008,0.999334,0.296106,0.223510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677699,68.386734,68.841116,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435950,68.638516,14.504828,68.145273,-0.043142,0.035053,0.000000,14.339682,80.442310,-0.000163,68.441689,79.968140,68.615122,12.608231,68.710142,79.511689,68.032470,79.496972,-0.000522,0.030488,68.354770,16.271371,81.004635,0.122171,-40.001049,-0.000001,NaN,Inf,84.238756,-2.496448,1.004025,0.294855,0.222569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660112,68.347106,68.835541,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470104,68.637416,14.433889,68.147477,-0.042729,0.035030,0.000000,14.343250,80.333759,-0.000104,68.439928,80.012155,68.592354,12.580968,68.691525,79.570832,68.042756,79.474421,-0.000522,0.030486,68.335228,16.319900,80.995965,0.121786,-40.000997,-0.000001,NaN,Inf,84.279086,-2.475612,1.004772,0.296262,0.222357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660201,68.384612,68.837924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459542,68.637416,14.466907,68.147477,-0.044420,0.034986,0.000000,14.341966,80.412723,0.000165,68.446596,79.954504,68.612869,12.552604,68.699575,79.541842,68.024939,79.482278,-0.000522,0.030459,68.343147,16.282679,81.003002,0.121384,-40.001442,0.000000,NaN,Inf,84.178733,-2.500490,0.997497,0.295421,0.222617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657029,68.368551,68.847544,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433154,68.636590,14.504408,68.147477,-0.046464,0.034969,0.000000,14.337542,80.378063,-0.000063,68.456397,79.878121,68.623980,12.532031,68.732304,79.557953,68.021920,79.432310,-0.000522,0.030485,68.355031,16.270379,80.893504,0.121174,-40.001416,-0.000000,NaN,Inf,84.207369,-2.476976,1.000509,0.295602,0.222386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673959,68.342249,68.824999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433318,68.637140,14.400362,68.149956,-0.046915,0.034878,0.000000,14.339968,80.391602,-0.000160,68.423153,79.987106,68.582336,12.551422,68.705613,79.479542,68.030848,79.481586,-0.000523,0.030509,68.332071,16.205855,80.959888,0.121355,-40.001233,-0.000001,NaN,Inf,84.278164,-2.510195,1.004937,0.295337,0.222713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670962,68.369601,68.830181,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463902,68.637416,14.459776,68.154913,-0.044109,0.034825,0.000000,14.341966,80.469926,0.000057,68.428607,80.020292,68.626975,12.640693,68.711607,79.538908,68.029689,79.505295,-0.000522,0.030534,68.354072,16.266762,81.006918,0.121228,-40.001128,0.000000,NaN,Inf,84.278270,-2.483386,0.997717,0.295883,0.223179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691500,68.368944,68.846889,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466592,68.637416,14.461737,68.154913,-0.042897,0.034750,0.000000,14.347246,80.432549,0.000211,68.421806,80.053186,68.586119,12.589531,68.709398,79.492198,68.029907,79.511881,-0.000523,0.030520,68.341471,16.261869,80.941713,0.121344,-40.000708,0.000000,NaN,Inf,84.195545,-2.465039,0.999715,0.296136,0.222941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668096,68.360913,68.838381,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433894,68.637416,14.389709,68.154363,-0.043478,0.034771,0.000000,14.339397,80.403453,-0.000060,68.439753,79.974839,68.614640,12.558844,68.705919,79.546118,68.023036,79.623851,-0.000523,0.030516,68.336293,16.228093,80.993418,0.121134,-40.000970,0.000000,NaN,Inf,84.188251,-2.460483,0.999664,0.295414,0.222408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680410,68.348703,68.840241,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469736,68.636590,14.413267,68.160697,-0.046331,0.034756,0.000000,14.348816,80.419899,0.000060,68.441208,79.917983,68.613349,12.598278,68.704628,79.527504,68.046540,79.501534,-0.000522,0.030523,68.353875,16.241122,80.951767,0.121141,-40.001652,0.000000,NaN,Inf,84.276979,-2.372495,0.996939,0.296192,0.222828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671223,68.353232,68.833395,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464791,68.636590,14.484115,68.165380,-0.044984,0.034758,0.000000,14.342822,80.460649,0.000214,68.435407,79.946589,68.609347,12.621647,68.711017,79.450126,68.032795,79.485909,-0.000520,0.030531,68.336901,16.320621,80.915916,0.121547,-40.001259,-0.000001,NaN,Inf,84.251355,-2.445019,1.005535,0.295819,0.222736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641869,68.360869,68.828802,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443513,68.639342,14.429434,68.166481,-0.042901,0.034773,0.000000,14.344820,80.413942,-0.000042,68.447660,79.943064,68.622513,12.574544,68.724602,79.591797,68.045138,79.572303,-0.000522,0.030534,68.337597,16.285862,80.913998,0.121299,-40.001862,-0.000000,NaN,Inf,84.192309,-2.482199,1.001336,0.295478,0.222643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658361,68.372378,68.839889,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432450,68.639342,14.514130,68.166481,-0.042533,0.034834,0.000000,14.343821,80.496296,-0.000026,68.445207,79.964319,68.622076,12.552502,68.712942,79.611659,68.036430,79.476461,-0.000523,0.030540,68.338035,16.281417,80.881672,0.121889,-40.000918,0.000000,NaN,Inf,84.252787,-2.431931,0.999025,0.296149,0.222602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651275,68.371110,68.848224,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464581,68.636315,14.483332,68.170062,-0.043668,0.034875,0.000000,14.339825,80.409438,0.000130,68.420676,80.017989,68.582160,12.601033,68.671766,79.539538,67.992175,79.499890,-0.000524,0.030551,68.313051,16.251494,80.873924,0.121168,-40.000288,-0.000001,NaN,Inf,84.282827,-2.492685,1.005659,0.295556,0.223067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630472,68.319117,68.807743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471612,68.636590,14.472495,68.167583,-0.046444,0.034860,0.000000,14.343250,80.435744,0.000009,68.431541,79.974469,68.599679,12.580968,68.693032,79.591694,68.057177,79.560449,-0.000524,0.030535,68.316903,16.278877,80.985850,0.121453,-40.001810,-0.000000,NaN,Inf,84.192605,-2.431443,1.001296,0.295420,0.222614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654643,68.356186,68.843194,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
