OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
5:58:41 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.456234,68.639067,14.380045,68.149956,-0.046708,0.035040,0.000000,14.337970,80.435694,-0.000312,68.433810,79.959118,68.598322,12.553176,68.703313,79.567997,68.027860,79.586837,-0.000534,0.030327,68.328272,16.310190,80.939617,0.121375,-40.000656,0.000000,NaN,Inf,84.194275,-2.480802,0.997123,0.295640,0.222494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740142,68.352749,68.838829,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442904,68.636865,14.424661,68.151333,-0.044066,0.035035,0.000000,14.340539,80.434177,-0.000225,68.456383,80.006844,68.626907,12.606967,68.718606,79.495107,68.054341,79.529823,-0.000533,0.030332,68.342613,16.366253,80.931580,0.121852,-40.000525,0.000001,NaN,Inf,84.197866,-2.418382,0.994732,0.294709,0.221956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735483,68.375943,68.842437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458568,68.636865,14.464466,68.151333,-0.043273,0.035035,0.000000,14.346532,80.428239,-0.000164,68.449559,79.944452,68.618509,12.635635,68.692330,79.565966,68.033329,79.662492,-0.000534,0.030334,68.334538,16.210286,81.014421,0.121829,-40.000446,0.000000,NaN,Inf,84.251965,-2.471914,0.998737,0.294696,0.222438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732902,68.359642,68.840555,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459532,68.638516,14.477709,68.151333,-0.045496,0.034997,0.000000,14.337399,80.355366,-0.000291,68.436503,79.949126,68.586751,12.557662,68.698806,79.499138,68.017682,79.520154,-0.000534,0.030354,68.321873,16.345391,80.840661,0.121820,-40.000787,-0.000000,NaN,Inf,84.209459,-2.354814,1.000408,0.294955,0.221824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706130,68.346578,68.825335,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441882,68.637140,14.394787,68.155740,-0.046621,0.034965,0.000000,14.344106,80.379724,-0.000307,68.457684,79.976625,68.599262,12.604825,68.704669,79.655786,68.010326,79.552653,-0.000535,0.030346,68.328617,16.272513,80.908226,0.121007,-40.001495,-0.000000,NaN,Inf,84.208497,-2.442262,1.001257,0.294915,0.222357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704927,68.348285,68.833774,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443673,68.635765,14.489125,68.153812,-0.046466,0.034930,0.000000,14.348816,80.348150,-0.000141,68.434523,79.967527,68.604686,12.591753,68.700119,79.621380,68.021926,79.518348,-0.000535,0.030371,68.319477,16.280340,80.922888,0.121151,-40.001364,0.000001,NaN,Inf,84.255014,-2.411355,0.996739,0.295347,0.222348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717001,68.367015,68.829991,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459681,68.635765,14.457063,68.153812,-0.044531,0.034916,0.000000,14.343678,80.400870,-0.000163,68.430179,79.851769,68.609278,12.603744,68.699309,79.595870,68.040005,79.534269,-0.000533,0.030355,68.328771,16.273069,80.885282,0.120962,-40.000682,-0.000000,NaN,Inf,84.248774,-2.447814,1.003147,0.294849,0.222399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714529,68.360385,68.839330,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458576,68.638516,14.413991,68.155740,-0.043197,0.034947,0.000000,14.343393,80.465469,-0.000175,68.452859,79.989718,68.607660,12.542776,68.715980,79.632255,68.032911,79.535289,-0.000532,0.030383,68.346939,16.329396,80.948629,0.120726,-40.000918,0.000000,NaN,Inf,84.205342,-2.454355,0.999819,0.295912,0.222541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705846,68.374564,68.830995,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426349,68.636315,14.389678,68.156291,-0.045500,0.034871,0.000000,14.345391,80.378230,-0.000001,68.449426,79.947046,68.630952,12.621280,68.712676,79.584707,68.026541,79.551979,-0.000532,0.030397,68.337298,16.313836,80.960090,0.121066,-40.001652,0.000000,NaN,Inf,84.211091,-2.446522,0.996916,0.294934,0.222189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709608,68.372507,68.842082,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468845,68.639342,14.482153,68.155740,-0.046292,0.034830,0.000000,14.349957,80.453402,0.000016,68.431634,79.951775,68.609606,12.590285,68.708366,79.554397,68.019846,79.534998,-0.000531,0.030408,68.333949,16.299204,80.873124,0.120656,-40.001390,0.000000,NaN,Inf,84.296377,-2.428058,0.997458,0.295514,0.222555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679948,68.374848,68.830406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443079,68.635489,14.449115,68.155740,-0.045351,0.034837,0.000000,14.343107,80.409778,-0.000160,68.428353,79.947037,68.616561,12.571200,68.719895,79.521307,68.031512,79.502845,-0.000531,0.030438,68.322393,16.301707,80.924033,0.121257,-40.001495,-0.000000,NaN,Inf,84.184072,-2.433668,1.000920,0.295148,0.222500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687734,68.352704,68.848711,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443160,68.635489,14.477039,68.155740,-0.042584,0.034796,0.000000,14.344106,80.428428,0.000006,68.456358,79.929680,68.635851,12.624889,68.718408,79.575274,68.055979,79.582526,-0.000530,0.030494,68.333492,16.272185,80.951463,0.121223,-40.001075,-0.000000,NaN,Inf,84.250112,-2.468638,1.000418,0.295936,0.222992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711182,68.369094,68.841997,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469622,68.637691,14.531806,68.155740,-0.042776,0.034815,0.000000,14.345391,80.473024,0.000011,68.437347,79.919107,68.615314,12.594364,68.706178,79.592205,68.024770,79.550346,-0.000530,0.030502,68.329335,16.335168,80.951606,0.121443,-40.000629,-0.000000,NaN,Inf,84.249892,-2.435365,1.002346,0.295367,0.222175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713916,68.357277,68.834495,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464361,68.639617,14.396122,68.156015,-0.044594,0.034793,0.000000,14.339540,80.375648,-0.000117,68.442498,79.898961,68.613302,12.583456,68.718298,79.550824,68.017068,79.583347,-0.000529,0.030516,68.358062,16.264501,80.899581,0.121272,-40.001364,-0.000001,NaN,Inf,84.180315,-2.427470,1.004298,0.294931,0.221934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709411,68.357343,68.830538,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437173,68.636315,14.395455,68.154913,-0.046359,0.034753,0.000000,14.341823,80.447555,0.000062,68.429113,79.896534,68.602695,12.487537,68.699374,79.525564,68.024377,79.484257,-0.000529,0.030518,68.313231,16.249062,80.882938,0.121350,-40.001023,0.000001,NaN,Inf,84.196503,-2.395859,0.995282,0.295150,0.221566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697556,68.355046,68.826207,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443964,68.635765,14.457073,68.157943,-0.045240,0.034735,0.000000,14.345533,80.411551,0.000025,68.446820,79.976427,68.622008,12.599237,68.728669,79.608645,68.026412,79.467889,-0.000529,0.030528,68.334688,16.278207,80.934454,0.121222,-40.001311,0.000000,NaN,Inf,84.273176,-2.476634,0.997110,0.295276,0.222358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726428,68.363142,68.831149,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461646,68.635765,14.386464,68.157943,-0.042822,0.034747,0.000000,14.340824,80.415830,-0.000144,68.429807,80.040429,68.597205,12.654232,68.714251,79.512342,68.008443,79.559329,-0.000528,0.030521,68.319302,16.247406,80.895970,0.121536,-40.001154,-0.000000,NaN,Inf,84.247984,-2.488882,1.000908,0.294812,0.222416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709936,68.354542,68.810285,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456944,68.637140,14.385860,68.157943,-0.043666,0.034690,0.000000,14.342679,80.359338,-0.000141,68.451796,79.980071,68.632155,12.638633,68.716373,79.525443,68.060531,79.527393,-0.000527,0.030504,68.361172,16.315883,80.958194,0.121894,-40.001338,0.000001,NaN,Inf,84.200012,-2.404635,0.994801,0.295236,0.222995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743640,68.387014,68.859841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442850,68.637966,14.535424,68.161524,-0.046067,0.034670,0.000000,14.343107,80.393271,0.000052,68.427352,80.007464,68.599436,12.559129,68.706507,79.545102,68.002643,79.451914,-0.000528,0.030506,68.330074,16.327306,80.858932,0.122014,-40.000498,0.000001,NaN,Inf,84.214139,-2.479864,0.995083,0.295200,0.222720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732114,68.366752,68.835654,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454094,68.639067,14.458492,68.161799,-0.046276,0.034666,0.000000,14.340681,80.422062,-0.000058,68.423137,80.059941,68.625856,12.614124,68.710904,79.535831,68.044554,79.517396,-0.000527,0.030546,68.333294,16.340961,81.041039,0.122184,-40.001023,-0.000001,NaN,Inf,84.253213,-2.476698,1.006410,0.295594,0.223033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736095,68.363667,68.832657,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466729,68.639067,14.432293,68.161799,-0.045848,0.034648,0.000000,14.338826,80.413669,-0.000106,68.445776,79.984502,68.625725,12.644078,68.721164,79.538702,68.046151,79.443226,-0.000525,0.030556,68.317517,16.328111,80.940310,0.122258,-40.001469,-0.000000,NaN,Inf,84.223798,-2.471132,1.000304,0.296407,0.223020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752170,68.390974,68.840486,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444188,68.636590,14.500050,68.164278,-0.043530,0.034622,0.000000,14.344249,80.457826,-0.000012,68.456052,79.973519,68.617020,12.614592,68.724096,79.550970,68.035711,79.505456,-0.000525,0.030559,68.337733,16.351913,80.885690,0.122459,-40.000865,0.000000,NaN,Inf,84.189532,-2.526508,0.997620,0.295518,0.222287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756348,68.388918,68.855816,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447104,68.639067,14.490212,68.167583,-0.043926,0.034632,0.000000,14.348673,80.439859,0.000045,68.414033,79.947892,68.578570,12.587695,68.700599,79.501448,68.017919,79.499759,-0.000525,0.030609,68.306810,16.344358,80.969083,0.122916,-40.001233,-0.000001,NaN,Inf,84.248203,-2.470944,1.003867,0.295335,0.222841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708755,68.340057,68.809366,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450596,68.636040,14.485288,68.166481,-0.046226,0.034578,0.000000,14.337970,80.410525,0.000056,68.417119,79.980072,68.591868,12.536863,68.682725,79.613142,68.042235,79.488730,-0.000524,0.030624,68.337604,16.325778,80.951364,0.122402,-40.000970,-0.000001,NaN,Inf,84.300674,-2.481627,1.003381,0.294737,0.222315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730780,68.365833,68.825354,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450901,68.637416,14.515985,68.170613,-0.046357,0.034521,0.000000,14.337685,80.413508,0.000146,68.447990,79.918385,68.604860,12.573934,68.728559,79.654742,68.023016,79.495137,-0.000525,0.030625,68.345370,16.256082,80.878962,0.123156,-40.001521,-0.000000,NaN,Inf,84.230263,-2.489594,1.002401,0.295266,0.222258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732136,68.370100,68.833989,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430091,68.637416,14.401266,68.170613,-0.045969,0.034529,0.000000,14.339397,80.430257,0.000209,68.427678,79.878839,68.612143,12.572384,68.706331,79.568446,68.012951,79.563452,-0.000526,0.030650,68.334121,16.377582,80.890954,0.122404,-40.000839,-0.000001,NaN,Inf,84.230812,-2.465730,1.004504,0.294641,0.222508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718641,68.354105,68.845538,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467842,68.635214,14.431709,68.172541,-0.043639,0.034548,0.000000,14.340824,80.359444,0.000144,68.426221,79.923474,68.597971,12.542001,68.713355,79.541352,68.014394,79.484238,-0.000526,0.030681,68.339278,16.324202,80.926155,0.123064,-40.001574,0.000000,NaN,Inf,84.287307,-2.406155,0.998002,0.295584,0.222540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735220,68.351983,68.824127,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464536,68.636040,14.430657,68.175846,-0.043309,0.034503,0.000000,14.342108,80.407145,0.000055,68.418790,79.944251,68.583404,12.617998,68.710007,79.616629,68.018968,79.497602,-0.000524,0.030690,68.337624,16.404415,80.933476,0.122765,-40.002151,0.000000,NaN,Inf,84.182662,-2.465009,0.997503,0.294891,0.223044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716497,68.362770,68.824127,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439689,68.636865,14.396660,68.178049,-0.045408,0.034500,0.000000,14.342537,80.512663,0.000250,68.446167,79.921451,68.610918,12.591347,68.718408,79.574356,67.990407,79.547329,-0.000524,0.030696,68.346852,16.320335,80.948915,0.123299,-40.000970,0.000000,NaN,Inf,84.192450,-2.459894,0.997658,0.295330,0.222287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729052,68.372004,68.839633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459301,68.636865,14.490124,68.178049,-0.046094,0.034453,0.000000,14.341823,80.387901,0.000254,68.433564,79.901894,68.622248,12.662898,68.703553,79.508451,68.028028,79.507927,-0.000523,0.030708,68.331747,16.310104,80.893706,0.123131,-40.000761,0.000000,NaN,Inf,84.260693,-2.395293,0.997020,0.294874,0.222326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716279,68.365046,68.831934,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455400,68.635489,14.479395,68.176948,-0.044240,0.034473,0.000000,14.344249,80.459134,0.000128,68.452488,79.896686,68.620586,12.580009,68.708957,79.517560,68.044180,79.479174,-0.000524,0.030686,68.358971,16.334027,80.883406,0.123250,-40.000682,-0.000000,NaN,Inf,84.207472,-2.461470,1.002132,0.295604,0.222908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719603,68.387911,68.842671,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434180,68.637140,14.425092,68.180804,-0.043143,0.034456,0.000000,14.344534,80.404178,0.000327,68.454964,79.937581,68.621285,12.601012,68.732519,79.564620,68.023804,79.487132,-0.000526,0.030675,68.351528,16.280161,80.876023,0.123099,-40.000813,-0.000000,NaN,Inf,84.222098,-2.486433,1.001660,0.295134,0.222393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730277,68.383207,68.841424,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458367,68.637691,14.494994,68.181079,-0.044627,0.034442,0.000000,14.343250,80.444733,0.000250,68.449836,79.979505,68.634670,12.585372,68.713901,79.489995,68.034855,79.470830,-0.000526,0.030667,68.341430,16.398993,80.872944,0.123119,-40.000262,0.000000,NaN,Inf,84.275928,-2.472320,0.999370,0.295581,0.222918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704183,68.384126,68.838340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461997,68.637416,14.522607,68.181079,-0.046226,0.034493,0.000000,14.341109,80.417423,0.000086,68.457244,80.007252,68.617502,12.571650,68.717927,79.506760,68.047308,79.482564,-0.000527,0.030658,68.342235,16.325800,80.931335,0.122557,-40.002124,-0.000000,NaN,Inf,84.210830,-2.495192,1.002533,0.295192,0.222418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724415,68.383994,68.833747,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451238,68.637416,14.440144,68.181079,-0.046079,0.034471,0.000000,14.342251,80.411864,0.000290,68.445793,79.932211,68.615008,12.574912,68.718757,79.569019,68.032030,79.527618,-0.000526,0.030648,68.341101,16.260648,80.917140,0.122273,-40.001023,-0.000001,NaN,Inf,84.200713,-2.499136,1.004191,0.295319,0.222414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696571,68.377342,68.855461,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439575,68.637691,14.478774,68.181354,-0.043537,0.034477,0.000000,14.341538,80.403469,0.000113,68.437408,79.908431,68.607047,12.546956,68.693336,79.501810,68.004039,79.496052,-0.000527,0.030632,68.331463,16.316711,80.862584,0.122407,-40.001128,0.000000,NaN,Inf,84.229896,-2.451199,0.999232,0.295307,0.222509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669077,68.343185,68.823753,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459225,68.635214,14.422330,68.184935,-0.042933,0.034445,0.000000,14.339682,80.418938,-0.000129,68.449336,79.971876,68.620039,12.653743,68.730441,79.471433,68.037678,79.511337,-0.000526,0.030653,68.342583,16.319614,80.941655,0.122676,-40.000367,-0.000000,NaN,Inf,84.261826,-2.446090,1.002715,0.295526,0.222987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700772,68.376140,68.858196,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452447,68.637966,14.398649,68.186312,-0.044822,0.034435,0.000000,14.346247,80.497905,0.000072,68.463283,79.990948,68.616517,12.593100,68.730243,79.509453,68.066281,79.547448,-0.000525,0.030616,68.357794,16.326179,80.987704,0.122583,-40.001233,0.000000,NaN,Inf,84.206026,-2.468648,0.997448,0.295353,0.223018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708054,68.387998,68.865587,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437649,68.637140,14.491027,68.185761,-0.046299,0.034394,0.000000,14.345676,80.399762,0.000156,68.440929,79.999636,68.609891,12.633310,68.726940,79.488673,68.039190,79.568588,-0.000526,0.030619,68.342846,16.311660,80.832622,0.122005,-40.000787,0.000001,NaN,Inf,84.224067,-2.470253,0.996278,0.295583,0.223242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692285,68.388852,68.843917,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454605,68.637140,14.405242,68.185761,-0.045953,0.034330,0.000000,14.335259,80.485446,-0.000089,68.456550,79.954620,68.606501,12.585700,68.711910,79.496998,68.059083,79.512137,-0.000525,0.030630,68.337818,16.255132,80.898073,0.122059,-40.000446,-0.000001,NaN,Inf,84.266507,-2.428673,1.003697,0.295303,0.222201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691388,68.380888,68.843851,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464174,68.636865,14.443966,68.186312,-0.043342,0.034333,0.000000,14.344106,80.434312,-0.000002,68.438518,79.968665,68.601361,12.597158,68.685154,79.556532,68.024286,79.565060,-0.000526,0.030615,68.310660,16.286953,80.996495,0.121750,-40.001469,0.000001,NaN,Inf,84.220486,-2.489474,0.996585,0.295804,0.223886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674196,68.355790,68.841490,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440335,68.637416,14.446706,68.188240,-0.042814,0.034319,0.000000,14.345248,80.417149,0.000256,68.437736,79.971431,68.605079,12.604009,68.719218,79.532575,68.040131,79.501558,-0.000527,0.030600,68.349157,16.341425,80.909205,0.121832,-40.001206,0.000000,NaN,Inf,84.194258,-2.416326,0.998603,0.295067,0.222271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681655,68.384039,68.861479,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453732,68.637691,14.373164,68.188515,-0.043956,0.034253,0.000000,14.345105,80.403604,0.000134,68.440213,79.943512,68.629860,12.590979,68.718650,79.519231,68.065496,79.539940,-0.000529,0.030573,68.339234,16.299275,80.914610,0.121387,-40.001862,-0.000000,NaN,Inf,84.259488,-2.478190,1.000441,0.295465,0.222812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688151,68.401347,68.859401,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467873,68.637691,14.515557,68.188515,-0.046344,0.034244,0.000000,14.345248,80.426955,0.000049,68.455139,79.931634,68.625157,12.580519,68.727663,79.546102,68.053920,79.479520,-0.000530,0.030537,68.338059,16.203259,80.876410,0.121553,-40.000577,0.000001,NaN,Inf,84.223405,-2.475738,0.994426,0.295956,0.222879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700903,68.399137,68.851988,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439018,68.636865,14.491806,68.189893,-0.045956,0.034221,0.000000,14.341538,80.401344,0.000320,68.439062,79.908919,68.610351,12.539942,68.714930,79.459273,68.042299,79.556614,-0.000529,0.030520,68.327744,16.292097,80.949547,0.121349,-40.001259,-0.000000,NaN,Inf,84.185056,-2.507955,1.003296,0.295336,0.222686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701472,68.376009,68.839545,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465884,68.636315,14.413842,68.195677,-0.043184,0.034178,0.000000,14.340539,80.461144,0.000289,68.444428,79.948529,68.610919,12.556724,68.705938,79.525095,68.045209,79.530639,-0.000529,0.030492,68.358341,16.249747,80.916080,0.121536,-40.000970,-0.000001,NaN,Inf,84.262514,-2.440457,1.003656,0.295159,0.222407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692482,68.370757,68.834974,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468688,68.636040,14.523373,68.200910,-0.042630,0.034158,0.000000,14.339540,80.397875,0.000082,68.431850,80.019652,68.618312,12.571711,68.677169,79.553758,68.019648,79.472180,-0.000530,0.030462,68.322174,16.323738,80.926339,0.121138,-40.000393,-0.000000,NaN,Inf,84.229715,-2.544601,1.000065,0.296311,0.223302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665381,68.369839,68.823144,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423072,68.638791,14.490654,68.205592,-0.043949,0.034194,0.000000,14.338541,80.369746,0.000384,68.433001,79.912257,68.611663,12.573811,68.713333,79.570361,67.997936,79.553781,-0.000531,0.030442,68.344828,16.270722,80.912777,0.121516,-40.001023,-0.000001,NaN,Inf,84.181195,-2.479006,1.003780,0.295121,0.222412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686161,68.391873,68.828043,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442570,68.638791,14.486965,68.205592,-0.045935,0.034189,0.000000,14.346532,80.426605,0.000415,68.429764,80.033467,68.593904,12.574789,68.700141,79.494581,68.012141,79.497618,-0.000532,0.030457,68.322566,16.367652,80.908205,0.120847,-40.001626,-0.000001,NaN,Inf,84.307756,-2.398148,1.004686,0.295223,0.222250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670478,68.347082,68.831017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704916,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464135,68.636315,14.503205,68.207795,-0.044943,0.034203,0.000000,14.340396,80.417690,0.000134,68.451276,80.021483,68.629422,12.646300,68.704079,79.484370,68.025079,79.559554,-0.000532,0.030446,68.344527,16.300144,80.982506,0.120816,-40.001888,-0.000000,NaN,Inf,84.254796,-2.453056,1.003074,0.296061,0.223468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662778,68.373886,68.844360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452837,68.637416,14.398105,68.214130,-0.042471,0.034201,0.000000,14.340539,80.429274,0.000061,68.463529,80.011880,68.622489,12.620017,68.713771,79.548075,68.042827,79.555615,-0.000531,0.030435,68.334472,16.278135,80.861911,0.120248,-40.001521,-0.000000,NaN,Inf,84.193813,-2.421107,1.002701,0.295613,0.222772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647532,68.388153,68.828439,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437591,68.637691,14.410856,68.218813,-0.043203,0.034223,0.000000,14.347389,80.395591,0.000232,68.426527,79.956191,68.630451,12.584943,68.711343,79.487126,68.015950,79.561159,-0.000532,0.030392,68.326766,16.279569,80.866150,0.120240,-40.001469,0.000001,NaN,Inf,84.225558,-2.441709,0.996213,0.295861,0.222663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637623,68.348723,68.825266,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458871,68.637691,14.489727,68.218262,-0.045653,0.034265,0.000000,14.343393,80.512375,-0.000123,68.433807,80.016683,68.619143,12.599870,68.704188,79.614164,68.065697,79.574630,-0.000534,0.030369,68.348943,16.285091,80.870802,0.120040,-40.000629,0.000000,NaN,Inf,84.267214,-2.410815,0.998148,0.295313,0.223480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645848,68.381479,68.844228,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450623,68.637691,14.392587,68.218262,-0.045948,0.034270,0.000000,14.341538,80.458220,-0.000196,68.446041,79.989325,68.612320,12.619221,68.710249,79.537339,68.047666,79.485115,-0.000534,0.030350,68.349206,16.223670,80.957705,0.120113,-40.000577,0.000000,NaN,Inf,84.268571,-2.434203,0.998401,0.296453,0.223106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666453,68.398766,68.834104,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444907,68.637416,14.418174,68.222669,-0.044722,0.034239,0.000000,14.338969,80.475591,0.000100,68.441369,80.054006,68.613238,12.552544,68.701192,79.503153,68.043375,79.599100,-0.000535,0.030327,68.337084,16.238495,80.857568,0.119405,-40.000865,0.000001,NaN,Inf,84.231840,-2.497646,0.995984,0.296154,0.222818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679009,68.377651,68.838128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457565,68.637416,14.457054,68.226800,-0.042261,0.034304,0.000000,14.337399,80.415020,-0.000058,68.424055,80.029695,68.597885,12.535803,68.697057,79.521792,67.995994,79.543171,-0.000535,0.030307,68.332560,16.187369,80.861382,0.119832,-40.000682,0.000000,NaN,Inf,84.247077,-2.410757,0.998149,0.296167,0.222818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637471,68.345244,68.824025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456129,68.635214,14.392339,68.228728,-0.043082,0.034366,0.000000,14.345961,80.455290,-0.000194,68.427705,79.993262,68.598979,12.592814,68.702308,79.590820,68.004661,79.526594,-0.000535,0.030295,68.325052,16.288808,80.905187,0.119753,-40.000997,0.000000,NaN,Inf,84.212731,-2.403894,0.999965,0.295670,0.222478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651033,68.349249,68.841826,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441822,68.635214,14.496979,68.228728,-0.044881,0.034375,0.000000,14.347817,80.477411,-0.000011,68.426901,80.034914,68.614419,12.527624,68.721910,79.506785,68.040861,79.444380,-0.000534,0.030300,68.340373,16.253907,81.003469,0.120304,-40.001311,0.000001,NaN,Inf,84.214425,-2.424574,0.995587,0.295173,0.222614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672709,68.374675,68.829798,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474502,68.636865,14.472427,68.230105,-0.046144,0.034395,0.000000,14.344534,80.480503,0.000096,68.437809,79.967307,68.594254,12.629396,68.731252,79.594119,68.027315,79.481255,-0.000534,0.030309,68.324836,16.344650,80.923665,0.119843,-40.001442,-0.000001,NaN,Inf,84.253249,-2.520381,1.003819,0.295992,0.222854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650464,68.374872,68.821248,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457953,68.636590,14.473039,68.230105,-0.045607,0.034403,0.000000,14.340967,80.497201,-0.000061,68.439482,79.989404,68.602347,12.625502,68.711497,79.589736,68.047296,79.445040,-0.000536,0.030299,68.336021,16.265271,80.910634,0.120362,-40.000892,0.000000,NaN,Inf,84.166261,-2.480092,0.999857,0.295316,0.222825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659389,68.368833,68.835813,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698826,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434394,68.636865,14.507541,68.233961,-0.043164,0.034406,0.000000,14.345961,80.456760,0.000029,68.412758,80.014866,68.598585,12.613531,68.705240,79.526117,68.017467,79.407918,-0.000536,0.030303,68.332410,16.251067,80.981382,0.120001,-40.000839,-0.000000,NaN,Inf,84.210855,-2.526337,1.001043,0.295594,0.222939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648977,68.360496,68.834677,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462712,68.635765,14.476570,68.233961,-0.042994,0.034398,0.000000,14.339825,80.449807,0.000236,68.451888,79.967470,68.625575,12.595650,68.736809,79.533019,68.007399,79.415984,-0.000536,0.030304,68.346380,16.290713,80.901824,0.120242,-40.001521,-0.000001,NaN,Inf,84.275071,-2.523438,1.005068,0.295513,0.222900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668073,68.373779,68.869076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447684,68.635765,14.396575,68.233961,-0.044702,0.034355,0.000000,14.339254,80.378141,0.000073,68.465145,80.005235,68.612474,12.628031,68.700842,79.564392,68.044454,79.443327,-0.000537,0.030301,68.337744,16.199070,80.887059,0.119977,-40.000734,0.000001,NaN,Inf,84.238335,-2.411722,0.995954,0.296645,0.224024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670763,68.382706,68.841699,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
