OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
6:01:21 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.433642,68.636865,14.520666,68.219088,-0.045573,0.034279,0.000000,14.343964,80.438092,-0.000005,68.468873,79.965924,68.604711,12.637960,68.703470,79.514341,68.009954,79.468768,-0.000537,0.030494,68.349334,16.275980,80.914773,0.123978,-40.001941,-0.000000,NaN,Inf,84.226912,-2.494753,1.001448,0.296270,0.223065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676299,68.365378,68.847114,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458537,68.637140,14.481345,68.221291,-0.044510,0.034279,0.000000,14.339682,80.422043,0.000289,68.440195,79.853297,68.630301,12.578868,68.715766,79.513319,68.023481,79.506440,-0.000539,0.030485,68.354928,16.282201,80.969229,0.123955,-40.000839,-0.000001,NaN,Inf,84.277114,-2.471787,1.006029,0.295351,0.223537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686930,68.385991,68.855229,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444547,68.637691,14.442026,68.222944,-0.042917,0.034290,0.000000,14.338969,80.413485,0.000144,68.419098,80.013071,68.595635,12.614369,68.698547,79.501523,68.038822,79.470793,-0.000539,0.030489,68.326768,16.242598,80.883184,0.123362,-40.001652,-0.000000,NaN,Inf,84.209819,-2.458000,1.001577,0.296251,0.223242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665560,68.341746,68.851445,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437556,68.637691,14.516967,68.222944,-0.044236,0.034328,0.000000,14.342108,80.457811,-0.000088,68.445324,80.003053,68.633647,12.606579,68.702901,79.545081,68.042369,79.469198,-0.000540,0.030497,68.331949,16.363064,80.893665,0.123892,-40.000813,0.000000,NaN,Inf,84.248332,-2.499186,0.999825,0.296061,0.223056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667835,68.359821,68.848757,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452681,68.637140,14.452685,68.221291,-0.046021,0.034418,0.000000,14.342251,80.408759,-0.000088,68.451341,80.036658,68.611492,12.624992,68.716487,79.569997,68.015164,79.446977,-0.000540,0.030505,68.340043,16.261797,80.936556,0.123523,-40.000944,-0.000001,NaN,Inf,84.267309,-2.503889,1.005500,0.295334,0.223391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671859,68.345554,68.832791,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471629,68.636865,14.469127,68.223495,-0.046439,0.034417,0.000000,14.344677,80.417068,-0.000020,68.446519,79.894840,68.601825,12.532315,68.720535,79.546509,68.033177,79.440425,-0.000541,0.030513,68.369531,16.374986,80.857892,0.123961,-40.001023,0.000000,NaN,Inf,84.225706,-2.492799,1.000000,0.296862,0.223419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680062,68.380783,68.840402,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442886,68.636590,14.527182,68.222669,-0.045303,0.034416,0.000000,14.343964,80.448552,-0.000249,68.427226,79.975345,68.609261,12.582171,68.700539,79.604305,68.043683,79.452607,-0.000541,0.030548,68.351034,16.321598,80.854731,0.123781,-40.000551,0.000000,NaN,Inf,84.174048,-2.515566,0.999827,0.296844,0.223522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698304,68.372009,68.849654,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432722,68.636865,14.496329,68.220465,-0.043007,0.034394,0.000000,14.338683,80.459289,-0.000324,68.415516,79.986309,68.622603,12.556010,68.690190,79.533181,68.063490,79.454346,-0.000542,0.030577,68.317806,16.298760,80.849124,0.124192,-40.002255,-0.000001,NaN,Inf,84.251736,-2.517235,1.005836,0.295173,0.223226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679231,68.342534,68.827480,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465886,68.636865,14.441565,68.220465,-0.044300,0.034397,0.000000,14.340967,80.451602,-0.000032,68.442740,79.961465,68.612717,12.618650,68.709400,79.548666,68.041846,79.516376,-0.000544,0.030587,68.333083,16.281352,80.937719,0.123945,-40.001311,0.000000,NaN,Inf,84.292072,-2.472555,0.998732,0.296264,0.223471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688462,68.350106,68.841586,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458323,68.637140,14.512835,68.220741,-0.046049,0.034432,0.000000,14.340681,80.466517,-0.000165,68.423513,79.918621,68.595329,12.583782,68.732743,79.525400,68.059902,79.480994,-0.000544,0.030570,68.348143,16.325700,80.950812,0.124012,-40.000813,0.000000,NaN,Inf,84.189616,-2.469164,0.998319,0.296042,0.223672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702657,68.362228,68.838438,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435620,68.637416,14.396509,68.220741,-0.046392,0.034421,0.000000,14.344106,80.412412,-0.000223,68.458123,79.989295,68.616698,12.652458,68.716707,79.570711,68.032808,79.490622,-0.000545,0.030598,68.331538,16.298932,80.919974,0.124195,-40.000944,-0.000001,NaN,Inf,84.210401,-2.512870,1.003770,0.296188,0.223247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704911,68.366145,68.850837,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447399,68.635765,14.430526,68.220190,-0.045112,0.034458,0.000000,14.343821,80.421279,0.000003,68.431551,79.944989,68.603291,12.633902,68.709115,79.611822,68.003545,79.513843,-0.000545,0.030622,68.328490,16.295857,80.924257,0.125162,-40.001023,0.000000,NaN,Inf,84.272292,-2.478795,0.997291,0.296671,0.223989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665736,68.350237,68.816610,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463630,68.635765,14.463414,68.220190,-0.043110,0.034525,0.000000,14.339825,80.405842,-0.000094,68.429336,79.991186,68.616392,12.593040,68.681899,79.570667,68.019611,79.445041,-0.000546,0.030614,68.325859,16.266099,80.850755,0.124904,-39.999948,0.000000,NaN,Inf,84.238664,-2.432699,0.998832,0.296429,0.223067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699202,68.357524,68.847623,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444624,68.635489,14.402267,68.220465,-0.044577,0.034568,0.000000,14.343964,80.410471,-0.000247,68.438831,79.971122,68.592792,12.630619,68.703186,79.510755,68.012126,79.546144,-0.000546,0.030608,68.315522,16.351135,80.916078,0.124796,-40.001049,0.000000,NaN,Inf,84.194632,-2.498652,0.999985,0.295774,0.223388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688068,68.341812,68.851362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476410,68.637140,14.459695,68.220465,-0.046133,0.034593,0.000000,14.345819,80.447956,-0.000008,68.461016,79.866418,68.616304,12.597565,68.734603,79.546184,68.058176,79.524656,-0.000546,0.030585,68.363378,16.366938,80.912876,0.124742,-40.001547,0.000000,NaN,Inf,84.240885,-2.416527,0.997068,0.296461,0.223500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724464,68.376145,68.866213,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467419,68.637140,14.446212,68.217160,-0.045356,0.034559,0.000000,14.341680,80.509519,0.000030,68.439528,79.943823,68.608409,12.586575,68.698439,79.595176,68.003680,79.499296,-0.000548,0.030575,68.342683,16.272384,80.935006,0.125024,-40.001206,0.000000,NaN,Inf,84.161369,-2.479492,0.998845,0.296662,0.223555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676673,68.367830,68.835859,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440634,68.637140,14.445997,68.217160,-0.043637,0.034594,0.000000,14.343678,80.415089,-0.000063,68.449460,79.960765,68.613855,12.595262,68.702640,79.552029,68.041545,79.509456,-0.000549,0.030568,68.326995,16.178224,80.967841,0.124735,-40.001469,0.000000,NaN,Inf,84.185733,-2.443378,0.998534,0.296229,0.222875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695833,68.352075,68.848765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448267,68.636040,14.478368,68.214406,-0.042280,0.034619,0.000000,14.344820,80.448918,-0.000020,68.418977,79.930231,68.600842,12.671768,68.714564,79.514382,68.014582,79.406613,-0.000548,0.030583,68.327474,16.278313,80.905350,0.125716,-39.999843,-0.000000,NaN,Inf,84.258401,-2.473880,1.000371,0.295967,0.223064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687806,68.344877,68.831379,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468183,68.636590,14.446476,68.212753,-0.043815,0.034571,0.000000,14.346247,80.465054,0.000216,68.436425,79.894948,68.590103,12.576950,68.712551,79.576763,68.044632,79.545326,-0.000548,0.030580,68.341229,16.267105,80.826177,0.125334,-40.001101,-0.000000,NaN,Inf,84.236583,-2.521500,1.002083,0.295914,0.223185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699924,68.363651,68.850603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454567,68.636590,14.502922,68.208071,-0.045524,0.034572,0.000000,14.343678,80.477685,-0.000038,68.439164,79.963851,68.603532,12.596077,68.697718,79.597500,68.027016,79.418694,-0.000548,0.030568,68.324125,16.250096,80.908288,0.126146,-40.001233,0.000000,NaN,Inf,84.183113,-2.450970,0.998500,0.296361,0.223784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690497,68.355468,68.837570,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438684,68.636590,14.513390,68.204766,-0.045818,0.034553,0.000000,14.340253,80.467069,-0.000164,68.445813,79.928589,68.610487,12.539636,68.718808,79.506719,68.042030,79.412984,-0.000547,0.030548,68.335333,16.317724,80.951037,0.125832,-40.000341,-0.000001,NaN,Inf,84.220040,-2.525168,1.003345,0.296291,0.222851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702024,68.380303,68.850495,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472672,68.639617,14.424229,68.204215,-0.043773,0.034522,0.000000,14.340967,80.487395,-0.000049,68.438188,80.014582,68.596993,12.608373,68.713623,79.555837,68.033102,79.429532,-0.000545,0.030531,68.338033,16.294644,80.894808,0.126047,-40.000997,-0.000001,NaN,Inf,84.263145,-2.544325,1.005174,0.296475,0.223292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681464,68.364308,68.840328,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465628,68.639617,14.553197,68.204215,-0.043569,0.034505,0.000000,14.341823,80.518978,-0.000332,68.449230,80.002606,68.607863,12.623748,68.714936,79.525075,68.041314,79.503520,-0.000545,0.030533,68.341650,16.169641,80.907575,0.126129,-40.000787,-0.000000,NaN,Inf,84.205127,-2.441772,1.000454,0.295593,0.223748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702724,68.355227,68.848949,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426412,68.637140,14.438774,68.202011,-0.045076,0.034518,0.000000,14.337685,80.429034,-0.000425,68.446709,79.980112,68.605283,12.628908,68.690740,79.596396,68.043349,79.478323,-0.000545,0.030548,68.342020,16.227858,80.991705,0.126469,-40.001049,-0.000001,NaN,Inf,84.193068,-2.477950,1.006054,0.296569,0.223913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694326,68.358051,68.840179,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430352,68.637416,14.487975,68.202287,-0.046810,0.034485,0.000000,14.341395,80.365899,-0.000299,68.426372,79.930380,68.577550,12.649094,68.690849,79.478035,68.027437,79.492644,-0.000546,0.030536,68.326612,16.238788,80.898499,0.126280,-40.001416,-0.000000,NaN,Inf,84.297029,-2.498254,1.000857,0.296474,0.223686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680721,68.340698,68.835914,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463580,68.637416,14.529854,68.202287,-0.046129,0.034494,0.000000,14.338398,80.531570,-0.000169,68.441214,79.935505,68.616919,12.655558,68.719838,79.543978,68.046546,79.547924,-0.000546,0.030528,68.353468,16.220859,80.833991,0.126810,-40.001075,-0.000001,NaN,Inf,84.286600,-2.471958,1.003993,0.296308,0.223524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704300,68.373434,68.856254,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455548,68.636315,14.466626,68.200083,-0.044649,0.034511,0.000000,14.340824,80.447210,-0.000387,68.432827,80.019150,68.598613,12.596975,68.689888,79.560258,68.029365,79.490768,-0.000546,0.030544,68.331009,16.214588,80.860402,0.126887,-40.001049,-0.000001,NaN,Inf,84.196420,-2.451000,1.004582,0.296426,0.223507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697630,68.353041,68.827452,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451689,68.637966,14.512815,68.199257,-0.043519,0.034548,0.000000,14.340539,80.445617,-0.000381,68.450558,79.953727,68.602003,12.592938,68.694526,79.539437,68.038494,79.593324,-0.000547,0.030543,68.345875,16.261069,80.819164,0.126855,-40.000892,-0.000000,NaN,Inf,84.217101,-2.475246,1.000766,0.298000,0.223824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709332,68.345207,68.841976,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469481,68.637966,14.429832,68.194299,-0.045318,0.034543,0.000000,14.343250,80.481343,-0.000080,68.456901,79.971058,68.632404,12.630232,68.749460,79.585338,68.072742,79.549838,-0.000545,0.030547,68.363805,16.257873,80.915691,0.126792,-40.000787,-0.000001,NaN,Inf,84.229221,-2.410060,1.004230,0.296259,0.224260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713138,68.375623,68.864980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450097,68.636590,14.408757,68.194850,-0.047169,0.034571,0.000000,14.341109,80.438016,-0.000274,68.425120,80.016187,68.620354,12.626949,68.695424,79.556794,68.040314,79.568592,-0.000545,0.030514,68.339829,16.311196,80.888587,0.126616,-40.001574,0.000000,NaN,Inf,84.180972,-2.475811,0.997260,0.296067,0.223652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693606,68.376871,68.853351,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430846,68.638241,14.488247,68.191270,-0.046276,0.034532,0.000000,14.344249,80.470248,-0.000287,68.432157,80.001783,68.590259,12.591917,68.727671,79.517886,68.022453,79.472971,-0.000545,0.030500,68.334059,16.286275,80.944754,0.127064,-40.000970,0.000000,NaN,Inf,84.238364,-2.404174,0.997139,0.296369,0.223258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695509,68.367965,68.840905,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456048,68.638241,14.424110,68.191270,-0.044716,0.034574,0.000000,14.340111,80.420837,0.000021,68.431637,79.994883,68.622060,12.563962,68.698793,79.517333,68.028999,79.455937,-0.000546,0.030495,68.333126,16.305931,80.835378,0.127087,-40.000761,-0.000001,NaN,Inf,84.286084,-2.481238,1.003978,0.296843,0.223716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691572,68.386061,68.839967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464783,68.637691,14.424552,68.191270,-0.043462,0.034540,0.000000,14.345961,80.450223,-0.000128,68.423447,79.954439,68.581335,12.681718,68.688401,79.559039,68.037797,79.551733,-0.000547,0.030484,68.315412,16.286183,80.901271,0.127829,-40.000997,0.000000,NaN,Inf,84.217674,-2.500136,0.997791,0.295905,0.223362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674948,68.357374,68.822997,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440133,68.639342,14.498445,68.190719,-0.045105,0.034471,0.000000,14.341538,80.418178,-0.000286,68.443500,79.974218,68.622170,12.633903,68.698071,79.478667,68.028057,79.515641,-0.000545,0.030493,68.353690,16.232695,80.918710,0.126904,-40.001180,0.000000,NaN,Inf,84.193432,-2.439492,0.997219,0.296103,0.223515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692097,68.359147,68.839441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450882,68.635765,14.455967,68.188791,-0.046162,0.034465,0.000000,14.345533,80.456169,0.000097,68.450301,80.011514,68.599643,12.602500,68.712117,79.492441,68.008711,79.500211,-0.000545,0.030477,68.338175,16.282637,80.914059,0.127653,-40.001521,-0.000001,NaN,Inf,84.261965,-2.455908,1.004038,0.295485,0.222697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666243,68.369454,68.858337,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472859,68.635765,14.524282,68.188791,-0.045233,0.034483,0.000000,14.346104,80.439088,0.000083,68.436441,79.976998,68.616287,12.614653,68.716712,79.535224,68.025105,79.517595,-0.000544,0.030485,68.332975,16.282059,80.952809,0.127160,-40.000708,-0.000000,NaN,Inf,84.229212,-2.447747,1.000352,0.296996,0.223305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692032,68.369060,68.847710,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443131,68.637966,14.553967,68.188515,-0.043450,0.034451,0.000000,14.347389,80.497739,-0.000242,68.446848,79.906323,68.612526,12.716749,68.686761,79.566985,68.008559,79.520023,-0.000545,0.030473,68.326447,16.247243,80.827482,0.127634,-40.001180,-0.000001,NaN,Inf,84.169612,-2.451539,1.003553,0.296053,0.222993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677049,68.349498,68.829516,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438341,68.637966,14.431615,68.187414,-0.043912,0.034429,0.000000,14.339254,80.460023,-0.000050,68.435897,79.957316,68.591507,12.607313,68.698159,79.539619,68.037031,79.448551,-0.000546,0.030441,68.333671,16.221715,80.843006,0.127147,-40.001311,-0.000001,NaN,Inf,84.252448,-2.433235,1.007674,0.296454,0.223425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653951,68.351752,68.834282,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471938,68.636865,14.529081,68.191270,-0.046080,0.034388,0.000000,14.345248,80.458662,0.000048,68.443396,80.015452,68.608020,12.586554,68.690984,79.490526,68.016309,79.589708,-0.000546,0.030454,68.315959,16.258066,80.959947,0.127238,-40.001075,0.000000,NaN,Inf,84.265453,-2.513525,0.999534,0.296625,0.224333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668803,68.344575,68.850971,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436072,68.636865,14.539473,68.193749,-0.046607,0.034429,0.000000,14.344820,80.490594,-0.000241,68.458560,79.982211,68.625693,12.645504,68.714481,79.555289,68.034911,79.454933,-0.000546,0.030449,68.343139,16.329182,80.955277,0.126336,-40.001810,-0.000001,NaN,Inf,84.185977,-2.393905,1.003950,0.296297,0.223613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686893,68.364335,68.860002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438254,68.636865,14.425118,68.193749,-0.045195,0.034370,0.000000,14.339397,80.488114,-0.000288,68.446351,79.984910,68.583656,12.514311,68.694878,79.675686,67.989761,79.493748,-0.000545,0.030398,68.338766,16.299146,80.857833,0.126515,-40.000708,-0.000001,NaN,Inf,84.270515,-2.506777,1.007163,0.297205,0.224038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668541,68.365516,68.837741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476097,68.635489,14.491185,68.192647,-0.043338,0.034353,0.000000,14.346818,80.446503,0.000024,68.440159,79.902503,68.600212,12.615366,68.706867,79.551094,68.034671,79.485008,-0.000545,0.030416,68.347449,16.278178,80.923991,0.126387,-40.000079,0.000000,NaN,Inf,84.264588,-2.433482,0.999090,0.295955,0.222639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677618,68.349236,68.847713,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468565,68.636865,14.417350,68.195126,-0.043881,0.034335,0.000000,14.343678,80.395640,-0.000149,68.450285,80.047994,68.633348,12.505542,68.717566,79.530190,68.040297,79.504232,-0.000544,0.030397,68.348909,16.223842,80.817735,0.126331,-40.001023,-0.000000,NaN,Inf,84.160564,-2.484729,1.001042,0.295746,0.222950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675847,68.374904,68.857905,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433786,68.636315,14.427182,68.194850,-0.045641,0.034267,0.000000,14.344534,80.500279,-0.000254,68.421213,79.949114,68.620138,12.545875,68.707262,79.608135,68.019330,79.485336,-0.000543,0.030406,68.347493,16.265557,80.911265,0.125655,-40.000997,0.000001,NaN,Inf,84.182353,-2.476417,0.996460,0.296658,0.223088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672610,68.365013,68.823657,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444153,68.636315,14.468213,68.194850,-0.047064,0.034199,0.000000,14.338969,80.405476,-0.000010,68.452371,79.986432,68.623790,12.590879,68.715903,79.594584,68.040319,79.487933,-0.000543,0.030435,68.343555,16.201574,80.834889,0.125554,-40.000210,0.000000,NaN,Inf,84.276172,-2.469149,0.999542,0.296120,0.223080,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665457,68.364094,68.846293,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463196,68.635765,14.448726,68.194575,-0.045424,0.034188,0.000000,14.342965,80.442813,0.000034,68.462735,79.964762,68.636366,12.534028,68.719754,79.606402,68.052838,79.555429,-0.000542,0.030441,68.350628,16.222143,80.904311,0.125151,-40.000079,-0.000000,NaN,Inf,84.248023,-2.488256,1.001666,0.296874,0.222876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671801,68.386238,68.848414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465607,68.637416,14.536676,68.192371,-0.043779,0.034204,0.000000,14.346818,80.445032,-0.000147,68.440334,79.977874,68.614014,12.616182,68.729818,79.585157,68.061876,79.546060,-0.000543,0.030459,68.346384,16.300659,80.971307,0.125231,-40.001390,0.000000,NaN,Inf,84.195809,-2.451855,0.999000,0.297266,0.223787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663161,68.373438,68.852459,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438630,68.637416,14.542761,68.188791,-0.043233,0.034248,0.000000,14.342822,80.461303,-0.000029,68.444311,79.996457,68.625168,12.554113,68.720607,79.533897,68.050497,79.513007,-0.000543,0.030467,68.343339,16.243497,80.880673,0.124691,-40.001128,-0.000001,NaN,Inf,84.190923,-2.467682,1.004913,0.296634,0.223210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653951,68.355494,68.842336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457355,68.637416,14.427713,68.188791,-0.045097,0.034304,0.000000,14.336828,80.372773,0.000227,68.416002,79.947743,68.584334,12.592979,68.676020,79.538660,68.017407,79.569208,-0.000543,0.030463,68.310022,16.274260,80.945001,0.124722,-40.000262,-0.000001,NaN,Inf,84.264118,-2.480258,1.007212,0.295811,0.223614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649686,68.334597,68.816750,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453084,68.637966,14.500997,68.189893,-0.046557,0.034232,0.000000,14.339540,80.449848,0.000019,68.439683,79.998048,68.603713,12.545611,68.716604,79.584887,68.021301,79.488830,-0.000542,0.030459,68.336222,16.292068,80.947550,0.124042,-40.002203,0.000000,NaN,Inf,84.213302,-2.406441,0.997950,0.296966,0.223828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666989,68.357311,68.835184,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439367,68.638791,14.417526,68.189066,-0.046035,0.034283,0.000000,14.341395,80.473931,-0.000141,68.437209,79.964330,68.624141,12.634576,68.704615,79.507860,68.043759,79.462282,-0.000541,0.030451,68.361860,16.314435,80.886752,0.124129,-40.001101,-0.000001,NaN,Inf,84.225439,-2.468587,1.003315,0.295951,0.223583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670795,68.374423,68.837264,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452247,68.636865,14.441292,68.191821,-0.043738,0.034281,0.000000,14.338113,80.399880,0.000380,68.420108,79.914915,68.603538,12.525587,68.723911,79.534077,68.034019,79.491811,-0.000540,0.030448,68.339771,16.327562,80.946286,0.122647,-40.000997,0.000000,NaN,Inf,84.263492,-2.510295,0.998487,0.298033,0.223987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665567,68.359630,68.840412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463414,68.637691,14.496779,68.192096,-0.043163,0.034282,0.000000,14.342822,80.475195,0.000180,68.442075,79.892660,68.613030,12.537963,68.727171,79.610171,68.044502,79.558551,-0.000539,0.030434,68.343993,16.243333,80.964048,0.123026,-40.001574,0.000000,NaN,Inf,84.202996,-2.472833,0.999242,0.295968,0.222809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670489,68.384926,68.856705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435271,68.637691,14.450166,68.192096,-0.044989,0.034303,0.000000,14.341823,80.482531,0.000033,68.438882,79.952575,68.618782,12.609882,68.704243,79.593037,68.015920,79.485890,-0.000539,0.030447,68.343690,16.257102,80.969738,0.122043,-40.000734,-0.000000,NaN,Inf,84.197143,-2.441258,1.002307,0.296386,0.223074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646734,68.360747,68.832716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458055,68.636590,14.497747,68.193198,-0.045856,0.034307,0.000000,14.341823,80.407023,0.000426,68.434385,79.973854,68.598158,12.577420,68.699408,79.535832,68.008479,79.560001,-0.000539,0.030449,68.325954,16.198849,80.911654,0.122444,-40.000970,-0.000000,NaN,Inf,84.273514,-2.465338,1.001032,0.296572,0.223243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640653,68.366305,68.843148,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469581,68.636865,14.579854,68.190994,-0.044686,0.034262,0.000000,14.346104,80.431897,0.000382,68.425368,79.957831,68.617930,12.571914,68.704638,79.533105,68.040564,79.581259,-0.000539,0.030429,68.342972,16.268275,80.885424,0.121041,-40.000865,-0.000000,NaN,Inf,84.210577,-2.404184,1.002745,0.296796,0.223186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639647,68.361557,68.852770,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448546,68.634939,14.461934,68.190719,-0.043096,0.034263,0.000000,14.348673,80.465029,0.000051,68.425130,79.981191,68.610319,12.611512,68.706169,79.607384,68.031176,79.494535,-0.000537,0.030439,68.339426,16.200284,80.871024,0.120940,-40.001364,-0.000001,NaN,Inf,84.179599,-2.420868,1.007621,0.297241,0.223761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630372,68.341885,68.820121,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464787,68.634939,14.556962,68.190719,-0.043764,0.034270,0.000000,14.346818,80.430486,-0.000015,68.421568,80.011661,68.577882,12.620097,68.692429,79.581408,68.020519,79.466398,-0.000537,0.030445,68.318905,16.187599,80.937533,0.120044,-40.000944,-0.000000,NaN,Inf,84.234724,-2.474327,1.000927,0.296389,0.223650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655702,68.343110,68.842297,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471658,68.638516,14.532539,68.187138,-0.045379,0.034291,0.000000,14.346247,80.489080,0.000178,68.434888,79.970481,68.604369,12.576787,68.696477,79.574155,68.028530,79.535858,-0.000536,0.030455,68.333487,16.208360,80.923909,0.120162,-40.001049,-0.000001,NaN,Inf,84.190669,-2.484069,1.006372,0.296773,0.224130,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641047,68.335102,68.823294,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448843,68.635489,14.463625,68.186863,-0.046690,0.034265,0.000000,14.346675,80.396839,-0.000199,68.444470,80.001935,68.588338,12.605110,68.709538,79.589088,68.029866,79.665409,-0.000535,0.030449,68.339363,16.209445,80.993190,0.119480,-40.000865,-0.000001,NaN,Inf,84.175620,-2.441729,1.004207,0.296138,0.223047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638313,68.353154,68.837094,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449399,68.635489,14.582948,68.184659,-0.044868,0.034247,0.000000,14.346247,80.464074,-0.000276,68.444470,79.969669,68.609641,12.628824,68.703412,79.532596,68.010321,79.527206,-0.000535,0.030444,68.342257,16.268418,80.899599,0.119104,-40.002439,-0.000000,NaN,Inf,84.234468,-2.349239,1.001023,0.295813,0.223389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641747,68.358669,68.810085,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478099,68.635489,14.465548,68.184659,-0.043315,0.034193,0.000000,14.347246,80.478638,-0.000024,68.427610,79.961896,68.628844,12.611390,68.706826,79.508007,68.056129,79.557425,-0.000533,0.030480,68.333640,16.255305,80.826687,0.118623,-40.002019,-0.000001,NaN,Inf,84.232961,-2.429790,1.009243,0.297099,0.224235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656797,68.348778,68.822617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452557,68.637966,14.511175,68.183282,-0.043692,0.034235,0.000000,14.336686,80.405808,-0.000167,68.451772,79.901143,68.647959,12.627256,68.704747,79.597516,68.060091,79.585227,-0.000531,0.030506,68.339648,16.272641,80.962153,0.118025,-40.001915,0.000000,NaN,Inf,84.155140,-2.453700,0.999133,0.295801,0.223397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661368,68.364577,68.840704,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
