OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
6:09:15 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.480717,68.638516,14.424341,68.262331,-0.044650,0.034476,0.000000,14.339112,80.468869,0.000013,68.445012,79.953112,68.620531,12.621526,68.718878,79.570768,68.031243,79.461304,-0.000544,0.031365,68.358512,16.284912,80.950711,0.120517,-40.001285,0.000000,NaN,Inf,84.249573,-2.455617,0.997241,0.295182,0.222828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775233,68.362496,68.825174,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454486,68.638516,14.425728,68.263432,-0.045144,0.034476,0.000000,14.340253,80.456609,0.000269,68.465761,79.903248,68.628230,12.525607,68.704964,79.569302,68.029274,79.485626,-0.000544,0.031381,68.363996,16.160194,80.905842,0.120750,-40.000839,0.000001,NaN,Inf,84.151073,-2.498489,0.996107,0.296097,0.222648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765479,68.395143,68.857278,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451396,68.637416,14.555849,68.267288,-0.042541,0.034481,0.000000,14.336115,80.454432,0.000284,68.460917,79.970420,68.633435,12.622444,68.731371,79.533872,68.022315,79.528827,-0.000544,0.031401,68.355010,16.198556,80.929767,0.120806,-40.001311,0.000000,NaN,Inf,84.222186,-2.478883,0.998011,0.296365,0.222950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766529,68.391621,68.866945,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704402,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476539,68.638791,14.516347,68.267564,-0.041568,0.034513,0.000000,14.342965,80.399339,0.000015,68.432955,79.955991,68.574797,12.559150,68.700151,79.531921,68.021178,79.507600,-0.000545,0.031375,68.334859,16.213611,80.916548,0.121816,-40.001233,-0.000001,NaN,Inf,84.229468,-2.440608,1.007228,0.295172,0.223792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745707,68.359564,68.834645,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450667,68.638791,14.478859,68.267564,-0.042016,0.034588,0.000000,14.336828,80.460049,0.000041,68.449968,79.812757,68.637306,12.549261,68.704899,79.558543,68.001721,79.495587,-0.000544,0.031396,68.355620,16.222079,80.912533,0.121344,-40.001442,-0.000000,NaN,Inf,84.162669,-2.454857,1.002750,0.295337,0.222514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759596,68.355166,68.843043,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431090,68.637691,14.540827,68.267839,-0.044493,0.034597,0.000000,14.340396,80.463780,0.000256,68.449708,79.886822,68.609005,12.564900,68.691969,79.646371,68.009777,79.456222,-0.000546,0.031406,68.365283,16.233687,80.993274,0.121992,-40.001049,-0.000000,NaN,Inf,84.232820,-2.444109,1.001951,0.296225,0.222758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760383,68.345144,68.834472,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439899,68.637691,14.446542,68.268115,-0.045008,0.034566,0.000000,14.333403,80.429983,-0.000015,68.472607,79.953739,68.627530,12.653663,68.726711,79.581358,68.035338,79.544725,-0.000546,0.031402,68.382843,16.295613,80.942882,0.121506,-40.000944,-0.000001,NaN,Inf,84.284870,-2.480707,1.007604,0.295379,0.223184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771013,68.377814,68.853781,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467662,68.637966,14.523167,68.265911,-0.043237,0.034638,0.000000,14.339825,80.476120,-0.000016,68.444189,79.935633,68.618519,12.655191,68.715203,79.578490,68.015860,79.543312,-0.000546,0.031387,68.351072,16.228685,80.925482,0.122162,-40.001075,-0.000000,NaN,Inf,84.260948,-2.442111,1.000460,0.295636,0.222554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752444,68.379192,68.842628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451192,68.637966,14.446860,68.265911,-0.041942,0.034624,0.000000,14.339254,80.427662,0.000091,68.453793,79.964138,68.587571,12.715630,68.712512,79.571400,68.005574,79.511399,-0.000545,0.031354,68.359865,16.248298,80.945143,0.121645,-40.001731,-0.000001,NaN,Inf,84.185902,-2.423657,1.003836,0.295300,0.222645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755156,68.369017,68.852295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444585,68.636590,14.487907,68.267013,-0.042982,0.034630,0.000000,14.342679,80.467044,0.000072,68.429981,79.984781,68.591683,12.639775,68.695010,79.584604,68.012776,79.543391,-0.000544,0.031370,68.367438,16.176568,80.986584,0.122259,-40.001652,0.000000,NaN,Inf,84.230571,-2.436499,0.999700,0.295828,0.223132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760514,68.351096,68.828327,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471941,68.638791,14.470095,68.263708,-0.045375,0.034640,0.000000,14.343678,80.425712,-0.000068,68.485146,80.008197,68.653402,12.628376,68.748850,79.565556,68.070424,79.475012,-0.000545,0.031347,68.380518,16.251409,81.014994,0.121736,-40.001338,-0.000000,NaN,Inf,84.247125,-2.420515,1.002999,0.295333,0.223069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801040,68.380001,68.873881,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464991,68.637140,14.408228,68.262055,-0.045256,0.034660,0.000000,14.336400,80.485280,-0.000002,68.441171,79.940167,68.581753,12.607069,68.710018,79.480864,68.020721,79.470836,-0.000544,0.031348,68.339780,16.226573,80.955505,0.122222,-40.001101,0.000000,NaN,Inf,84.175128,-2.527728,0.999872,0.295300,0.223045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748923,68.365276,68.847485,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434185,68.637140,14.486506,68.262055,-0.044014,0.034664,0.000000,14.336115,80.418476,0.000252,68.429789,79.980004,68.633435,12.592918,68.715160,79.482208,68.015909,79.577636,-0.000546,0.031356,68.360631,16.231539,80.899256,0.121493,-40.000892,0.000001,NaN,Inf,84.192318,-2.481054,0.996076,0.295776,0.223301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767776,68.364182,68.856389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455450,68.637416,14.463987,68.257373,-0.041707,0.034698,0.000000,14.335972,80.516722,0.000009,68.459903,79.940389,68.607562,12.578420,68.716713,79.566977,68.009234,79.435148,-0.000545,0.031341,68.349446,16.239601,80.907597,0.121835,-40.001233,-0.000001,NaN,Inf,84.275913,-2.398838,1.003625,0.295711,0.223502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763095,68.358252,68.848472,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470844,68.637966,14.454810,68.253792,-0.042874,0.034680,0.000000,14.335401,80.456333,-0.000005,68.451474,79.974904,68.579828,12.582743,68.707678,79.590690,68.004902,79.423150,-0.000545,0.031340,68.343484,16.240343,80.866890,0.121136,-40.001547,-0.000000,NaN,Inf,84.218470,-2.495450,1.000591,0.295070,0.222212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751985,68.344641,68.829185,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455257,68.639617,14.546661,68.247457,-0.045246,0.034653,0.000000,14.341680,80.431232,0.000380,68.444156,79.944798,68.624447,12.623768,68.728199,79.536504,68.038282,79.511376,-0.000546,0.031354,68.355174,16.264672,80.927501,0.121056,-40.001259,-0.000001,NaN,Inf,84.152058,-2.430029,1.003971,0.295010,0.222200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768760,68.376392,68.847996,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431408,68.639892,14.463689,68.242224,-0.045249,0.034567,0.000000,14.338255,80.558557,0.000259,68.447111,79.924479,68.626262,12.620833,68.708816,79.578224,68.017556,79.467794,-0.000547,0.031333,68.358134,16.224326,80.948386,0.120601,-40.001233,-0.000001,NaN,Inf,84.221193,-2.469223,1.006323,0.295522,0.222704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756863,68.358668,68.834350,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452588,68.639892,14.513050,68.242224,-0.044142,0.034577,0.000000,14.338683,80.409113,0.000213,68.449894,79.955770,68.624272,12.583416,68.724699,79.575067,68.046557,79.499401,-0.000547,0.031330,68.385315,16.181105,80.989441,0.120197,-40.000892,-0.000000,NaN,Inf,84.286207,-2.480095,1.002237,0.294872,0.222694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778974,68.360003,68.841722,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477283,68.636865,14.524379,68.239745,-0.041780,0.034543,0.000000,14.343250,80.473662,0.000475,68.469514,79.992500,68.631271,12.690915,68.718398,79.575559,68.018916,79.538085,-0.000547,0.031337,68.360313,16.246058,80.928254,0.119842,-40.001521,-0.000001,NaN,Inf,84.228710,-2.486180,1.004183,0.295190,0.222281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763118,68.374904,68.850668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465059,68.638516,14.434107,68.238643,-0.042243,0.034562,0.000000,14.336828,80.496005,0.000472,68.424955,79.870747,68.612659,12.621690,68.706015,79.483573,68.004803,79.412824,-0.000546,0.031338,68.338837,16.238324,80.935864,0.119775,-40.001101,-0.000000,NaN,Inf,84.158726,-2.430501,1.003253,0.294498,0.222390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738272,68.370834,68.839474,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461160,68.639342,14.492992,68.233686,-0.044514,0.034547,0.000000,14.342108,80.381485,0.000200,68.449268,79.892921,68.619701,12.578847,68.718464,79.576210,68.016818,79.433612,-0.000548,0.031333,68.370217,16.327784,80.995150,0.119062,-40.001023,0.000000,NaN,Inf,84.193510,-2.507213,0.997860,0.295262,0.222946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759028,68.364992,68.851480,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475540,68.639342,14.434047,68.233686,-0.044922,0.034540,0.000000,14.344392,80.342746,0.000259,68.455115,79.964565,68.621626,12.562534,68.715817,79.546224,68.028114,79.544124,-0.000548,0.031311,68.363257,16.287403,80.974102,0.119112,-40.001364,-0.000000,NaN,Inf,84.204909,-2.504148,1.002201,0.295893,0.222787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752227,68.377727,68.864429,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439209,68.637416,14.447244,68.232033,-0.043197,0.034522,0.000000,14.340253,80.503025,0.000351,68.439538,79.890903,68.625826,12.525118,68.704638,79.537033,68.020323,79.499175,-0.000547,0.031281,68.351376,16.231575,80.965068,0.118791,-40.000708,0.000000,NaN,Inf,84.165926,-2.435323,0.997134,0.295297,0.221825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758504,68.369457,68.855814,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451367,68.636865,14.504542,68.231207,-0.042179,0.034493,0.000000,14.339397,80.497429,-0.000040,68.432151,79.872016,68.601811,12.618223,68.692255,79.557690,68.035753,79.452775,-0.000547,0.031272,68.330746,16.223827,80.969923,0.119155,-40.001180,-0.000000,NaN,Inf,84.262546,-2.460110,1.000557,0.295884,0.222903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730333,68.374949,68.844639,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471858,68.637691,14.456250,68.229830,-0.043326,0.034475,0.000000,14.342251,80.400096,-0.000012,68.452250,79.923602,68.626657,12.698562,68.715446,79.605363,68.007347,79.462158,-0.000546,0.031272,68.350050,16.315127,80.915508,0.119134,-40.000892,-0.000001,NaN,Inf,84.228995,-2.509184,1.003680,0.295525,0.222963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742298,68.369457,68.834537,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455239,68.637691,14.502760,68.229830,-0.045477,0.034465,0.000000,14.335401,80.448488,0.000098,68.441801,79.946965,68.592931,12.606560,68.714964,79.588245,67.996821,79.539051,-0.000545,0.031264,68.347027,16.329281,80.907842,0.119248,-40.000892,0.000000,NaN,Inf,84.174251,-2.473973,0.998921,0.295252,0.222607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743894,68.370223,68.851444,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437680,68.637966,14.507508,68.230105,-0.045355,0.034503,0.000000,14.340396,80.430438,0.000085,68.443737,79.935554,68.623202,12.570120,68.707417,79.524626,68.003761,79.465364,-0.000545,0.031253,68.352274,16.322953,80.936006,0.119052,-40.001259,-0.000001,NaN,Inf,84.219316,-2.407705,1.003287,0.294979,0.222166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742998,68.375147,68.862949,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479657,68.638791,14.514967,68.226800,-0.043368,0.034505,0.000000,14.336543,80.425932,-0.000073,68.461034,79.929102,68.610758,12.589594,68.700789,79.526966,68.031581,79.458083,-0.000546,0.031255,68.366290,16.356185,80.957116,0.119143,-40.000865,-0.000001,NaN,Inf,84.267249,-2.468062,1.004837,0.295008,0.222757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757150,68.369349,68.845871,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474446,68.638791,14.488772,68.224872,-0.042365,0.034533,0.000000,14.341823,80.455564,0.000031,68.441372,79.890524,68.613754,12.599442,68.692979,79.610313,68.020508,79.485400,-0.000546,0.031261,68.336260,16.319458,80.868580,0.119416,-40.001390,0.000000,NaN,Inf,84.232507,-2.415450,0.998625,0.295679,0.222560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731057,68.347817,68.832729,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448681,68.636590,14.517142,68.225147,-0.043450,0.034542,0.000000,14.339825,80.455037,0.000008,68.433009,79.878942,68.596148,12.596465,68.716104,79.535953,68.021648,79.434757,-0.000547,0.031264,68.346904,16.307286,80.987156,0.119826,-40.000944,-0.000000,NaN,Inf,84.168339,-2.470281,1.000990,0.295983,0.222534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735891,68.365126,68.847580,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445314,68.636590,14.423228,68.225147,-0.045708,0.034526,0.000000,14.344392,80.405996,-0.000107,68.443111,79.922331,68.622350,12.546058,68.685781,79.505968,67.991071,79.538247,-0.000549,0.031260,68.350819,16.167287,80.992212,0.120281,-40.001600,-0.000001,NaN,Inf,84.236010,-2.508148,1.004738,0.295529,0.223098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729264,68.335214,68.825338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471247,68.636590,14.429377,68.221016,-0.045579,0.034501,0.000000,14.339968,80.424453,-0.000046,68.440593,79.934151,68.601310,12.551585,68.700899,79.530228,68.004753,79.465752,-0.000549,0.031265,68.342509,16.331058,80.909309,0.120376,-40.001233,0.000000,NaN,Inf,84.245146,-2.402538,0.998471,0.296372,0.223353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733573,68.336199,68.829452,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470530,68.638516,14.508215,68.215783,-0.044284,0.034505,0.000000,14.338398,80.396080,0.000204,68.457737,79.947525,68.608309,12.538107,68.711641,79.566143,68.008715,79.461897,-0.000550,0.031278,68.357613,16.330473,80.900723,0.120450,-40.001180,0.000000,NaN,Inf,84.174808,-2.468773,0.997107,0.295321,0.222966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725611,68.349437,68.836320,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446217,68.639067,14.457179,68.212753,-0.042809,0.034478,0.000000,14.340967,80.504556,-0.000030,68.445309,79.999475,68.628234,12.641978,68.702890,79.513625,68.027800,79.516539,-0.000551,0.031269,68.332347,16.358476,80.978019,0.120653,-40.000918,-0.000000,NaN,Inf,84.178678,-2.475531,1.002604,0.295230,0.222778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730161,68.360641,68.832121,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431002,68.639067,14.511895,68.212753,-0.043530,0.034435,0.000000,14.340111,80.438488,-0.000050,68.443636,79.908141,68.626747,12.556132,68.707638,79.615446,68.043164,79.496584,-0.000551,0.031265,68.348864,16.263923,80.986626,0.120755,-40.002124,-0.000000,NaN,Inf,84.245173,-2.454999,1.000759,0.295162,0.222186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738232,68.350422,68.850381,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478247,68.636865,14.502114,68.211927,-0.045830,0.034397,0.000000,14.341395,80.504821,0.000335,68.458434,80.005101,68.634511,12.638654,68.709170,79.525462,67.998606,79.465057,-0.000552,0.031256,68.359965,16.269309,80.933905,0.120699,-40.000944,-0.000001,NaN,Inf,84.286487,-2.484829,1.005606,0.295664,0.223078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737685,68.353617,68.832451,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464197,68.639342,14.443154,68.206143,-0.046343,0.034371,0.000000,14.334688,80.385669,0.000215,68.445396,79.901419,68.612749,12.661309,68.717745,79.620942,68.046600,79.467328,-0.000551,0.031242,68.354349,16.285575,80.981692,0.120332,-40.001023,-0.000000,NaN,Inf,84.156113,-2.463130,1.001648,0.295617,0.222211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739610,68.367184,68.847998,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435196,68.639067,14.507008,68.206143,-0.045131,0.034330,0.000000,14.342108,80.445553,-0.000054,68.456326,79.974789,68.618239,12.621423,68.707025,79.614021,67.995235,79.435734,-0.000551,0.031238,68.354546,16.195196,81.055845,0.120655,-40.001206,0.000000,NaN,Inf,84.196672,-2.509477,0.998545,0.295818,0.223012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731386,68.358956,68.847781,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451041,68.639067,14.413530,68.206143,-0.042742,0.034309,0.000000,14.337399,80.441661,0.000018,68.442375,79.919237,68.616752,12.529604,68.716761,79.611267,68.018607,79.455021,-0.000551,0.031236,68.357525,16.360816,80.955362,0.120798,-40.001049,-0.000001,NaN,Inf,84.275095,-2.481026,1.004975,0.294962,0.223381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727406,68.362458,68.842049,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.485110,68.638791,14.424644,68.203389,-0.043716,0.034328,0.000000,14.343964,80.417009,0.000113,68.443857,79.980218,68.588079,12.661124,68.707201,79.622884,68.011367,79.450485,-0.000551,0.031228,68.347846,16.298953,80.936147,0.120790,-40.001600,0.000000,NaN,Inf,84.232080,-2.490409,0.997404,0.295692,0.223190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719094,68.381582,68.836477,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436201,68.639342,14.502841,68.202287,-0.045410,0.034260,0.000000,14.339540,80.479104,-0.000265,68.439338,79.899286,68.601377,12.635167,68.688079,79.511709,68.030102,79.472343,-0.000552,0.031244,68.336290,16.297319,80.902028,0.120866,-40.000865,0.000001,NaN,Inf,84.139449,-2.486459,0.995826,0.296125,0.222118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704134,68.351648,68.832759,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456823,68.637966,14.434106,68.200359,-0.045608,0.034250,0.000000,14.344820,80.451696,-0.000182,68.480878,79.922922,68.601727,12.637185,68.711707,79.530354,68.007493,79.470604,-0.000552,0.031270,68.368387,16.203159,80.901108,0.120874,-40.001075,-0.000001,NaN,Inf,84.272641,-2.489343,1.004616,0.295630,0.222710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710302,68.369460,68.842162,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462930,68.640718,14.406904,68.195952,-0.043360,0.034226,0.000000,14.334830,80.446937,0.000002,68.432818,79.870374,68.604855,12.580052,68.706938,79.545952,68.001910,79.460778,-0.000553,0.031277,68.360770,16.267504,80.874966,0.121025,-40.001206,0.000000,NaN,Inf,84.224586,-2.470478,0.998428,0.294737,0.222442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702625,68.349307,68.828689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450070,68.640718,14.503359,68.195952,-0.043248,0.034209,0.000000,14.342394,80.476401,-0.000298,68.442422,79.919683,68.594006,12.603275,68.718118,79.602735,68.046099,79.471116,-0.000554,0.031281,68.365841,16.257509,80.914509,0.121181,-40.000944,0.000001,NaN,Inf,84.201484,-2.469538,0.996126,0.294678,0.222686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717957,68.372545,68.867442,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458676,68.636590,14.427116,68.192096,-0.044551,0.034162,0.000000,14.341395,80.508907,-0.000311,68.440401,79.931842,68.599802,12.553991,68.690661,79.570933,68.011629,79.373479,-0.000552,0.031276,68.348106,16.326742,81.001452,0.121731,-40.001547,-0.000001,NaN,Inf,84.236368,-2.506229,1.003688,0.295295,0.222742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710455,68.359219,68.832168,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470707,68.637966,14.514532,68.189617,-0.046664,0.034189,0.000000,14.341395,80.502859,-0.000082,68.442878,79.887009,68.609469,12.653009,68.698253,79.551865,67.991668,79.468485,-0.000552,0.031271,68.360923,16.234029,80.965231,0.121508,-40.000551,0.000000,NaN,Inf,84.208893,-2.542591,0.997817,0.295406,0.222407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721369,68.377622,68.835492,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448047,68.637966,14.492443,68.187414,-0.046008,0.034185,0.000000,14.337256,80.443806,-0.000245,68.455022,79.933714,68.630838,12.553441,68.706326,79.580322,68.040079,79.462551,-0.000553,0.031272,68.379288,16.272883,80.928135,0.121637,-40.001731,-0.000000,NaN,Inf,84.177647,-2.453707,1.003029,0.295646,0.223475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732349,68.368651,68.856025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431621,68.637966,14.460048,68.187414,-0.044186,0.034175,0.000000,14.336828,80.412652,-0.000395,68.423804,79.867661,68.582895,12.549588,68.709083,79.532956,68.010296,79.437636,-0.000553,0.031265,68.356290,16.335303,80.857548,0.121538,-40.001600,-0.000000,NaN,Inf,84.239106,-2.506421,1.003073,0.295176,0.222368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699366,68.331079,68.839977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463740,68.640167,14.543629,68.183558,-0.042872,0.034200,0.000000,14.337542,80.450956,-0.000195,68.460347,79.898263,68.613888,12.530563,68.720131,79.573925,68.026315,79.506911,-0.000553,0.031243,68.387929,16.303854,80.844883,0.121821,-40.000708,-0.000000,NaN,Inf,84.283705,-2.494706,1.001970,0.296011,0.222555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720801,68.375390,68.852244,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462999,68.637691,14.435301,68.183007,-0.043764,0.034207,0.000000,14.335687,80.442400,-0.000083,68.463650,79.925159,68.596413,12.616143,68.714706,79.560987,68.039206,79.474530,-0.000553,0.031250,68.373045,16.236526,80.940596,0.121733,-40.001495,-0.000001,NaN,Inf,84.198738,-2.460493,1.005523,0.294775,0.222852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738233,68.362896,68.863463,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440553,68.638241,14.494489,68.183558,-0.045872,0.034229,0.000000,14.337827,80.463009,-0.000331,68.427213,79.947929,68.597856,12.558906,68.703264,79.529065,68.012483,79.496586,-0.000551,0.031239,68.338618,16.252286,80.853979,0.121957,-40.000551,0.000000,NaN,Inf,84.198268,-2.496861,0.998085,0.295784,0.222777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711418,68.349373,68.822217,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427588,68.638241,14.454516,68.183558,-0.046159,0.034216,0.000000,14.336828,80.457760,-0.000314,68.453133,79.966260,68.613910,12.646485,68.736364,79.553491,68.018632,79.502606,-0.000551,0.031242,68.352588,16.288372,80.915959,0.121625,-40.001101,-0.000001,NaN,Inf,84.259723,-2.454147,1.003735,0.295702,0.222558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736615,68.358782,68.857863,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472311,68.638516,14.397984,68.181354,-0.044994,0.034216,0.000000,14.336115,80.435310,0.000073,68.438600,79.991050,68.604024,12.624728,68.697378,79.547562,68.006487,79.435454,-0.000551,0.031241,68.344234,16.225467,80.898603,0.121871,-40.001311,-0.000000,NaN,Inf,84.294933,-2.455931,1.001866,0.294841,0.222454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700963,68.361365,68.836171,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455478,68.637140,14.507638,68.181354,-0.042589,0.034214,0.000000,14.335116,80.446895,-0.000064,68.436752,79.944893,68.623643,12.579032,68.689568,79.555690,67.989655,79.510525,-0.000551,0.031233,68.360575,16.210685,80.829078,0.122485,-40.000997,0.000001,NaN,Inf,84.173849,-2.492482,0.994864,0.294977,0.222740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714765,68.363947,68.828909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433453,68.638791,14.406907,68.177774,-0.043941,0.034229,0.000000,14.338398,80.484663,-0.000069,68.453677,79.979688,68.617672,12.628642,68.698145,79.556039,67.999636,79.474629,-0.000552,0.031207,68.355614,16.310289,80.887018,0.123149,-40.001259,-0.000001,NaN,Inf,84.218115,-2.421214,1.003608,0.294846,0.222013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693002,68.369614,68.840544,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459179,68.637966,14.439619,68.177223,-0.045476,0.034222,0.000000,14.336686,80.445850,0.000310,68.448833,80.001204,68.601575,12.664612,68.702827,79.570298,67.984359,79.431454,-0.000552,0.031226,68.337117,16.269195,80.918264,0.122972,-40.001652,0.000000,NaN,Inf,84.261341,-2.452355,0.998162,0.294899,0.222089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682722,68.364319,68.830682,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471959,68.637966,14.507243,68.177223,-0.045189,0.034306,0.000000,14.340253,80.438141,0.000197,68.446140,79.975696,68.633725,12.624136,68.717528,79.673772,67.994538,79.500644,-0.000552,0.031201,68.368324,16.274403,80.876147,0.123801,-40.001259,0.000000,NaN,Inf,84.208904,-2.473255,0.998647,0.294921,0.222509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697420,68.347842,68.845838,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451281,68.638241,14.427597,68.178876,-0.043207,0.034298,0.000000,14.339540,80.482536,-0.000039,68.454590,79.962799,68.626312,12.583293,68.711775,79.541372,68.025922,79.430717,-0.000551,0.031203,68.367278,16.246450,80.890281,0.123429,-40.001757,-0.000000,NaN,Inf,84.174256,-2.433259,1.002438,0.294976,0.221933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694577,68.393225,68.854344,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423980,68.638516,14.496996,68.176948,-0.042253,0.034293,0.000000,14.336400,80.491654,0.000034,68.450659,79.985812,68.628586,12.485703,68.700333,79.620373,68.007407,79.433780,-0.000551,0.031198,68.367476,16.278755,80.868867,0.123834,-40.001469,0.000000,NaN,Inf,84.230607,-2.515352,0.998361,0.294921,0.222921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697267,68.354757,68.852049,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458475,68.636865,14.508455,68.180528,-0.043509,0.034314,0.000000,14.335687,80.397945,0.000106,68.445598,79.933443,68.604353,12.660514,68.711010,79.603362,68.007716,79.450370,-0.000551,0.031175,68.360753,16.156448,80.924607,0.123522,-40.000787,-0.000001,NaN,Inf,84.305013,-2.494615,1.005062,0.295642,0.222571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690072,68.367099,68.850695,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704696,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469409,68.636865,14.520668,68.180528,-0.045230,0.034332,0.000000,14.339540,80.473383,-0.000252,68.433758,79.961012,68.587643,12.571385,68.704271,79.545120,67.985392,79.513643,-0.000550,0.031164,68.326567,16.279269,80.875923,0.124182,-40.001154,-0.000001,NaN,Inf,84.209711,-2.482890,1.003457,0.296046,0.222661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705360,68.347886,68.835453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434511,68.638241,14.512692,68.181354,-0.045456,0.034279,0.000000,14.340539,80.459836,-0.000166,68.432235,80.019839,68.640112,12.536006,68.694404,79.517924,68.027522,79.430246,-0.000548,0.031152,68.348196,16.240721,80.968454,0.123818,-40.001049,-0.000001,NaN,Inf,84.180064,-2.414692,1.003543,0.295544,0.223135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717106,68.344254,68.841400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444606,68.637140,14.444586,68.181630,-0.043846,0.034273,0.000000,14.335259,80.471390,0.000071,68.460287,79.945848,68.589940,12.583090,68.708231,79.513621,68.003800,79.444065,-0.000546,0.031161,68.349004,16.275316,80.950937,0.123996,-40.001390,-0.000001,NaN,Inf,84.276129,-2.517292,1.005416,0.294942,0.222335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698930,68.364736,68.840549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
