OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
6:11:53 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.436777,68.637416,14.407723,68.178876,-0.043918,0.034666,0.000000,14.338969,80.452710,-0.000054,68.432546,79.971812,68.627260,12.595609,68.694434,79.519288,68.004548,79.537721,-0.000542,0.030906,68.356364,16.227993,80.906678,0.121471,-40.001915,0.000000,NaN,Inf,84.200192,-2.545122,0.997820,0.296563,0.222838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788196,68.350520,68.843790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461800,68.638516,14.538500,68.176948,-0.043146,0.034647,0.000000,14.338683,80.473835,-0.000205,68.450535,79.893232,68.611798,12.602012,68.703907,79.488036,68.016431,79.492545,-0.000542,0.030902,68.375208,16.354552,80.924993,0.121254,-40.001233,0.000000,NaN,Inf,84.269149,-2.416397,0.997988,0.296084,0.222355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815949,68.366232,68.830733,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451479,68.638241,14.541907,68.173367,-0.044719,0.034634,0.000000,14.337542,80.439842,-0.000237,68.437541,79.896963,68.604624,12.592551,68.706708,79.601142,68.015401,79.460714,-0.000541,0.030914,68.330356,16.282686,80.952567,0.121177,-40.001521,-0.000001,NaN,Inf,84.202346,-2.461024,1.005304,0.295997,0.222615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.790908,68.333277,68.820563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436995,68.638241,14.437088,68.173367,-0.046199,0.034716,0.000000,14.338826,80.418899,-0.000056,68.460637,79.999446,68.588373,12.563657,68.720381,79.607316,67.985854,79.473099,-0.000542,0.030916,68.377056,16.294801,80.887609,0.121246,-40.000813,-0.000001,NaN,Inf,84.230067,-2.483075,1.006257,0.295160,0.222568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821198,68.378135,68.836331,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481485,68.638791,14.492500,68.173092,-0.045251,0.034771,0.000000,14.342108,80.495074,0.000089,68.465981,79.972190,68.632117,12.633658,68.717582,79.495373,68.027417,79.556859,-0.000542,0.030899,68.396053,16.300872,80.934455,0.120795,-40.000892,-0.000000,NaN,Inf,84.269384,-2.444546,1.000006,0.295585,0.222469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832527,68.381155,68.861655,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451560,68.638241,14.400902,68.171990,-0.043586,0.034782,0.000000,14.338541,80.421719,-0.000039,68.448641,79.972034,68.600841,12.528136,68.710821,79.518208,68.012860,79.469059,-0.000542,0.030912,68.368762,16.257758,80.923708,0.120419,-40.000813,-0.000000,NaN,Inf,84.149268,-2.425398,1.000761,0.295589,0.222796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798344,68.363584,68.844201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436789,68.636590,14.477085,68.170888,-0.042428,0.034704,0.000000,14.339112,80.497798,0.000002,68.439236,79.937193,68.584087,12.600809,68.710690,79.627322,67.998396,79.571328,-0.000541,0.030932,68.370093,16.295906,80.946469,0.120216,-40.001888,0.000001,NaN,Inf,84.229847,-2.474482,0.996495,0.296424,0.222401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781176,68.352228,68.837643,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453456,68.636590,14.449624,68.170888,-0.044185,0.034707,0.000000,14.339682,80.458326,0.000273,68.450010,79.937764,68.615625,12.527320,68.725610,79.533854,67.996774,79.462854,-0.000541,0.030941,68.369307,16.249218,80.947529,0.120237,-40.000577,-0.000000,NaN,Inf,84.268293,-2.385894,1.002791,0.297535,0.223133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784041,68.370061,68.826465,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475686,68.638241,14.486627,68.167583,-0.045702,0.034633,0.000000,14.340539,80.433360,0.000090,68.438908,80.064672,68.623346,12.614470,68.711718,79.519390,67.995986,79.569491,-0.000540,0.030959,68.382995,16.275017,80.970249,0.120098,-40.000839,0.000000,NaN,Inf,84.223053,-2.462894,0.999735,0.295438,0.223663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773893,68.369886,68.851025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453037,68.639892,14.518712,68.168685,-0.044837,0.034589,0.000000,14.341395,80.504821,0.000016,68.478146,79.955233,68.633385,12.577644,68.724670,79.551376,68.025533,79.508315,-0.000539,0.030977,68.371440,16.284406,80.955605,0.120129,-40.000944,-0.000000,NaN,Inf,84.164428,-2.384817,1.000756,0.296804,0.222809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766895,68.372031,68.865174,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435433,68.639342,14.524122,68.167308,-0.042639,0.034627,0.000000,14.341395,80.452030,0.000174,68.447599,79.904715,68.612564,12.543877,68.695529,79.550724,68.006404,79.490849,-0.000539,0.030998,68.355315,16.287196,80.986768,0.120298,-40.001574,-0.000001,NaN,Inf,84.227491,-2.458694,1.004544,0.295774,0.223136,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743995,68.361178,68.845645,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453878,68.638516,14.411335,68.165930,-0.042492,0.034559,0.000000,14.333974,80.501976,-0.000014,68.446035,79.929132,68.590496,12.640368,68.707540,79.544607,68.000255,79.462860,-0.000538,0.031038,68.344652,16.317188,80.933826,0.120894,-40.001101,-0.000001,NaN,Inf,84.274725,-2.452226,1.006144,0.296052,0.223120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732732,68.364876,68.834514,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467982,68.638516,14.531200,68.165930,-0.044228,0.034543,0.000000,14.335687,80.484893,-0.000114,68.455790,80.015474,68.625030,12.569000,68.715897,79.596517,68.005091,79.455920,-0.000539,0.031050,68.355249,16.275744,80.961970,0.120332,-40.001731,0.000000,NaN,Inf,84.223835,-2.466372,0.997057,0.295362,0.221959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752722,68.363256,68.846826,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435134,68.637140,14.485554,68.164829,-0.045787,0.034464,0.000000,14.338113,80.481763,-0.000033,68.458526,79.930834,68.627283,12.541247,68.732284,79.542715,68.010758,79.407905,-0.000539,0.031066,68.364192,16.220902,80.920833,0.120160,-40.001233,-0.000001,NaN,Inf,84.185585,-2.476241,1.004370,0.297844,0.223547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751235,68.386297,68.872433,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438007,68.637691,14.477788,68.165104,-0.044889,0.034416,0.000000,14.337970,80.469199,0.000030,68.439865,79.886183,68.626408,12.572262,68.721017,79.495472,67.996950,79.451674,-0.000540,0.031064,68.356665,16.231589,80.907964,0.119659,-40.000865,-0.000001,NaN,Inf,84.273336,-2.516738,1.003493,0.296006,0.222973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726258,68.361309,68.828719,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469193,68.637691,14.518288,68.165104,-0.043260,0.034422,0.000000,14.340111,80.485395,-0.000168,68.449772,79.959959,68.623325,12.615347,68.723336,79.574538,68.013584,79.425411,-0.000539,0.031078,68.375684,16.296249,80.956605,0.120263,-40.001023,-0.000000,NaN,Inf,84.266083,-2.471180,1.002755,0.296943,0.222742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743121,68.367786,68.852403,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463985,68.638516,14.425893,68.164002,-0.043376,0.034364,0.000000,14.336115,80.467997,-0.000118,68.443515,79.917465,68.611799,12.588514,68.698089,79.492476,67.996468,79.471693,-0.000537,0.031098,68.350811,16.222350,80.945104,0.120108,-40.000944,-0.000001,NaN,Inf,84.181476,-2.506863,1.003393,0.295529,0.222761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750711,68.370390,68.843612,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428867,68.637691,14.432172,68.164829,-0.045016,0.034325,0.000000,14.334402,80.441933,-0.000011,68.437323,79.999571,68.625796,12.581581,68.702115,79.561007,68.007280,79.421335,-0.000536,0.031121,68.362801,16.232780,80.846801,0.120085,-40.001075,0.000000,NaN,Inf,84.196423,-2.456179,0.997366,0.294781,0.222150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746839,68.371922,68.829900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456285,68.639342,14.528517,68.159871,-0.046462,0.034307,0.000000,14.339397,80.462944,-0.000250,68.447058,79.966880,68.607972,12.598484,68.695924,79.552800,67.986314,79.572920,-0.000536,0.031136,68.371311,16.297669,80.907922,0.119547,-40.001600,-0.000000,NaN,Inf,84.290911,-2.503516,1.000229,0.296271,0.223237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814617,68.361989,68.826818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461183,68.638241,14.406140,68.159320,-0.045308,0.034314,0.000000,14.339968,80.465803,-0.000233,68.420312,79.935288,68.584351,12.616183,68.678946,79.495188,67.974343,79.493013,-0.000536,0.031139,68.342456,16.248191,80.904904,0.119827,-40.001600,-0.000001,NaN,Inf,84.218130,-2.372661,1.004997,0.295207,0.223058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775623,68.344593,68.826490,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436061,68.638241,14.498154,68.159320,-0.043593,0.034329,0.000000,14.330549,80.488418,0.000026,68.470804,79.900529,68.613987,12.605949,68.719815,79.525699,68.024789,79.488981,-0.000536,0.031157,68.364085,16.195944,80.979838,0.119542,-40.001783,0.000001,NaN,Inf,84.203745,-2.418597,0.996194,0.295482,0.223115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813568,68.368422,68.860691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465967,68.638791,14.498325,68.160697,-0.042482,0.034298,0.000000,14.337114,80.489099,-0.000066,68.449926,79.981490,68.630413,12.634373,68.725022,79.564533,68.022886,79.483956,-0.000537,0.031153,68.366328,16.258957,80.894707,0.119831,-40.000970,-0.000001,NaN,Inf,84.271918,-2.471967,1.004301,0.294461,0.222768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805476,68.355337,68.829289,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467026,68.638516,14.487868,68.163452,-0.044363,0.034280,0.000000,14.334402,80.493252,-0.000189,68.457919,79.954413,68.642287,12.632314,68.731912,79.517655,68.037176,79.526788,-0.000536,0.031137,68.389219,16.322375,80.901949,0.119416,-40.001967,-0.000000,NaN,Inf,84.191323,-2.473707,1.002237,0.295471,0.222344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826077,68.394657,68.853124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426755,68.636590,14.511517,68.167032,-0.046250,0.034289,0.000000,14.333831,80.444140,-0.000009,68.438345,79.933375,68.602111,12.592919,68.696296,79.476991,67.970052,79.513322,-0.000535,0.031134,68.349354,16.276186,80.980673,0.119983,-40.000131,-0.000000,NaN,Inf,84.188177,-2.456947,1.001441,0.295811,0.223054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786733,68.345731,68.825527,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464797,68.636315,14.526530,68.171439,-0.045307,0.034271,0.000000,14.339254,80.511342,0.000116,68.444234,79.891204,68.607907,12.694260,68.701263,79.646533,68.022143,79.470425,-0.000535,0.031138,68.364762,16.357420,80.906638,0.119844,-40.001390,-0.000001,NaN,Inf,84.290506,-2.419404,1.005875,0.296456,0.223046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792945,68.374396,68.838934,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697799,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472838,68.636315,14.431821,68.171439,-0.043692,0.034293,0.000000,14.338969,80.445028,-0.000222,68.448925,79.980097,68.596074,12.512578,68.705638,79.557913,68.007324,79.481240,-0.000535,0.031149,68.341345,16.275252,80.970474,0.119862,-40.000525,-0.000001,NaN,Inf,84.192020,-2.482773,1.004268,0.296959,0.223830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747037,68.356321,68.818725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445137,68.639067,14.500549,68.174469,-0.042629,0.034290,0.000000,14.338969,80.460228,-0.000134,68.458182,79.977660,68.622058,12.625461,68.729135,79.647226,68.024966,79.551270,-0.000535,0.031136,68.386174,16.213717,80.902273,0.119722,-40.000708,0.000000,NaN,Inf,84.170222,-2.460114,0.997166,0.296329,0.222857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775098,68.390632,68.851726,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451990,68.637416,14.450535,68.176397,-0.044414,0.034305,0.000000,14.341823,80.464063,0.000109,68.449144,79.899295,68.609198,12.533539,68.696318,79.574621,68.013366,79.463852,-0.000533,0.031150,68.361410,16.204593,80.919322,0.120255,-40.000761,-0.000001,NaN,Inf,84.248105,-2.426995,1.003836,0.295914,0.223385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734811,68.366541,68.841383,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466956,68.639067,14.453627,68.179151,-0.045728,0.034346,0.000000,14.338398,80.478126,-0.000067,68.439258,79.916987,68.578927,12.568775,68.708439,79.597272,67.998002,79.457489,-0.000533,0.031137,68.356470,16.223648,80.835949,0.120111,-40.000708,0.000000,NaN,Inf,84.227855,-2.478763,0.999899,0.295968,0.223871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740695,68.368685,68.827693,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461204,68.639067,14.464857,68.179151,-0.044513,0.034239,0.000000,14.342251,80.441773,-0.000148,68.452555,79.901510,68.613288,12.583721,68.724934,79.492908,68.014724,79.520925,-0.000533,0.031151,68.373097,16.280011,80.926440,0.120617,-40.001075,0.000000,NaN,Inf,84.188916,-2.468014,0.999079,0.296223,0.223354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758017,68.384352,68.846063,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429397,68.638241,14.439727,68.179426,-0.042978,0.034220,0.000000,14.335687,80.471982,-0.000054,68.445472,79.922560,68.621336,12.568837,68.715112,79.520406,68.009252,79.498853,-0.000532,0.031140,68.361454,16.295763,80.904865,0.120608,-40.000551,-0.000000,NaN,Inf,84.204513,-2.438744,1.000253,0.297506,0.223889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763988,68.382011,68.853476,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447173,68.638791,14.495716,68.179977,-0.043076,0.034216,0.000000,14.342251,80.479037,0.000004,68.443690,79.885591,68.607907,12.652723,68.704588,79.579123,68.013694,79.500030,-0.000533,0.031152,68.338995,16.233573,80.978977,0.120824,-40.000393,-0.000000,NaN,Inf,84.290019,-2.449272,1.000716,0.296731,0.223251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753468,68.368160,68.833815,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465955,68.639067,14.439536,68.179702,-0.044824,0.034215,0.000000,14.336971,80.427340,-0.000228,68.453100,79.952109,68.617137,12.611229,68.711742,79.543692,68.022757,79.517441,-0.000535,0.031143,68.381497,16.230426,80.893586,0.120484,-40.001180,-0.000001,NaN,Inf,84.242302,-2.452861,1.003360,0.296845,0.223832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769762,68.380304,68.852013,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457309,68.639067,14.516091,68.179702,-0.046174,0.034193,0.000000,14.341109,80.517283,-0.000172,68.447667,80.008714,68.604627,12.633311,68.714608,79.566899,68.027681,79.472770,-0.000535,0.031136,68.361172,16.333841,80.922035,0.120380,-40.000210,0.000000,NaN,Inf,84.191629,-2.449303,0.998174,0.297479,0.224063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783431,68.365293,68.836573,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446708,68.637416,14.516842,68.176397,-0.044385,0.034168,0.000000,14.338541,80.394098,-0.000105,68.429285,79.944419,68.582711,12.639552,68.687699,79.556019,68.023718,79.492239,-0.000535,0.031138,68.351857,16.241349,80.952587,0.119908,-40.000682,-0.000001,NaN,Inf,84.215077,-2.486612,1.004066,0.296629,0.223256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744894,68.339210,68.818485,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474136,68.637966,14.420398,68.173092,-0.042779,0.034135,0.000000,14.340824,80.419262,-0.000365,68.449015,79.906581,68.613944,12.601053,68.708548,79.541841,68.010742,79.433960,-0.000535,0.031123,68.347637,16.336017,80.931050,0.120024,-40.000551,-0.000001,NaN,Inf,84.242188,-2.468532,1.004855,0.296054,0.223811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776127,68.367547,68.832528,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433613,68.638241,14.480188,68.171164,-0.042493,0.034087,0.000000,14.337542,80.426767,-0.000310,68.434608,79.991015,68.616043,12.615715,68.711895,79.429689,68.010783,79.481445,-0.000534,0.031122,68.355534,16.240842,80.913409,0.119686,-40.000210,0.000001,NaN,Inf,84.168356,-2.497820,0.996287,0.296843,0.224360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803573,68.370895,68.844203,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449794,68.636865,14.527108,68.166481,-0.045036,0.034073,0.000000,14.334545,80.437336,-0.000049,68.439343,79.927754,68.604255,12.541105,68.710080,79.536214,68.005989,79.499507,-0.000534,0.031122,68.363998,16.235712,80.931623,0.120434,-40.002229,-0.000000,NaN,Inf,84.278569,-2.463423,1.003227,0.296013,0.223918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802174,68.348291,68.844399,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467064,68.636865,14.402597,68.166481,-0.046338,0.034045,0.000000,14.335687,80.421643,-0.000287,68.458616,79.972591,68.617881,12.657088,68.702925,79.520569,68.024156,79.388992,-0.000533,0.031094,68.360561,16.226188,80.911065,0.120234,-40.001338,0.000000,NaN,Inf,84.251818,-2.427773,0.997977,0.297114,0.224137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796684,68.378969,68.847593,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453313,68.638791,14.459137,68.163452,-0.044387,0.034080,0.000000,14.334688,80.468695,-0.000237,68.434630,79.947551,68.607710,12.642060,68.715614,79.552002,68.008726,79.538501,-0.000532,0.031091,68.355556,16.176289,80.953466,0.120640,-40.001364,0.000001,NaN,Inf,84.186421,-2.543859,0.995544,0.296264,0.223369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807291,68.364636,68.849627,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434413,68.637416,14.439202,68.159320,-0.042632,0.034132,0.000000,14.338113,80.418022,0.000028,68.438104,79.990773,68.626738,12.589207,68.733400,79.592424,68.008899,79.469773,-0.000532,0.031066,68.366478,16.206297,80.975981,0.120426,-40.000918,-0.000000,NaN,Inf,84.225642,-2.420009,1.000403,0.296693,0.223796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842938,68.392403,68.841906,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461694,68.636315,14.420569,68.154638,-0.042160,0.034138,0.000000,14.339397,80.469809,-0.000010,68.455183,79.908240,68.612587,12.637635,68.708438,79.579529,67.994915,79.510235,-0.000531,0.031060,68.362084,16.240728,81.013323,0.120364,-40.000892,-0.000000,NaN,Inf,84.275569,-2.470003,1.000332,0.296939,0.222900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822971,68.369100,68.839982,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470408,68.636315,14.499995,68.154638,-0.044109,0.034152,0.000000,14.342965,80.429575,-0.000155,68.461788,79.880457,68.636098,12.566327,68.689973,79.587497,68.024440,79.508253,-0.000532,0.031059,68.376968,16.377376,80.982138,0.119524,-40.000498,0.000000,NaN,Inf,84.200433,-2.426684,0.997156,0.296682,0.223833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814070,68.366430,68.849954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454133,68.637140,14.448465,68.152985,-0.045422,0.034149,0.000000,14.341966,80.450803,0.000082,68.458332,79.993814,68.600667,12.598280,68.708569,79.606055,68.025117,79.460730,-0.000532,0.031045,68.362757,16.230662,81.009202,0.119976,-40.001259,-0.000000,NaN,Inf,84.176806,-2.457645,1.002045,0.297126,0.223519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825595,68.370894,68.858941,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438634,68.639617,14.522570,68.151608,-0.044738,0.034188,0.000000,14.336400,80.392448,0.000275,68.444731,79.977528,68.596293,12.538556,68.715417,79.602934,68.012248,79.426434,-0.000531,0.031020,68.370635,16.229035,80.887304,0.119470,-40.001075,0.000000,NaN,Inf,84.221768,-2.492778,0.999608,0.296297,0.222910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806263,68.375249,68.847329,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470863,68.637966,14.497484,68.149680,-0.042953,0.034253,0.000000,14.337256,80.455083,-0.000007,68.437169,79.916170,68.599617,12.627664,68.713754,79.614221,68.021264,79.436595,-0.000530,0.031021,68.369677,16.310953,80.930908,0.120128,-40.001154,-0.000001,NaN,Inf,84.266308,-2.504786,1.005813,0.296733,0.223224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803769,68.351966,68.839718,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474483,68.637966,14.550520,68.149680,-0.041335,0.034326,0.000000,14.340253,80.446639,0.000007,68.453747,79.877746,68.589030,12.548608,68.715635,79.551049,67.982241,79.356503,-0.000530,0.031017,68.348656,16.247328,81.008305,0.119837,-40.001521,-0.000000,NaN,Inf,84.177224,-2.506431,1.001840,0.297310,0.223565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816038,68.362578,68.851003,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435855,68.638241,14.502676,68.147477,-0.043272,0.034314,0.000000,14.335687,80.464627,0.000186,68.445732,79.991759,68.613177,12.577972,68.716510,79.566366,67.984147,79.397643,-0.000529,0.031026,68.368329,16.194682,80.872559,0.120122,-40.000577,-0.000001,NaN,Inf,84.167414,-2.525526,1.005253,0.296328,0.223586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831871,68.369274,68.852076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444589,68.638516,14.438945,68.145273,-0.044679,0.034306,0.000000,14.336257,80.443134,0.000036,68.463589,79.899415,68.606615,12.635474,68.700802,79.552594,67.995898,79.495832,-0.000530,0.031031,68.365129,16.264336,80.974125,0.119650,-40.000629,-0.000001,NaN,Inf,84.272478,-2.497571,1.004629,0.297020,0.223777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818247,68.367283,68.847613,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478087,68.638241,14.533494,68.141142,-0.043357,0.034345,0.000000,14.339825,80.485600,-0.000107,68.446989,79.978841,68.626912,12.616367,68.696579,79.486570,68.009949,79.470996,-0.000531,0.031035,68.357599,16.204728,80.968882,0.120064,-40.001783,0.000000,NaN,Inf,84.249042,-2.438107,0.999609,0.297129,0.223324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807377,68.378442,68.845032,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481811,68.638241,14.422606,68.141142,-0.041861,0.034398,0.000000,14.341680,80.465718,0.000079,68.438517,79.937488,68.614095,12.610066,68.706205,79.533570,68.020127,79.471055,-0.000532,0.031021,68.362344,16.226274,80.898132,0.119854,-40.001075,-0.000001,NaN,Inf,84.157923,-2.470165,1.003827,0.297000,0.223703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824479,68.381418,68.839412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434987,68.638791,14.437163,68.142795,-0.042371,0.034470,0.000000,14.332262,80.430639,0.000001,68.440387,79.989471,68.613067,12.550404,68.716816,79.524315,67.955059,79.528566,-0.000531,0.030997,68.324937,16.248197,81.011735,0.120471,-40.000551,0.000001,NaN,Inf,84.147835,-2.480300,0.995912,0.296717,0.223564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810986,68.361681,68.834231,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461802,68.639617,14.510158,68.142519,-0.044225,0.034415,0.000000,14.339112,80.377671,-0.000245,68.446016,79.940929,68.578269,12.545998,68.691984,79.594726,68.000651,79.468160,-0.000532,0.031012,68.352489,16.284420,80.941248,0.120101,-40.000761,-0.000000,NaN,Inf,84.260661,-2.369613,1.000151,0.296211,0.223664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789902,68.363869,68.830340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467984,68.639067,14.417320,68.144172,-0.045481,0.034370,0.000000,14.333689,80.402975,-0.000129,68.471954,79.942654,68.607205,12.577116,68.697235,79.523297,68.009731,79.462085,-0.000531,0.031019,68.343738,16.268823,80.909883,0.120485,-40.001783,-0.000001,NaN,Inf,84.203442,-2.462925,1.003344,0.296750,0.223482,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835457,68.387412,68.855617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435325,68.638241,14.425959,68.147752,-0.043604,0.034389,0.000000,14.339254,80.417529,-0.000121,68.437607,79.869275,68.593470,12.581539,68.700539,79.531796,67.995091,79.414107,-0.000530,0.031028,68.326287,16.321319,80.921322,0.120081,-40.001049,0.000001,NaN,Inf,84.186130,-2.476410,0.996498,0.296990,0.223217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824217,68.352884,68.837250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434149,68.638241,14.538452,68.147752,-0.041961,0.034399,0.000000,14.340111,80.476569,-0.000346,68.446645,79.987736,68.631985,12.534600,68.735324,79.574049,68.008354,79.465241,-0.000531,0.031019,68.370898,16.321519,80.982547,0.120856,-40.001442,0.000000,NaN,Inf,84.273918,-2.496571,0.999351,0.296647,0.223849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849016,68.379776,68.853410,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454952,68.636865,14.475702,68.152985,-0.041659,0.034385,0.000000,14.337114,80.484850,-0.000321,68.447733,79.952251,68.618206,12.577768,68.718631,79.651727,68.027331,79.455552,-0.000532,0.031039,68.350074,16.314912,80.995050,0.120817,-40.000341,-0.000001,NaN,Inf,84.277113,-2.472743,1.007226,0.296927,0.224184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849781,68.383037,68.842871,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465425,68.638791,14.464775,68.153536,-0.043732,0.034371,0.000000,14.338113,80.391872,-0.000048,68.455557,79.991748,68.624680,12.601767,68.725938,79.574333,68.032302,79.486097,-0.000532,0.031055,68.378997,16.259463,80.927033,0.121468,-40.000603,-0.000000,NaN,Inf,84.219269,-2.498747,1.001436,0.297477,0.224337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851684,68.378704,68.872768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434208,68.636590,14.535971,68.152985,-0.044970,0.034339,0.000000,14.336400,80.434615,-0.000028,68.458034,79.993122,68.616763,12.607232,68.700560,79.459676,68.002362,79.555884,-0.000533,0.031051,68.354603,16.277278,80.926952,0.121255,-40.001285,0.000000,NaN,Inf,84.192792,-2.481569,0.999955,0.296878,0.224182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860803,68.387828,68.845761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441355,68.636590,14.426883,68.152985,-0.044143,0.034319,0.000000,14.338826,80.470055,-0.000124,68.430507,80.091224,68.599091,12.595303,68.693691,79.613509,68.011226,79.498074,-0.000533,0.031031,68.345638,16.287745,80.919588,0.121660,-40.000498,-0.000001,NaN,Inf,84.275300,-2.401049,1.007050,0.297568,0.223739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832745,68.352271,68.822208,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473272,68.637691,14.457295,68.151608,-0.042407,0.034311,0.000000,14.338255,80.459678,0.000110,68.444627,79.968987,68.621749,12.518716,68.703054,79.528190,67.998421,79.447389,-0.000534,0.031040,68.351925,16.283892,80.946755,0.121425,-40.001206,0.000000,NaN,Inf,84.255894,-2.451810,0.998998,0.297285,0.224364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852908,68.383671,68.858443,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475218,68.637416,14.445389,68.150782,-0.040953,0.034339,0.000000,14.338398,80.473059,0.000305,68.443214,79.977414,68.608823,12.595854,68.689708,79.584397,68.001571,79.470059,-0.000535,0.031049,68.354231,16.283542,80.817023,0.121806,-40.000052,0.000000,NaN,Inf,84.170420,-2.475757,0.998896,0.296801,0.223255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842477,68.346626,68.839985,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428936,68.638516,14.407144,68.151057,-0.043042,0.034406,0.000000,14.340111,80.486702,0.000019,68.440630,79.989198,68.610507,12.515351,68.708852,79.595562,68.003127,79.473893,-0.000535,0.031042,68.375210,16.217648,80.964273,0.121292,-40.001547,0.000000,NaN,Inf,84.164873,-2.462468,0.997939,0.297036,0.223375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851224,68.370345,68.865223,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
