OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
6:14:30 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.427769,68.637416,14.486164,68.125167,-0.041371,0.034037,0.000000,14.330977,80.429192,0.000131,68.445724,79.911516,68.611579,12.624974,68.708677,79.520749,67.986634,79.491695,-0.000518,0.030747,68.354263,16.227714,80.900971,0.121480,-40.000131,-0.000001,NaN,Inf,84.274093,-2.460411,1.006117,0.297233,0.223546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856867,68.378070,68.832954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704329,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465556,68.638516,14.396572,68.123515,-0.043146,0.034043,0.000000,14.335687,80.455802,0.000189,68.444917,79.923860,68.606549,12.650563,68.701567,79.593909,68.008277,79.339856,-0.000518,0.030730,68.359244,16.238167,80.938802,0.121695,-40.000393,-0.000001,NaN,Inf,84.293616,-2.431844,1.004047,0.297127,0.224897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827737,68.373453,68.841699,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443235,68.638516,14.510418,68.123515,-0.041195,0.034062,0.000000,14.336543,80.473982,0.000299,68.433317,80.016493,68.588418,12.576707,68.687587,79.624264,67.992018,79.427230,-0.000518,0.030734,68.357549,16.252479,80.875210,0.122018,-40.001206,0.000001,NaN,Inf,84.192162,-2.563647,0.995231,0.297309,0.224350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814594,68.360302,68.837087,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460012,68.639892,14.463796,68.124341,-0.039712,0.034074,0.000000,14.337256,80.430895,0.000131,68.452913,79.991541,68.603662,12.558988,68.714890,79.602161,67.994708,79.440350,-0.000519,0.030726,68.365599,16.237931,80.946408,0.121820,-40.000918,-0.000001,NaN,Inf,84.252716,-2.483977,1.004651,0.297312,0.224413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836901,68.382205,68.842684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472204,68.642094,14.502922,68.123515,-0.040695,0.034060,0.000000,14.343678,80.454477,0.000011,68.468972,79.991303,68.618928,12.555132,68.710208,79.626836,67.999657,79.470768,-0.000519,0.030729,68.368453,16.272577,80.939125,0.122316,-40.000787,-0.000000,NaN,Inf,84.208571,-2.477151,1.000262,0.297515,0.223550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842608,68.376275,68.859263,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425155,68.637691,14.518089,68.122964,-0.042615,0.034035,0.000000,14.335116,80.420909,0.000089,68.456760,80.010030,68.627042,12.605785,68.695463,79.639950,68.015217,79.546438,-0.000518,0.030711,68.359529,16.262046,80.953242,0.121445,-40.001259,-0.000000,NaN,Inf,84.177719,-2.460039,1.002123,0.297224,0.224610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856539,68.387719,68.844063,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434515,68.637691,14.458255,68.122964,-0.043623,0.034045,0.000000,14.338969,80.396160,0.000024,68.449179,80.040198,68.612738,12.530685,68.713578,79.541453,68.015065,79.461978,-0.000519,0.030733,68.370955,16.325465,80.890526,0.121813,-40.001075,-0.000001,NaN,Inf,84.300996,-2.420749,1.006442,0.297554,0.224475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854702,68.369667,68.848898,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472622,68.639892,14.516365,68.122689,-0.041343,0.034063,0.000000,14.339540,80.472730,-0.000125,68.448159,80.013155,68.618184,12.537781,68.712374,79.632151,68.011959,79.491442,-0.000520,0.030749,68.359184,16.158825,80.890444,0.121153,-40.000629,-0.000000,NaN,Inf,84.275567,-2.481821,1.001645,0.297726,0.224050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854330,68.372205,68.854935,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440958,68.636040,14.472411,68.123515,-0.039737,0.034078,0.000000,14.335544,80.433268,0.000036,68.446680,79.883595,68.620394,12.560538,68.709597,79.517003,67.978449,79.524829,-0.000520,0.030752,68.353154,16.239993,80.920875,0.121683,-40.000236,-0.000000,NaN,Inf,84.191405,-2.461903,1.003024,0.296842,0.223782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830778,68.376495,68.835995,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428550,68.636590,14.483584,68.122689,-0.040796,0.034099,0.000000,14.334545,80.436845,0.000066,68.465125,79.971287,68.601453,12.547141,68.723073,79.548763,68.016990,79.465716,-0.000521,0.030753,68.377004,16.247691,80.844496,0.120849,-40.001049,-0.000000,NaN,Inf,84.256422,-2.399641,1.002178,0.297476,0.223808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825135,68.364197,68.858300,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438433,68.639067,14.520853,68.122138,-0.042782,0.034110,0.000000,14.335544,80.441276,-0.000075,68.441839,79.927615,68.612521,12.514862,68.706709,79.537539,68.009334,79.487283,-0.000523,0.030742,68.361536,16.245736,80.952691,0.120750,-40.000865,-0.000001,NaN,Inf,84.290668,-2.481035,1.003814,0.297077,0.224152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827060,68.369449,68.859791,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469639,68.639067,14.445760,68.122138,-0.043611,0.034112,0.000000,14.341966,80.489865,-0.000016,68.441902,79.985692,68.598458,12.606436,68.687238,79.557814,68.025199,79.516069,-0.000522,0.030719,68.351262,16.161907,80.885854,0.119730,-40.000734,-0.000001,NaN,Inf,84.266303,-2.457743,1.005708,0.297806,0.223992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834190,68.357043,68.856115,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436390,68.636865,14.485448,68.124892,-0.042048,0.034098,0.000000,14.342679,80.446287,0.000171,68.423459,79.993228,68.591874,12.630966,68.705593,79.666582,67.987493,79.488868,-0.000522,0.030709,68.373310,16.293731,80.936331,0.119904,-40.000367,0.000000,NaN,Inf,84.181644,-2.452741,0.998350,0.296848,0.224280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838411,68.373738,68.847109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434181,68.637416,14.415570,68.126820,-0.040048,0.034073,0.000000,14.335259,80.450470,0.000125,68.453613,79.938051,68.594170,12.645894,68.710800,79.593318,67.982106,79.502016,-0.000522,0.030716,68.363406,16.264650,80.834278,0.119574,-40.001180,-0.000001,NaN,Inf,84.269651,-2.434751,1.003398,0.297523,0.224888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840707,68.370215,68.857931,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464413,68.638791,14.519762,68.129023,-0.040041,0.034060,0.000000,14.336543,80.491960,0.000099,68.452334,79.956229,68.626649,12.640164,68.729571,79.582053,68.002441,79.475386,-0.000523,0.030704,68.355509,16.219004,80.829036,0.120248,-40.001075,0.000000,NaN,Inf,84.276199,-2.419833,0.998711,0.298216,0.224432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836202,68.374854,68.854981,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464816,68.638791,14.511853,68.129023,-0.042708,0.034031,0.000000,14.336257,80.447056,0.000348,68.436106,79.889182,68.590168,12.566961,68.693495,79.505494,67.987341,79.476733,-0.000524,0.030698,68.342563,16.245465,80.898583,0.119864,-40.001285,-0.000001,NaN,Inf,84.195537,-2.459475,1.003827,0.297388,0.223932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832965,68.379099,68.833661,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432114,68.638516,14.490599,68.132879,-0.043587,0.034062,0.000000,14.337256,80.446584,0.000387,68.448556,79.971074,68.607644,12.567633,68.723030,79.529961,68.009863,79.486873,-0.000524,0.030682,68.379013,16.197565,80.973330,0.120700,-40.001364,-0.000000,NaN,Inf,84.194444,-2.443398,1.003252,0.296757,0.223761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847945,68.383694,68.867799,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445067,68.636865,14.505873,68.137286,-0.043112,0.034059,0.000000,14.335687,80.415596,0.000141,68.433175,80.002155,68.610640,12.552035,68.711894,79.559358,67.995617,79.429639,-0.000523,0.030678,68.366916,16.250966,80.897196,0.120438,-40.000472,-0.000001,NaN,Inf,84.282914,-2.458569,1.004052,0.297693,0.224225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854266,68.385029,68.861043,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467911,68.637691,14.501449,68.136184,-0.041656,0.034075,0.000000,14.339254,80.464272,0.000287,68.435411,79.935062,68.590912,12.617101,68.689251,79.517128,67.969592,79.491320,-0.000525,0.030664,68.345589,16.318038,80.938780,0.121214,-40.000997,-0.000001,NaN,Inf,84.246093,-2.485829,1.004209,0.297605,0.223847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839942,68.359472,68.836286,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476134,68.637691,14.460788,68.136184,-0.040948,0.034085,0.000000,14.340396,80.426352,0.000356,68.457987,79.985260,68.623938,12.565227,68.713557,79.640504,68.007720,79.548127,-0.000525,0.030676,68.343806,16.170183,80.881674,0.120931,-40.001941,-0.000000,NaN,Inf,84.184952,-2.415073,1.002318,0.297310,0.224485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867977,68.376714,68.861918,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424210,68.637966,14.532651,68.138112,-0.043539,0.034103,0.000000,14.336400,80.427423,0.000193,68.458247,79.896959,68.598283,12.560741,68.701612,79.537417,67.975546,79.459899,-0.000525,0.030676,68.360605,16.196544,80.859078,0.121553,-40.001442,0.000000,NaN,Inf,84.162666,-2.412029,0.998940,0.296941,0.223499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850636,68.352295,68.859687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451680,68.639617,14.469643,68.138388,-0.045389,0.034086,0.000000,14.335972,80.496783,0.000084,68.439586,80.011861,68.614840,12.568307,68.720252,79.595335,68.007065,79.553497,-0.000524,0.030664,68.365482,16.257815,80.905640,0.121146,-40.000865,-0.000001,NaN,Inf,84.303838,-2.443810,1.007518,0.296217,0.223581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872176,68.373432,68.852122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479601,68.637691,14.495714,68.138663,-0.043278,0.034063,0.000000,14.338683,80.481353,0.000155,68.457359,79.950897,68.645371,12.507399,68.724606,79.646288,68.014572,79.489117,-0.000524,0.030684,68.361369,16.214909,80.862993,0.121985,-40.000446,-0.000000,NaN,Inf,84.258784,-2.432324,1.000509,0.296469,0.223648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889408,68.393585,68.846327,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440985,68.638516,14.535977,68.137562,-0.041812,0.034126,0.000000,14.339112,80.451545,-0.000005,68.422138,79.925660,68.609459,12.574872,68.702400,79.580058,67.994064,79.435022,-0.000523,0.030710,68.365785,16.216321,80.828016,0.121556,-40.001128,-0.000000,NaN,Inf,84.153272,-2.461651,1.001113,0.296802,0.223405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852254,68.366386,68.835392,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428757,68.638516,14.423759,68.137562,-0.042834,0.034141,0.000000,14.336686,80.456310,-0.000081,68.428136,79.943539,68.610269,12.564616,68.712770,79.549926,67.988462,79.501974,-0.000524,0.030716,68.362697,16.260005,80.899011,0.122021,-40.002439,-0.000001,NaN,Inf,84.258825,-2.480371,1.006578,0.297387,0.223581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845585,68.374264,68.828548,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467490,68.640718,14.485185,68.137562,-0.044845,0.034139,0.000000,14.338113,80.368991,0.000106,68.451645,79.961535,68.606791,12.626889,68.703888,79.506208,67.998005,79.557107,-0.000523,0.030723,68.358127,16.238295,80.934538,0.121158,-40.000892,0.000000,NaN,Inf,84.292035,-2.426220,0.999654,0.297619,0.224318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870777,68.356650,68.840992,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481689,68.638241,14.400346,68.133706,-0.045633,0.034123,0.000000,14.338969,80.360204,0.000098,68.431677,79.927142,68.622736,12.605234,68.685751,79.531511,67.978721,79.436675,-0.000522,0.030712,68.344743,16.273447,80.911573,0.121681,-40.001154,-0.000000,NaN,Inf,84.189118,-2.395806,1.001223,0.297920,0.224427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850986,68.347656,68.843746,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438653,68.637416,14.407043,68.133430,-0.043922,0.034117,0.000000,14.335829,80.432082,-0.000042,68.444346,79.912632,68.629996,12.515800,68.713798,79.454053,68.007285,79.533276,-0.000522,0.030750,68.382239,16.226002,80.895055,0.120883,-40.001364,0.000001,NaN,Inf,84.148165,-2.463828,0.994383,0.297473,0.223458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875697,68.356584,68.837800,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434341,68.637416,14.485253,68.133430,-0.041864,0.034108,0.000000,14.336828,80.401375,0.000009,68.431395,79.958463,68.611625,12.590859,68.726596,79.600103,67.986755,79.476814,-0.000521,0.030799,68.377538,16.247185,80.833564,0.121495,-40.000446,0.000000,NaN,Inf,84.264055,-2.422354,0.997811,0.297035,0.223913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859405,68.382272,68.840970,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459285,68.637140,14.421816,68.130676,-0.041888,0.034143,0.000000,14.335972,80.432552,0.000200,68.443258,80.067902,68.614600,12.563086,68.717102,79.545464,68.003694,79.507953,-0.000521,0.030803,68.373293,16.270450,80.897645,0.121527,-40.000813,-0.000001,NaN,Inf,84.275764,-2.442752,1.003527,0.296491,0.224058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859887,68.394395,68.840860,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482214,68.639892,14.501131,68.131778,-0.044531,0.034182,0.000000,14.341395,80.496159,0.000123,68.441347,79.954096,68.600448,12.568183,68.722483,79.590490,67.989294,79.450365,-0.000520,0.030820,68.345331,16.297697,80.894583,0.122054,-40.001154,0.000000,NaN,Inf,84.207791,-2.437118,0.997409,0.297554,0.223556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840751,68.345315,68.847246,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449292,68.639342,14.458141,68.130951,-0.045269,0.034203,0.000000,14.337256,80.397717,0.000110,68.460204,79.920881,68.619105,12.575790,68.729507,79.660670,68.012865,79.443288,-0.000520,0.030809,68.369181,16.297661,80.844434,0.121304,-40.001311,-0.000000,NaN,Inf,84.148394,-2.464472,1.001306,0.297370,0.223636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869378,68.392666,68.852100,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430496,68.639342,14.502595,68.130951,-0.044722,0.034162,0.000000,14.339540,80.472239,0.000353,68.446538,79.966373,68.601236,12.561271,68.695421,79.466401,67.996187,79.467446,-0.000520,0.030816,68.345156,16.217734,81.016729,0.121713,-40.001233,-0.000000,NaN,Inf,84.237102,-2.493177,1.000612,0.297041,0.223639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848603,68.364396,68.836267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458269,68.637416,14.536403,68.131502,-0.042679,0.034164,0.000000,14.335972,80.443993,0.000262,68.458966,79.925932,68.643032,12.593754,68.717277,79.559643,67.991657,79.437596,-0.000520,0.030854,68.384479,16.282265,80.845923,0.120899,-40.000918,-0.000001,NaN,Inf,84.288134,-2.458978,1.004996,0.297046,0.223539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864217,68.395401,68.853347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477998,68.638791,14.446777,68.132604,-0.041706,0.034176,0.000000,14.339540,80.445436,0.000006,68.430419,79.942170,68.607514,12.654416,68.690893,79.547565,67.992425,79.477730,-0.000519,0.030892,68.365397,16.245958,80.901539,0.121542,-40.001442,-0.000001,NaN,Inf,84.210822,-2.476096,1.005404,0.297318,0.223668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865682,68.366103,68.838741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448026,68.640167,14.414571,68.133155,-0.045146,0.034158,0.000000,14.342251,80.457626,0.000355,68.450234,79.969084,68.601017,12.551748,68.714739,79.589880,68.010722,79.626215,-0.000519,0.030918,68.367877,16.261797,80.918608,0.121277,-40.000970,0.000000,NaN,Inf,84.158714,-2.447760,0.997844,0.296937,0.224022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.863757,68.372492,68.838325,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439292,68.637691,14.459188,68.134532,-0.045034,0.034152,0.000000,14.336828,80.407258,0.000276,68.490557,79.899174,68.616459,12.588085,68.704414,79.587554,68.007679,79.443350,-0.000519,0.030915,68.376015,16.322175,80.883327,0.121744,-40.001810,0.000000,NaN,Inf,84.233620,-2.356403,0.997685,0.296773,0.223528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870056,68.377131,68.853983,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452455,68.637691,14.417706,68.134532,-0.042750,0.034191,0.000000,14.338255,80.392995,0.000047,68.453036,79.936987,68.611473,12.585924,68.708986,79.580017,68.019367,79.494402,-0.000519,0.030935,68.344222,16.221372,80.942023,0.121797,-40.001416,-0.000000,NaN,Inf,84.262597,-2.487946,1.001378,0.297315,0.224608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866732,68.374637,68.851949,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454724,68.639617,14.420222,68.135083,-0.041847,0.034172,0.000000,14.335116,80.406853,0.000297,68.443911,79.983228,68.608738,12.536619,68.718721,79.556994,68.016828,79.513137,-0.000518,0.030929,68.368159,16.282229,80.905273,0.121957,-40.001075,0.000000,NaN,Inf,84.226870,-2.462613,0.997596,0.296767,0.224287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867738,68.387700,68.859800,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446504,68.637691,14.503293,68.137011,-0.041432,0.034194,0.000000,14.339254,80.401349,0.000372,68.439846,79.952280,68.619718,12.588228,68.709752,79.625020,68.001089,79.440226,-0.000517,0.030934,68.358299,16.273568,80.933232,0.121823,-40.001101,0.000000,NaN,Inf,84.222639,-2.446493,0.997613,0.296694,0.224071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860849,68.365425,68.831608,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430265,68.638516,14.442693,68.135634,-0.044196,0.034205,0.000000,14.336686,80.336347,0.000093,68.451905,80.008514,68.614337,12.553686,68.716424,79.624570,68.010742,79.450716,-0.000516,0.030928,68.382781,16.232930,80.920874,0.121743,-40.001128,-0.000001,NaN,Inf,84.243018,-2.483622,1.003931,0.297171,0.224050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864610,68.380829,68.869508,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466567,68.638516,14.474154,68.135634,-0.045638,0.034171,0.000000,14.339254,80.385496,-0.000007,68.439974,79.922229,68.616459,12.586433,68.708154,79.485836,68.001634,79.501767,-0.000516,0.030927,68.350986,16.233202,80.893259,0.121232,-40.000865,-0.000000,NaN,Inf,84.287938,-2.485666,1.000861,0.296861,0.224585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845541,68.369232,68.840879,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452916,68.638241,14.520394,68.136460,-0.042967,0.034126,0.000000,14.341109,80.440468,0.000180,68.453468,79.995719,68.617290,12.609006,68.700256,79.505130,68.018970,79.446978,-0.000514,0.030928,68.376078,16.302171,80.954993,0.121506,-40.000970,-0.000000,NaN,Inf,84.189421,-2.439542,1.000524,0.297802,0.223959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853435,68.372142,68.843658,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424657,68.637691,14.411192,68.137286,-0.041532,0.034139,0.000000,14.333831,80.436132,-0.000021,68.439017,79.973010,68.622342,12.666326,68.679537,79.497037,67.996096,79.418315,-0.000513,0.030928,68.366979,16.222692,80.925852,0.121261,-40.000787,-0.000001,NaN,Inf,84.226170,-2.496605,1.004669,0.296632,0.224120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857241,68.356409,68.845317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449626,68.638241,14.479900,68.141693,-0.041871,0.034142,0.000000,14.333689,80.410002,-0.000163,68.427762,79.872156,68.610138,12.604684,68.703910,79.546440,68.010956,79.402338,-0.000511,0.030942,68.370177,16.215329,80.880188,0.121840,-40.001731,0.000000,NaN,Inf,84.302348,-2.494523,0.999067,0.297597,0.223936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830495,68.377459,68.848947,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478926,68.638241,14.432664,68.141693,-0.044530,0.034163,0.000000,14.334402,80.488512,-0.000021,68.433235,79.941256,68.609307,12.512905,68.716380,79.609248,67.991103,79.412520,-0.000510,0.030948,68.382275,16.181911,80.961828,0.121616,-40.000944,-0.000000,NaN,Inf,84.235096,-2.520975,1.002095,0.297833,0.223862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853348,68.357503,68.865259,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423592,68.637416,14.399653,68.144723,-0.045213,0.034197,0.000000,14.330407,80.410316,0.000065,68.440991,79.941808,68.634720,12.577422,68.712288,79.572005,67.989768,79.406402,-0.000510,0.030964,68.350764,16.206139,80.806584,0.122079,-40.000997,0.000000,NaN,Inf,84.155651,-2.493735,0.996805,0.296313,0.223547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859645,68.363389,68.831930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435580,68.639617,14.490326,68.149405,-0.043600,0.034204,0.000000,14.342394,80.432109,-0.000150,68.455743,79.929267,68.613309,12.616489,68.729944,79.587415,68.019182,79.464097,-0.000507,0.030992,68.388279,16.230598,80.927072,0.121366,-40.000761,0.000000,NaN,Inf,84.304965,-2.496838,0.998340,0.296164,0.223781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856103,68.378968,68.859659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465392,68.638791,14.472242,68.149405,-0.041214,0.034171,0.000000,14.340539,80.442675,-0.000016,68.434712,79.910031,68.610662,12.599789,68.701940,79.595338,67.994670,79.521661,-0.000508,0.031031,68.368455,16.232189,80.862727,0.121488,-40.000184,-0.000001,NaN,Inf,84.274603,-2.484403,1.003792,0.297201,0.223441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826033,68.348881,68.850125,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475192,68.640443,14.405086,68.148579,-0.041575,0.034218,0.000000,14.337685,80.466952,0.000157,68.448094,79.936091,68.604888,12.574750,68.705725,79.560378,67.984863,79.539049,-0.000508,0.031027,68.369868,16.194711,80.945531,0.121444,-40.000997,-0.000000,NaN,Inf,84.207586,-2.422087,1.000474,0.296685,0.223267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831478,68.368049,68.854453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432650,68.640443,14.534109,68.148579,-0.044268,0.034229,0.000000,14.339825,80.420061,0.000019,68.453198,79.894861,68.602591,12.623544,68.708000,79.531552,67.993747,79.511153,-0.000507,0.031025,68.349346,16.338792,80.854508,0.121332,-40.000813,0.000001,NaN,Inf,84.167968,-2.395748,0.995157,0.296629,0.224277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.831259,68.345380,68.839231,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445740,68.638241,14.479727,68.148028,-0.045052,0.034246,0.000000,14.339540,80.415527,-0.000044,68.435556,79.877032,68.617332,12.562576,68.702793,79.558158,67.986372,79.439858,-0.000506,0.031052,68.360619,16.281238,80.875107,0.120761,-40.001364,-0.000001,NaN,Inf,84.283384,-2.424850,1.007030,0.297015,0.223715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803200,68.336014,68.844327,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456192,68.638516,14.465500,68.148303,-0.043599,0.034276,0.000000,14.340681,80.460306,0.000246,68.424323,79.903514,68.605347,12.613634,68.689141,79.590103,68.009571,79.529803,-0.000505,0.031065,68.353502,16.213132,80.839212,0.121051,-40.001128,-0.000000,NaN,Inf,84.245642,-2.469171,1.002353,0.297566,0.224117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796617,68.349800,68.835929,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456227,68.637966,14.491870,68.148028,-0.041593,0.034253,0.000000,14.341109,80.456158,0.000133,68.447503,79.961770,68.593208,12.586983,68.696535,79.562825,67.981773,79.540025,-0.000506,0.031076,68.383334,16.271814,80.851224,0.120956,-40.001390,-0.000000,NaN,Inf,84.217556,-2.427158,1.000644,0.296942,0.223511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836836,68.364263,68.829759,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436920,68.637966,14.420497,68.148028,-0.040722,0.034227,0.000000,14.341538,80.391538,-0.000101,68.461451,79.936208,68.612323,12.567510,68.710252,79.581180,68.030338,79.430919,-0.000506,0.031094,68.380352,16.155243,80.945958,0.121268,-40.000865,-0.000000,NaN,Inf,84.216911,-2.391951,1.002466,0.297113,0.223737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825616,68.364262,68.852109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456188,68.638791,14.460496,68.149956,-0.043391,0.034261,0.000000,14.337399,80.409463,0.000189,68.433380,79.909328,68.615823,12.508235,68.700867,79.528311,67.977526,79.568147,-0.000505,0.031085,68.355958,16.285661,80.801666,0.120762,-40.000367,0.000000,NaN,Inf,84.269312,-2.519621,0.998862,0.297238,0.223921,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817065,68.347392,68.833826,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457478,68.639617,14.454279,68.147477,-0.044764,0.034267,0.000000,14.335116,80.391981,0.000225,68.427382,79.920527,68.597210,12.501384,68.708021,79.547704,67.996435,79.561293,-0.000504,0.031080,68.349951,16.195916,80.852083,0.120914,-40.001416,-0.000000,NaN,Inf,84.217842,-2.367328,1.000298,0.297519,0.224294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852887,68.360784,68.832775,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440562,68.638516,14.414411,68.144998,-0.042636,0.034306,0.000000,14.337542,80.438698,-0.000065,68.448457,79.979644,68.592114,12.574770,68.707496,79.550130,67.984397,79.425291,-0.000505,0.031106,68.370232,16.276451,80.916999,0.120242,-40.000970,0.000000,NaN,Inf,84.215169,-2.391204,0.999779,0.298144,0.224538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841559,68.361506,68.839445,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431977,68.638516,14.507757,68.144998,-0.041242,0.034350,0.000000,14.335972,80.419640,-0.000171,68.465555,79.926582,68.616063,12.472062,68.713993,79.675032,67.994135,79.513340,-0.000505,0.031130,68.389837,16.207931,80.865829,0.120053,-40.001416,0.000000,NaN,Inf,84.259972,-2.477763,0.998189,0.297422,0.225736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.858026,68.372162,68.859563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470821,68.637140,14.471671,68.143070,-0.041689,0.034413,0.000000,14.339968,80.487050,0.000009,68.438244,79.912384,68.613416,12.570997,68.704279,79.617585,68.009456,79.507868,-0.000504,0.031136,68.375301,16.144812,80.799666,0.120109,-40.001416,-0.000001,NaN,Inf,84.283285,-2.423655,1.005251,0.297798,0.225324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837097,68.350805,68.847447,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467130,68.637416,14.486873,68.141968,-0.044409,0.034406,0.000000,14.340539,80.402797,-0.000226,68.440458,79.976306,68.589532,12.646933,68.704082,79.575129,67.991310,79.548106,-0.000503,0.031116,68.367596,16.178038,80.872843,0.120307,-40.001652,-0.000000,NaN,Inf,84.176514,-2.442940,1.000059,0.297181,0.225022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828174,68.371395,68.848014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439516,68.640167,14.549155,68.137562,-0.045137,0.034401,0.000000,14.342822,80.427471,-0.000362,68.447520,79.915726,68.604449,12.528502,68.730641,79.570078,68.012562,79.511701,-0.000504,0.031108,68.370534,16.201981,80.907921,0.120160,-40.001075,-0.000000,NaN,Inf,84.186793,-2.395633,1.001365,0.297722,0.224372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819404,68.352227,68.853460,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433495,68.637691,14.512602,68.135083,-0.042710,0.034349,0.000000,14.338113,80.381739,-0.000100,68.455338,79.962997,68.625270,12.587902,68.714058,79.545812,68.002141,79.539151,-0.000503,0.031080,68.378778,16.253392,80.882327,0.119532,-40.000288,-0.000001,NaN,Inf,84.264465,-2.443268,1.007593,0.297391,0.224355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855182,68.352686,68.835984,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
