OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
6:22:23 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.437884,68.638791,14.537139,68.101206,-0.046107,0.034358,0.000000,14.332404,80.405776,-0.000034,68.450983,80.010893,68.618951,12.553483,68.711062,79.517775,67.968228,79.404156,-0.000537,0.030747,68.350435,16.206989,80.949877,0.122901,-40.001180,-0.000000,NaN,Inf,84.252938,-2.411163,1.002672,0.298840,0.225524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757447,68.355095,68.838664,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481163,68.638516,14.509219,68.099002,-0.043885,0.034392,0.000000,14.338541,80.440841,0.000391,68.436037,79.900724,68.585859,12.532867,68.698745,79.627403,67.972302,79.458611,-0.000538,0.030727,68.364822,16.260876,80.900050,0.122306,-40.000997,-0.000001,NaN,Inf,84.267520,-2.476928,1.006875,0.298492,0.225950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763418,68.368552,68.834839,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451612,68.640167,14.592096,68.099553,-0.043929,0.034401,0.000000,14.340396,80.493035,0.000246,68.449767,79.902741,68.617288,12.580234,68.714803,79.543206,67.965755,79.489360,-0.000538,0.030727,68.367409,16.278812,80.945306,0.122718,-40.000892,-0.000000,NaN,Inf,84.149866,-2.441500,1.001937,0.299363,0.226346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782379,68.375882,68.878574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446458,68.639342,14.478657,68.097900,-0.045593,0.034364,0.000000,14.336257,80.379557,0.000170,68.446289,79.976898,68.595439,12.545591,68.707081,79.596925,67.944370,79.421068,-0.000537,0.030726,68.359378,16.253014,80.982773,0.122176,-40.001574,-0.000001,NaN,Inf,84.231633,-2.412657,1.009721,0.299318,0.225960,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763440,68.367743,68.849313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457501,68.639342,14.525694,68.097900,-0.046509,0.034441,0.000000,14.330549,80.417160,0.000624,68.440100,79.859757,68.602197,12.562068,68.719244,79.528796,67.975147,79.569622,-0.000537,0.030716,68.369718,16.247962,80.915064,0.122792,-40.001836,-0.000000,NaN,Inf,84.244795,-2.440799,1.002229,0.299205,0.226095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752329,68.371593,68.840590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477942,68.638516,14.551923,68.097900,-0.044995,0.034402,0.000000,14.334402,80.354167,0.000377,68.424129,79.939469,68.601869,12.597731,68.713928,79.508854,67.977355,79.472266,-0.000538,0.030685,68.371500,16.323031,80.882207,0.122444,-40.001705,-0.000001,NaN,Inf,84.214830,-2.363882,1.004717,0.299555,0.225943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756572,68.379580,68.835318,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461279,68.638241,14.447826,68.095146,-0.043352,0.034425,0.000000,14.334688,80.409857,0.000193,68.445814,79.883713,68.618228,12.562455,68.707014,79.529023,67.997121,79.443495,-0.000537,0.030687,68.367584,16.259649,80.960645,0.122755,-40.000262,-0.000001,NaN,Inf,84.158590,-2.436652,1.005110,0.299214,0.225679,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776255,68.376822,68.843848,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438237,68.636590,14.498386,68.095422,-0.043389,0.034471,0.000000,14.333118,80.457809,0.000214,68.460738,79.938509,68.609108,12.587638,68.722416,79.471714,67.956846,79.484041,-0.000536,0.030697,68.367647,16.223455,80.895933,0.122410,-40.000787,0.000000,NaN,Inf,84.203484,-2.477283,0.999070,0.298988,0.225663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772122,68.406777,68.869257,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471449,68.636590,14.538397,68.095422,-0.045491,0.034470,0.000000,14.338826,80.455346,0.000228,68.455196,79.932360,68.617419,12.619935,68.706621,79.521915,67.960828,79.429513,-0.000536,0.030666,68.379876,16.274945,81.024500,0.122492,-40.001075,-0.000001,NaN,Inf,84.264360,-2.407603,1.004166,0.299319,0.225940,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775030,68.393058,68.850383,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471652,68.639617,14.441053,68.095146,-0.046714,0.034569,0.000000,14.332833,80.447227,-0.000075,68.438205,79.908335,68.615866,12.570061,68.701326,79.499461,67.985298,79.522607,-0.000538,0.030681,68.362032,16.199540,80.864974,0.122129,-40.001311,-0.000001,NaN,Inf,84.174259,-2.451132,1.004626,0.300091,0.225473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756440,68.360740,68.854057,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454271,68.639617,14.455038,68.093494,-0.044619,0.034535,0.000000,14.338826,80.465806,-0.000099,68.437161,79.817354,68.584699,12.579480,68.708393,79.592485,67.982167,79.482240,-0.000536,0.030698,68.366361,16.281509,80.936068,0.122633,-40.000997,0.000000,NaN,Inf,84.176739,-2.408100,0.997886,0.299932,0.226065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769738,68.364066,68.854252,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457951,68.640167,14.531233,68.092943,-0.043225,0.034458,0.000000,14.333261,80.439157,0.000241,68.453805,79.910225,68.599200,12.677663,68.713337,79.528084,68.001844,79.460514,-0.000536,0.030730,68.359050,16.232951,80.856754,0.122087,-40.001154,-0.000001,NaN,Inf,84.219206,-2.374726,1.007767,0.299210,0.225566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759305,68.359865,68.839842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458224,68.639067,14.438550,68.093769,-0.044821,0.034503,0.000000,14.333403,80.425734,-0.000061,68.447047,79.896399,68.578684,12.585150,68.698635,79.558541,67.950955,79.387525,-0.000536,0.030743,68.361377,16.244252,80.934397,0.122850,-40.001023,-0.000001,NaN,Inf,84.214437,-2.469662,1.005069,0.300125,0.225635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777021,68.341002,68.854230,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451439,68.639067,14.540810,68.093769,-0.046305,0.034477,0.000000,14.335829,80.490430,-0.000092,68.438528,79.814357,68.617528,12.677459,68.713380,79.610676,67.990613,79.460144,-0.000537,0.030725,68.343335,16.288358,80.901907,0.122744,-40.001416,0.000000,NaN,Inf,84.212593,-2.471723,0.998639,0.299116,0.226076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787606,68.354503,68.845241,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463204,68.639067,14.486684,68.092117,-0.047218,0.034466,0.000000,14.337399,80.497720,0.000189,68.445527,79.857998,68.618578,12.632700,68.718172,79.501094,67.959404,79.529948,-0.000536,0.030741,68.362335,16.273846,80.953077,0.123478,-40.002046,-0.000001,NaN,Inf,84.231004,-2.458699,1.006184,0.298662,0.225357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761230,68.365947,68.855609,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475879,68.638791,14.571072,68.090189,-0.045522,0.034467,0.000000,14.332404,80.420486,-0.000022,68.443485,79.910181,68.575119,12.618244,68.702967,79.537822,67.971902,79.450679,-0.000535,0.030728,68.352848,16.274267,80.978593,0.123107,-40.000787,-0.000000,NaN,Inf,84.199090,-2.376885,1.001623,0.298347,0.225271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759327,68.346998,68.828207,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443338,68.637416,14.489233,68.091290,-0.043836,0.034468,0.000000,14.339825,80.485600,-0.000057,68.431557,79.907206,68.611623,12.585699,68.704149,79.545242,67.947410,79.499563,-0.000534,0.030749,68.329324,16.260191,80.952403,0.123859,-40.001259,-0.000001,NaN,Inf,84.164458,-2.446854,1.006576,0.299168,0.226525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759261,68.349427,68.841132,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440069,68.637416,14.526054,68.091290,-0.044086,0.034481,0.000000,14.332262,80.489967,0.000095,68.433662,79.911338,68.627042,12.543879,68.693385,79.551369,67.946204,79.514037,-0.000534,0.030739,68.360375,16.356499,80.987914,0.122930,-40.001206,-0.000000,NaN,Inf,84.251338,-2.386916,1.003178,0.299952,0.225914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749332,68.363191,68.831617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.483492,68.639892,14.548777,68.090464,-0.045701,0.034554,0.000000,14.336543,80.445054,0.000151,68.438334,79.871924,68.606440,12.594162,68.711850,79.529737,68.010378,79.459878,-0.000533,0.030734,68.360920,16.269052,80.923668,0.123709,-40.000787,-0.000001,NaN,Inf,84.260212,-2.375218,1.005955,0.298688,0.226065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763221,68.368355,68.849616,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474602,68.641543,14.432447,68.093218,-0.047077,0.034548,0.000000,14.332833,80.437421,0.000008,68.469860,79.849858,68.620722,12.565656,68.733618,79.559437,68.008869,79.485878,-0.000532,0.030742,68.396630,16.215950,80.957974,0.123543,-40.001285,-0.000001,NaN,Inf,84.144932,-2.478657,1.004508,0.299347,0.225746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775009,68.384306,68.867221,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443374,68.639617,14.505737,68.092392,-0.045977,0.034545,0.000000,14.338255,80.539599,-0.000039,68.438706,79.872174,68.607271,12.592612,68.714760,79.541065,67.970831,79.492933,-0.000532,0.030773,68.372869,16.243525,80.955565,0.124465,-40.000682,0.000000,NaN,Inf,84.170667,-2.458296,0.997088,0.301145,0.226829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774025,68.366276,68.840018,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457459,68.639617,14.468743,68.092392,-0.044240,0.034579,0.000000,14.335687,80.432103,0.000405,68.461976,79.917200,68.606200,12.553340,68.731977,79.546482,67.981382,79.509300,-0.000531,0.030792,68.374263,16.282800,80.960991,0.124292,-40.000787,-0.000001,NaN,Inf,84.253440,-2.415143,1.004318,0.299877,0.226944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780433,68.385160,68.861363,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.490220,68.639617,14.458033,68.092392,-0.043355,0.034580,0.000000,14.338255,80.366682,0.000179,68.418390,79.899626,68.593952,12.583151,68.690213,79.553940,67.962010,79.456693,-0.000530,0.030802,68.356243,16.274539,80.898460,0.124723,-40.000970,-0.000000,NaN,Inf,84.215221,-2.413828,1.000780,0.300406,0.226333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742006,68.350456,68.827880,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460853,68.639892,14.561061,68.096799,-0.045434,0.034630,0.000000,14.334688,80.487817,-0.000041,68.451265,79.922373,68.606484,12.583009,68.727274,79.550210,67.937322,79.507811,-0.000531,0.030816,68.373044,16.174812,80.880208,0.123876,-40.001574,0.000000,NaN,Inf,84.126436,-2.432598,0.997779,0.300483,0.227793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766589,68.379624,68.850582,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451238,68.640167,14.502389,68.095422,-0.046279,0.034642,0.000000,14.339825,80.502434,0.000135,68.433427,79.958049,68.591218,12.537250,68.697870,79.599351,67.967592,79.440796,-0.000531,0.030806,68.355178,16.308927,80.928256,0.124132,-40.000918,-0.000001,NaN,Inf,84.206291,-2.370848,1.006930,0.300483,0.226234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735116,68.357283,68.849662,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476494,68.639617,14.442346,68.100104,-0.044362,0.034675,0.000000,14.340396,80.515589,-0.000079,68.447093,79.950498,68.623041,12.539779,68.722221,79.519900,67.996746,79.418677,-0.000531,0.030817,68.364731,16.336573,80.946122,0.124121,-40.001495,-0.000001,NaN,Inf,84.248139,-2.453851,1.003541,0.300321,0.226893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754057,68.369997,68.865911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463173,68.639617,14.534972,68.100104,-0.042956,0.034683,0.000000,14.335401,80.357944,-0.000260,68.469078,79.910092,68.618470,12.585190,68.708088,79.510342,67.986041,79.483386,-0.000532,0.030823,68.375588,16.257572,80.893158,0.125149,-40.000734,0.000000,NaN,Inf,84.163615,-2.494910,0.997641,0.300174,0.225883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754057,68.398267,68.859786,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469795,68.640167,14.483604,68.103684,-0.043095,0.034687,0.000000,14.342679,80.477504,-0.000230,68.441204,79.957979,68.600120,12.551034,68.722571,79.499040,67.987903,79.520374,-0.000533,0.030833,68.364622,16.250410,80.946936,0.125007,-40.001180,-0.000001,NaN,Inf,84.199725,-2.437274,1.004964,0.299522,0.226316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751083,68.360785,68.837131,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.491024,68.640167,14.592399,68.108367,-0.044560,0.034751,0.000000,14.337256,80.434490,0.000125,68.438968,79.890180,68.618120,12.576768,68.715220,79.507470,68.003532,79.476263,-0.000534,0.030833,68.382228,16.307015,80.908066,0.125247,-40.000865,-0.000000,NaN,Inf,84.182322,-2.412323,1.000954,0.300678,0.227003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744149,68.372973,68.844437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468615,68.639892,14.558635,68.111672,-0.045438,0.034765,0.000000,14.340253,80.453831,-0.000189,68.444641,79.894639,68.599617,12.587758,68.709182,79.536055,67.964750,79.382621,-0.000533,0.030827,68.342015,16.296228,80.947447,0.125282,-40.001285,-0.000001,NaN,Inf,84.124810,-2.459931,1.006996,0.300089,0.226480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726477,68.374833,68.829371,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450725,68.639892,14.471794,68.111672,-0.043532,0.034854,0.000000,14.339968,80.483127,-0.000189,68.462304,79.850171,68.613418,12.615694,68.718830,79.559075,68.007079,79.514724,-0.000533,0.030840,68.359293,16.260826,81.008673,0.125918,-40.000577,-0.000001,NaN,Inf,84.185245,-2.489077,1.006222,0.299603,0.226926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736123,68.388224,68.874158,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445688,68.639892,14.565074,68.113600,-0.041893,0.034848,0.000000,14.335259,80.418110,0.000078,68.442968,79.823695,68.600383,12.532684,68.722418,79.505310,67.958906,79.477040,-0.000533,0.030818,68.353984,16.217883,80.919937,0.125457,-40.001416,-0.000000,NaN,Inf,84.233764,-2.435594,1.001458,0.299124,0.225232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736802,68.371442,68.861343,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474502,68.641268,14.416863,68.114977,-0.042389,0.034830,0.000000,14.334830,80.500054,-0.000134,68.445792,79.961176,68.624398,12.613003,68.705704,79.521668,68.005000,79.489508,-0.000532,0.030838,68.335312,16.197272,80.878066,0.125613,-40.000682,-0.000001,NaN,Inf,84.247433,-2.414739,1.008264,0.298610,0.226510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715935,68.365118,68.845073,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455376,68.640443,14.497135,68.115528,-0.044200,0.034820,0.000000,14.329408,80.499534,-0.000147,68.433213,79.925702,68.613374,12.560763,68.705900,79.515105,67.991497,79.428583,-0.000532,0.030826,68.354137,16.344291,80.998602,0.125169,-40.001469,0.000001,NaN,Inf,84.170664,-2.451794,0.996018,0.299725,0.225988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731924,68.361989,68.858173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441663,68.640443,14.486937,68.115528,-0.045504,0.034848,0.000000,14.332119,80.409413,0.000146,68.459939,79.964800,68.628772,12.541616,68.728785,79.546989,68.000954,79.507365,-0.000531,0.030836,68.381732,16.209001,80.894118,0.125289,-40.000656,-0.000000,NaN,Inf,84.221697,-2.482476,1.002889,0.300580,0.226362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747322,68.371573,68.871362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462457,68.637966,14.436546,68.114426,-0.043592,0.034877,0.000000,14.336686,80.520541,0.000070,68.458679,79.864919,68.611757,12.606539,68.709686,79.543896,67.976397,79.443370,-0.000531,0.030857,68.364759,16.264600,80.889221,0.124919,-40.001652,-0.000000,NaN,Inf,84.258910,-2.434804,1.003135,0.300723,0.226708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734462,68.384899,68.846825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479988,68.638791,14.583321,68.117731,-0.041897,0.034865,0.000000,14.337399,80.523216,-0.000104,68.438126,79.906080,68.590673,12.510845,68.722681,79.530267,67.961514,79.409803,-0.000532,0.030852,68.382625,16.238238,80.925340,0.125049,-40.001416,0.000000,NaN,Inf,84.200014,-2.456649,0.998208,0.299874,0.225932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732493,68.367132,68.864365,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450249,68.639617,14.537071,68.119384,-0.041578,0.034806,0.000000,14.333689,80.480444,0.000005,68.440537,79.883689,68.612435,12.556399,68.705791,79.577569,67.967270,79.455555,-0.000531,0.030869,68.362713,16.212868,80.962583,0.124143,-40.002072,-0.000001,NaN,Inf,84.153323,-2.466117,1.007136,0.299398,0.225902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721841,68.384330,68.847678,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451774,68.641543,14.496630,68.120761,-0.044039,0.034794,0.000000,14.339968,80.466620,0.000332,68.446992,79.961116,68.598590,12.535762,68.718131,79.616770,67.956722,79.450734,-0.000531,0.030892,68.358428,16.126270,80.973430,0.124237,-40.000341,-0.000001,NaN,Inf,84.234781,-2.438684,1.006008,0.300473,0.226774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730437,68.359254,68.852513,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.484904,68.641543,14.546500,68.120761,-0.045186,0.034778,0.000000,14.336971,80.496801,0.000146,68.459182,79.947885,68.614207,12.544347,68.729595,79.532936,67.978567,79.516461,-0.000531,0.030901,68.365262,16.160358,80.912023,0.124572,-40.000892,-0.000000,NaN,Inf,84.243553,-2.372795,1.002182,0.299720,0.226805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747301,68.376541,68.863536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448527,68.639342,14.554545,68.122689,-0.043046,0.034735,0.000000,14.334688,80.444670,0.000248,68.446907,79.901094,68.596862,12.444840,68.710167,79.516147,67.953725,79.495079,-0.000530,0.030896,68.362891,16.247013,80.994908,0.124576,-40.001836,-0.000001,NaN,Inf,84.142760,-2.405824,1.004252,0.299064,0.226249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737436,68.372492,68.825004,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449161,68.641268,14.453010,68.128473,-0.041488,0.034670,0.000000,14.334830,80.499237,0.000692,68.445431,79.922679,68.608542,12.620670,68.718940,79.493473,67.974695,79.512688,-0.000528,0.030912,68.358518,16.261760,80.954261,0.124891,-40.000918,-0.000001,NaN,Inf,84.239179,-2.396482,1.007338,0.298818,0.226733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737480,68.397481,68.855097,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466951,68.641268,14.531488,68.132329,-0.041402,0.034675,0.000000,14.339540,80.456222,0.000305,68.432090,79.918941,68.592794,12.603847,68.707761,79.641603,67.979137,79.431206,-0.000528,0.030904,68.346810,16.275823,80.958644,0.124598,-40.000393,-0.000000,NaN,Inf,84.239384,-2.404686,1.000266,0.299535,0.227012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744588,68.368007,68.833774,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476459,68.641268,14.472844,68.132329,-0.043715,0.034699,0.000000,14.335116,80.424505,0.000105,68.440521,79.874233,68.616109,12.577401,68.702817,79.592034,67.995947,79.425313,-0.000529,0.030906,68.357322,16.225453,80.998926,0.125334,-40.000865,-0.000001,NaN,Inf,84.191132,-2.468211,1.004461,0.299263,0.225672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739645,68.363478,68.849739,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466385,68.638516,14.451245,68.134532,-0.044000,0.034773,0.000000,14.335401,80.460419,0.000245,68.471350,79.929422,68.625820,12.577034,68.734977,79.554509,67.991241,79.488283,-0.000528,0.030873,68.366700,16.292032,80.952548,0.125061,-40.001128,0.000000,NaN,Inf,84.165361,-2.489297,0.999750,0.300280,0.226739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750603,68.390654,68.860411,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436970,68.640443,14.549585,68.136460,-0.042194,0.034750,0.000000,14.330835,80.473177,0.000140,68.438022,79.900327,68.598416,12.531359,68.698835,79.502515,67.933130,79.494327,-0.000527,0.030864,68.351098,16.325043,80.866891,0.124825,-40.000944,0.000000,NaN,Inf,84.189914,-2.438924,0.998953,0.298745,0.226330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708653,68.352428,68.846809,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476538,68.640718,14.505717,68.138663,-0.041020,0.034732,0.000000,14.338113,80.444009,-0.000188,68.444737,79.863097,68.606574,12.581213,68.703255,79.542552,67.993125,79.548618,-0.000528,0.030845,68.359063,16.332485,80.980386,0.124462,-40.000498,-0.000001,NaN,Inf,84.271654,-2.376430,1.007800,0.298087,0.226108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719721,68.374310,68.856060,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474132,68.640718,14.531826,68.138663,-0.042209,0.034725,0.000000,14.337542,80.385581,-0.000182,68.459816,79.903948,68.607121,12.671015,68.719597,79.537255,67.955086,79.411252,-0.000530,0.030832,68.377475,16.291383,80.937394,0.124079,-40.001915,-0.000000,NaN,Inf,84.164595,-2.397077,1.002016,0.300128,0.225838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719852,68.367788,68.835089,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438794,68.641543,14.564991,68.142519,-0.044076,0.034666,0.000000,14.335544,80.455659,0.000119,68.434938,79.955717,68.607427,12.522366,68.702030,79.504454,67.999888,79.497404,-0.000529,0.030854,68.356692,16.283314,80.834401,0.123599,-40.001338,-0.000001,NaN,Inf,84.171118,-2.458637,1.003986,0.300403,0.226233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716834,68.351881,68.841627,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447948,68.639892,14.440133,68.141693,-0.045171,0.034684,0.000000,14.332404,80.424572,-0.000156,68.460122,79.862587,68.616591,12.532766,68.719510,79.544667,67.956642,79.562009,-0.000530,0.030859,68.367858,16.295763,80.896851,0.123445,-40.000551,-0.000001,NaN,Inf,84.267801,-2.440958,1.008740,0.298566,0.226175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724336,68.387241,68.829165,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.488506,68.639067,14.544013,68.144998,-0.043201,0.034675,0.000000,14.338541,80.524194,-0.000224,68.443479,79.916155,68.602375,12.600564,68.685752,79.519348,67.973144,79.534028,-0.000529,0.030828,68.351602,16.297141,80.937577,0.123609,-40.001311,0.000000,NaN,Inf,84.241301,-2.350892,0.999459,0.299969,0.226105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722170,68.355973,68.832357,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449676,68.641543,14.567022,68.148028,-0.041231,0.034672,0.000000,14.335116,80.393288,0.000102,68.447544,79.957076,68.609877,12.612799,68.714456,79.453503,67.988883,79.581535,-0.000531,0.030805,68.352366,16.341631,80.857957,0.123659,-40.001023,-0.000001,NaN,Inf,84.130528,-2.387668,1.003831,0.298704,0.225627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724686,68.372625,68.834371,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452004,68.641543,14.447049,68.148028,-0.042278,0.034604,0.000000,14.342394,80.460384,-0.000103,68.430575,79.931379,68.581269,12.599034,68.681267,79.506741,67.963472,79.500663,-0.000530,0.030778,68.343639,16.333484,80.825261,0.123728,-40.000892,0.000000,NaN,Inf,84.184754,-2.417748,0.999700,0.298793,0.225821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730569,68.339015,68.823108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-14.999744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482243,68.642094,14.538823,68.150231,-0.044145,0.034585,0.000000,14.335687,80.435862,-0.000169,68.449977,79.886174,68.613399,12.613370,68.714654,79.495959,67.973869,79.499016,-0.000530,0.030784,68.377956,16.264586,80.915470,0.124158,-40.000787,0.000000,NaN,Inf,84.231947,-2.402180,0.999657,0.299055,0.225961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742337,68.358272,68.843053,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481134,68.641543,14.443134,68.154087,-0.045259,0.034575,0.000000,14.334545,80.402687,0.000118,68.440767,79.970800,68.592184,12.607987,68.705903,79.543059,67.964174,79.514525,-0.000531,0.030778,68.343510,16.313492,80.939781,0.123702,-40.000761,-0.000001,NaN,Inf,84.150518,-2.413770,1.003907,0.298906,0.225688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746056,68.370306,68.848741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437728,68.639892,14.477468,68.152985,-0.043138,0.034553,0.000000,14.336543,80.448159,0.000289,68.432358,79.958178,68.583019,12.559905,68.697983,79.478562,67.976912,79.385767,-0.000531,0.030747,68.350799,16.250674,80.963316,0.124583,-40.001233,0.000000,NaN,Inf,84.152972,-2.392833,0.997376,0.299412,0.225384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740631,68.366543,68.847340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447589,68.639892,14.536796,68.152985,-0.041630,0.034576,0.000000,14.335259,80.435271,0.000113,68.431945,80.011310,68.612459,12.575912,68.695424,79.574086,67.954455,79.476877,-0.000532,0.030734,68.351626,16.240036,80.922874,0.124466,-40.000839,-0.000000,NaN,Inf,84.269044,-2.498955,1.002752,0.299314,0.226562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733086,68.375208,68.838199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477084,68.639617,14.466018,68.153261,-0.041576,0.034598,0.000000,14.335544,80.414309,0.000188,68.448504,79.953605,68.609922,12.638675,68.709929,79.484571,67.967394,79.465899,-0.000531,0.030735,68.368211,16.276258,80.942249,0.125061,-40.000839,-0.000001,NaN,Inf,84.242273,-2.410408,1.006175,0.298898,0.225489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765871,68.381401,68.846556,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478095,68.641818,14.551166,68.154087,-0.043932,0.034575,0.000000,14.334260,80.409593,0.000618,68.440332,79.888808,68.596033,12.537394,68.722640,79.556790,67.956251,79.400461,-0.000532,0.030734,68.344315,16.222792,80.967885,0.124590,-40.001416,0.000000,NaN,Inf,84.162016,-2.431308,0.999236,0.299790,0.226073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759047,68.361685,68.841239,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448342,68.640167,14.543802,68.152985,-0.044970,0.034572,0.000000,14.339682,80.442310,0.000211,68.432880,79.906251,68.595947,12.538087,68.703432,79.545915,67.951238,79.485708,-0.000532,0.030713,68.366207,16.236419,80.922566,0.124582,-40.001390,-0.000001,NaN,Inf,84.161480,-2.467632,1.005047,0.298959,0.225793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748156,68.369082,68.840802,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472934,68.640167,14.467327,68.152985,-0.043859,0.034524,0.000000,14.336115,80.426157,0.000008,68.454064,79.989425,68.608304,12.666815,68.717456,79.564186,67.969669,79.489323,-0.000531,0.030701,68.351454,16.246307,80.925035,0.123949,-40.000682,-0.000001,NaN,Inf,84.240507,-2.400788,1.006607,0.299719,0.225965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750956,68.372299,68.864202,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452490,68.637966,14.567426,68.151608,-0.042670,0.034489,0.000000,14.336257,80.424012,0.000180,68.438203,79.917121,68.579368,12.642978,68.706801,79.481862,67.960343,79.560639,-0.000531,0.030718,68.341355,16.281074,80.994357,0.124192,-40.001731,0.000000,NaN,Inf,84.173813,-2.416598,0.999613,0.299063,0.226432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763991,68.368710,68.840342,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440155,68.637691,14.462470,68.150507,-0.042143,0.034498,0.000000,14.332119,80.457791,0.000073,68.464100,79.924028,68.607342,12.624973,68.711089,79.484079,67.979779,79.596168,-0.000530,0.030726,68.359852,16.235255,80.906518,0.124000,-40.001154,-0.000001,NaN,Inf,84.227050,-2.355585,1.007953,0.299282,0.225923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783237,68.374662,68.863085,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
