OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
6:30:16 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.439122,68.640718,14.506468,68.159320,-0.042989,0.034611,0.000000,14.335544,80.364461,0.000219,68.448217,79.915270,68.612101,12.616001,68.709199,79.576002,67.985819,79.434230,-0.000542,0.030951,68.372472,16.294636,80.873069,0.124371,-40.000944,0.000000,NaN,Inf,84.249614,-2.408651,0.997477,0.300969,0.228934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760155,68.369029,68.854577,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466042,68.640718,14.477843,68.162350,-0.045269,0.034552,0.000000,14.339254,80.422432,-0.000028,68.455691,79.970148,68.615623,12.581539,68.708565,79.432054,67.973803,79.421616,-0.000540,0.030966,68.368382,16.202024,80.911532,0.123409,-40.000944,-0.000001,NaN,Inf,84.266084,-2.472700,1.004664,0.301927,0.228877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771572,68.386272,68.866671,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446083,68.640718,14.435055,68.162350,-0.045890,0.034512,0.000000,14.335687,80.430305,0.000002,68.417322,79.991759,68.574504,12.606193,68.679489,79.437613,67.957190,79.476325,-0.000539,0.030954,68.323749,16.193862,80.923138,0.123610,-40.001128,-0.000000,NaN,Inf,84.193044,-2.469834,1.000816,0.301243,0.228552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745414,68.340977,68.827220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435622,68.641543,14.399650,68.166481,-0.045194,0.034503,0.000000,14.334830,80.399540,0.000218,68.431010,79.992689,68.608536,12.573364,68.699814,79.513030,67.982624,79.463553,-0.000538,0.030961,68.370123,16.248305,80.966009,0.122804,-40.000997,0.000000,NaN,Inf,84.247186,-2.413542,0.999237,0.301938,0.229138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762408,68.367542,68.836843,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453581,68.642919,14.490421,68.167858,-0.042833,0.034441,0.000000,14.335972,80.453472,0.000178,68.445893,79.966216,68.589421,12.632415,68.706880,79.468864,67.951456,79.536683,-0.000538,0.030957,68.368491,16.262410,80.962582,0.122798,-40.001206,0.000000,NaN,Inf,84.276414,-2.448239,0.997508,0.300603,0.228911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772381,68.355485,68.834787,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447755,68.642094,14.406900,68.167858,-0.043259,0.034449,0.000000,14.335687,80.442073,0.000142,68.441894,79.944489,68.612998,12.568021,68.710096,79.515353,67.973627,79.432903,-0.000538,0.030948,68.366553,16.213060,80.953812,0.122036,-40.001574,-0.000000,NaN,Inf,84.229042,-2.364058,1.002549,0.301523,0.228423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754403,68.370342,68.847382,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443000,68.642094,14.508330,68.167858,-0.044857,0.034430,0.000000,14.340111,80.445680,0.000365,68.434704,79.994883,68.598826,12.660533,68.721276,79.482292,67.966799,79.553065,-0.000537,0.030944,68.355630,16.291326,80.961173,0.122837,-40.001233,0.000000,NaN,Inf,84.244024,-2.461470,0.997172,0.302582,0.229225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754775,68.360321,68.843053,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441783,68.639342,14.468991,68.165380,-0.046286,0.034431,0.000000,14.339254,80.470483,0.000425,68.438635,79.943671,68.612539,12.609271,68.712962,79.554613,67.973255,79.506175,-0.000537,0.030940,68.363289,16.288501,80.886243,0.122236,-40.001547,-0.000001,NaN,Inf,84.256932,-2.367530,1.004523,0.301382,0.228741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769319,68.347848,68.833714,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463269,68.642094,14.486438,68.164278,-0.045424,0.034478,0.000000,14.337399,80.416655,0.000119,68.466380,79.994608,68.619232,12.582947,68.724230,79.485122,67.994136,79.435759,-0.000536,0.030929,68.366684,16.221829,81.004146,0.123145,-40.000813,-0.000000,NaN,Inf,84.257483,-2.407967,1.001884,0.301580,0.228982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771026,68.369512,68.858317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447017,68.642919,14.509544,68.163452,-0.043557,0.034503,0.000000,14.339112,80.420655,0.000247,68.447282,79.953762,68.641846,12.568836,68.731055,79.543062,68.022719,79.504237,-0.000536,0.030946,68.399651,16.220588,80.961806,0.122980,-40.000472,-0.000000,NaN,Inf,84.201940,-2.479909,1.001602,0.301455,0.228880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785744,68.385900,68.848650,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436324,68.642919,14.405565,68.163452,-0.043018,0.034467,0.000000,14.340253,80.505804,0.000346,68.442460,79.932974,68.607881,12.613206,68.704146,79.545019,67.954651,79.468649,-0.000536,0.030951,68.379110,16.240600,80.929826,0.123668,-40.000787,-0.000001,NaN,Inf,84.246855,-2.458837,1.004328,0.301703,0.228875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771310,68.363560,68.872466,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445871,68.640993,14.441958,68.162350,-0.044318,0.034461,0.000000,14.332262,80.429169,0.000159,68.449978,79.862120,68.609215,12.685310,68.732084,79.498401,67.962641,79.423765,-0.000534,0.030954,68.366794,16.259192,80.943208,0.123318,-40.001180,0.000000,NaN,Inf,84.275884,-2.416571,0.997869,0.301918,0.229126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758100,68.357827,68.831003,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466451,68.640167,14.516029,68.160422,-0.045644,0.034423,0.000000,14.345105,80.470450,0.000206,68.452911,80.034314,68.625727,12.596036,68.716178,79.499510,67.975161,79.542389,-0.000534,0.030939,68.375520,16.348667,80.951320,0.123319,-40.000813,0.000000,NaN,Inf,84.248037,-2.457113,0.999729,0.300815,0.228980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776274,68.360628,68.854316,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439550,68.641818,14.391259,68.157392,-0.044457,0.034427,0.000000,14.340824,80.430049,0.000295,68.430986,80.000794,68.591520,12.628458,68.708980,79.525054,67.931032,79.411106,-0.000534,0.030952,68.354800,16.283999,80.955197,0.122746,-40.001390,0.000000,NaN,Inf,84.194873,-2.451359,0.998496,0.301542,0.228742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754119,68.350518,68.836402,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431590,68.638516,14.418920,68.153812,-0.042738,0.034437,0.000000,14.337256,80.478455,0.000178,68.426467,79.928841,68.583428,12.609394,68.707537,79.479764,67.970146,79.513482,-0.000535,0.030957,68.363092,16.237111,80.933845,0.122931,-40.000892,0.000001,NaN,Inf,84.266022,-2.434690,0.996656,0.301069,0.228656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734806,68.342838,68.832685,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458560,68.638516,14.470040,68.153812,-0.043828,0.034482,0.000000,14.342394,80.390596,0.000039,68.445825,79.971014,68.618006,12.651887,68.701389,79.514727,67.982161,79.498541,-0.000534,0.030960,68.382480,16.169063,80.899335,0.122336,-40.001836,0.000000,NaN,Inf,84.284338,-2.399561,0.999122,0.301743,0.229081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757749,68.375353,68.863804,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468736,68.642369,14.411752,68.155740,-0.045719,0.034448,0.000000,14.340539,80.472094,0.000114,68.447936,79.942519,68.601713,12.692119,68.700055,79.433175,67.961415,79.494237,-0.000533,0.030977,68.367229,16.253521,80.906127,0.123139,-40.000420,-0.000000,NaN,Inf,84.211132,-2.422407,1.000794,0.300595,0.227990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752676,68.369030,68.863435,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437469,68.641818,14.535830,68.152435,-0.046118,0.034437,0.000000,14.339825,80.378058,0.000132,68.436396,79.877480,68.603156,12.586515,68.696510,79.505965,67.963098,79.545923,-0.000533,0.030974,68.357325,16.273811,80.984056,0.122911,-40.000210,0.000001,NaN,Inf,84.187392,-2.404782,0.996062,0.301732,0.228608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758690,68.373800,68.861792,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451950,68.637140,14.478732,68.151057,-0.045257,0.034458,0.000000,14.337685,80.436389,-0.000021,68.442566,79.915786,68.620281,12.632007,68.714472,79.437492,67.982621,79.524847,-0.000533,0.030959,68.369294,16.247221,80.949121,0.123682,-40.001836,-0.000001,NaN,Inf,84.271672,-2.369003,1.006813,0.301107,0.228537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764595,68.376798,68.847643,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464783,68.637140,14.437626,68.151057,-0.042984,0.034507,0.000000,14.333831,80.470780,0.000018,68.449040,79.942634,68.572207,12.631253,68.706289,79.507631,67.978746,79.493406,-0.000534,0.030937,68.376191,16.179043,80.944452,0.123398,-40.000944,-0.000000,NaN,Inf,84.227690,-2.403800,1.001853,0.300849,0.228170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746857,68.383996,68.838785,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431032,68.639892,14.474001,68.150231,-0.043415,0.034501,0.000000,14.337256,80.405725,0.000239,68.453994,79.906587,68.609127,12.576605,68.727008,79.463466,67.968766,79.490954,-0.000535,0.030937,68.376191,16.225624,80.844271,0.124230,-40.001469,0.000000,NaN,Inf,84.192881,-2.422714,0.998123,0.301970,0.229488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751363,68.338199,68.852497,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433738,68.640167,14.389766,68.147752,-0.044916,0.034538,0.000000,14.336257,80.406524,0.000012,68.460877,79.922156,68.612736,12.654397,68.722304,79.513154,67.985265,79.497628,-0.000535,0.030930,68.381432,16.241691,80.972004,0.123848,-40.000472,-0.000000,NaN,Inf,84.287228,-2.414512,1.002978,0.301361,0.228374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.760789,68.352619,68.861503,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479462,68.640167,14.517977,68.147752,-0.046193,0.034512,0.000000,14.336971,80.469998,-0.000013,68.442892,79.942037,68.593489,12.554624,68.720094,79.596823,67.986276,79.492138,-0.000537,0.030931,68.371273,16.287038,80.918712,0.124176,-40.001128,0.000000,NaN,Inf,84.280155,-2.426173,0.996954,0.301597,0.229015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739049,68.370780,68.841738,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475906,68.640993,14.421504,68.145824,-0.045081,0.034465,0.000000,14.340824,80.534813,0.000200,68.444516,79.976754,68.599350,12.599911,68.698107,79.430364,67.949653,79.448162,-0.000537,0.030919,68.370419,16.316326,80.962539,0.123104,-40.000603,-0.000000,NaN,Inf,84.156125,-2.431164,1.002660,0.301958,0.229391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745742,68.378723,68.838386,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440173,68.642094,14.419636,68.148854,-0.042576,0.034487,0.000000,14.333546,80.426367,0.000179,68.446082,79.874125,68.617131,12.603073,68.727117,79.589487,68.005708,79.429130,-0.000536,0.030908,68.391007,16.289849,80.927687,0.123046,-40.000997,0.000001,NaN,Inf,84.166584,-2.426429,0.996242,0.300922,0.227792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763939,68.369489,68.863232,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464085,68.639617,14.476877,68.151608,-0.043321,0.034416,0.000000,14.343821,80.452659,-0.000010,68.437651,79.988360,68.610898,12.627377,68.707996,79.494640,67.951886,79.524943,-0.000536,0.030911,68.373467,16.273376,80.931273,0.122848,-40.001495,0.000000,NaN,Inf,84.238268,-2.489249,0.998579,0.302447,0.229277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722798,68.375309,68.846851,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453552,68.638516,14.413967,68.151057,-0.044890,0.034410,0.000000,14.344106,80.440032,0.000225,68.450164,80.015447,68.628329,12.601236,68.718366,79.483517,67.962412,79.407859,-0.000536,0.030935,68.385585,16.220167,80.877063,0.122985,-40.001049,-0.000000,NaN,Inf,84.197250,-2.372994,1.000884,0.300831,0.228558,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741061,68.358242,68.852382,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442128,68.639342,14.430862,68.152710,-0.046281,0.034402,0.000000,14.338255,80.433364,0.000279,68.424178,79.958916,68.584193,12.600442,68.699573,79.546606,67.944968,79.502891,-0.000535,0.030932,68.357906,16.230233,80.917549,0.122396,-40.002046,0.000000,NaN,Inf,84.224717,-2.468426,0.997261,0.301392,0.228494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731000,68.353997,68.837030,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456898,68.639342,14.463460,68.152710,-0.045272,0.034387,0.000000,14.334830,80.427978,0.000035,68.446186,80.021278,68.611073,12.569286,68.707755,79.492658,67.977951,79.548928,-0.000535,0.030953,68.376640,16.246500,80.856529,0.122646,-40.001967,0.000000,NaN,Inf,84.256545,-2.382062,0.999220,0.301260,0.227750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725466,68.358438,68.824278,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458402,68.639617,14.407368,68.155189,-0.043447,0.034406,0.000000,14.336400,80.379046,0.000176,68.452116,79.995883,68.612188,12.589615,68.704298,79.395463,67.977270,79.521440,-0.000535,0.030954,68.384233,16.255782,80.881920,0.122220,-40.000918,-0.000000,NaN,Inf,84.216467,-2.381678,1.000454,0.302082,0.228769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752346,68.380341,68.850191,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438518,68.639892,14.503405,68.157943,-0.043001,0.034386,0.000000,14.337399,80.421068,0.000265,68.441577,79.997370,68.613938,12.583926,68.726416,79.518533,67.953346,79.466285,-0.000535,0.030963,68.378639,16.209194,80.891077,0.122603,-40.000813,0.000001,NaN,Inf,84.212663,-2.400918,0.996470,0.301706,0.228683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748694,68.369204,68.842077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439118,68.640167,14.498325,68.159596,-0.044348,0.034446,0.000000,14.337114,80.511000,0.000085,68.442121,79.980191,68.615622,12.511538,68.707733,79.465605,67.948904,79.492771,-0.000534,0.030963,68.365953,16.178223,80.940555,0.122145,-40.001206,-0.000001,NaN,Inf,84.266899,-2.416979,1.004494,0.302197,0.230033,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735418,68.362574,68.830574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460313,68.640167,14.481678,68.159596,-0.045743,0.034497,0.000000,14.338541,80.418287,-0.000018,68.441927,79.988602,68.591913,12.575932,68.697319,79.488545,67.984472,79.509053,-0.000536,0.030937,68.375268,16.269901,80.931866,0.122294,-40.000944,-0.000001,NaN,Inf,84.265545,-2.393332,1.004100,0.301169,0.228605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759083,68.375440,68.855310,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452175,68.639617,14.513744,68.161799,-0.044434,0.034480,0.000000,14.339254,80.453322,0.000063,68.455372,80.024078,68.630800,12.521509,68.724994,79.510446,68.016729,79.514174,-0.000536,0.030915,68.377985,16.244688,80.935843,0.122334,-40.001521,-0.000000,NaN,Inf,84.208029,-2.417098,1.001478,0.301819,0.229027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756830,68.376096,68.863025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424848,68.640993,14.401850,68.162350,-0.042389,0.034493,0.000000,14.337399,80.417308,-0.000086,68.434884,79.913227,68.637864,12.576259,68.703379,79.480885,67.957001,79.564556,-0.000536,0.030902,68.374830,16.243161,80.941819,0.122508,-40.000813,-0.000001,NaN,Inf,84.229554,-2.445644,1.004260,0.301330,0.228549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741870,68.364456,68.842404,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464479,68.642919,14.477246,68.164829,-0.043673,0.034539,0.000000,14.343821,80.468022,-0.000254,68.424539,79.965943,68.591607,12.598014,68.697428,79.489914,67.948243,79.499315,-0.000538,0.030928,68.357854,16.256803,80.881509,0.122787,-40.001049,0.000000,NaN,Inf,84.305132,-2.349406,0.998406,0.302272,0.229630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741738,68.373055,68.848197,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468354,68.642919,14.406854,68.164829,-0.045410,0.034558,0.000000,14.340681,80.371559,-0.000105,68.442159,79.964591,68.605911,12.564207,68.726700,79.444074,67.980548,79.529150,-0.000537,0.030894,68.374674,16.222322,80.901212,0.123033,-40.001180,-0.000000,NaN,Inf,84.199486,-2.387928,1.000883,0.301704,0.228812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739836,68.372399,68.861361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432614,68.639892,14.439723,68.166757,-0.045998,0.034565,0.000000,14.336543,80.505035,0.000007,68.437315,79.924391,68.609213,12.539678,68.711714,79.455745,67.946973,79.365852,-0.000537,0.030924,68.356178,16.211127,80.851715,0.122960,-40.001574,0.000001,NaN,Inf,84.188978,-2.398608,0.995749,0.300543,0.228028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736904,68.349925,68.842773,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445353,68.641543,14.498871,68.167032,-0.044095,0.034597,0.000000,14.338398,80.450341,-0.000230,68.436730,79.930145,68.587779,12.537781,68.698587,79.481069,67.954701,79.474466,-0.000536,0.030931,68.365102,16.283050,80.925687,0.122527,-40.000603,-0.000000,NaN,Inf,84.282933,-2.483472,1.000493,0.301705,0.229565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757442,68.381698,68.847586,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469037,68.640167,14.390603,68.169786,-0.042120,0.034594,0.000000,14.336971,80.446626,-0.000083,68.441705,79.963154,68.640576,12.586760,68.701934,79.535543,67.976348,79.471407,-0.000537,0.030948,68.383729,16.310832,80.914960,0.122200,-40.001101,-0.000000,NaN,Inf,84.281907,-2.377207,1.000895,0.300947,0.228653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757048,68.356359,68.840128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451801,68.640443,14.527099,68.173092,-0.043653,0.034554,0.000000,14.336257,80.405543,0.000146,68.440945,79.956431,68.609235,12.607579,68.710488,79.520977,67.974335,79.453226,-0.000536,0.030932,68.378006,16.293216,80.895320,0.121852,-40.000918,0.000001,NaN,Inf,84.184376,-2.436268,0.994579,0.302021,0.229124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747315,68.362836,68.848089,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430849,68.640443,14.448786,68.173092,-0.045243,0.034519,0.000000,14.335401,80.494741,-0.000032,68.438838,80.020062,68.614265,12.588779,68.707623,79.524032,67.955993,79.490079,-0.000537,0.030903,68.361838,16.218682,80.947653,0.121842,-40.001390,-0.000001,NaN,Inf,84.231395,-2.447438,1.005210,0.300942,0.228632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747774,68.371194,68.829763,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456036,68.640167,14.425107,68.174193,-0.045908,0.034566,0.000000,14.337542,80.502112,0.000015,68.425321,79.962588,68.628175,12.583416,68.709067,79.448269,67.958595,79.523398,-0.000538,0.030882,68.358637,16.200147,80.963662,0.121501,-40.001233,-0.000000,NaN,Inf,84.288277,-2.402375,1.001243,0.301527,0.229050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764178,68.351852,68.839011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468439,68.642644,14.497789,68.173092,-0.044656,0.034601,0.000000,14.337685,80.453223,0.000285,68.467562,79.949249,68.626994,12.590410,68.719939,79.435862,67.959562,79.493668,-0.000539,0.030895,68.388540,16.288244,80.879126,0.121711,-40.001206,0.000000,NaN,Inf,84.219630,-2.380823,0.997861,0.301587,0.229280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787098,68.360232,68.875710,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446454,68.640167,14.427237,68.170062,-0.042691,0.034557,0.000000,14.337827,80.416266,0.000233,68.457521,80.073818,68.621242,12.606213,68.724993,79.547319,67.991864,79.485975,-0.000539,0.030884,68.399155,16.225703,80.979285,0.121618,-40.000603,-0.000000,NaN,Inf,84.188472,-2.403341,1.002029,0.300266,0.228015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781346,68.388984,68.864773,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437065,68.640167,14.535868,68.170062,-0.042978,0.034566,0.000000,14.344534,80.482464,-0.000037,68.438162,80.070454,68.618968,12.632821,68.709832,79.433096,67.949074,79.445832,-0.000538,0.030884,68.355373,16.296242,80.937534,0.122271,-40.001154,0.000000,NaN,Inf,84.245631,-2.441219,0.998670,0.301942,0.229467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764944,68.363011,68.818279,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458375,68.640443,14.457552,68.169236,-0.044491,0.034575,0.000000,14.340111,80.416915,0.000165,68.445984,80.011127,68.597839,12.656455,68.724446,79.486367,67.969014,79.426717,-0.000537,0.030876,68.368995,16.246529,80.880899,0.122142,-40.001757,-0.000001,NaN,Inf,84.271121,-2.427541,1.006844,0.301633,0.228453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775397,68.362245,68.837787,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472146,68.640443,14.451284,68.164553,-0.045179,0.034621,0.000000,14.335687,80.507284,0.000271,68.446397,79.984936,68.625769,12.538332,68.723287,79.483084,67.952795,79.445963,-0.000535,0.030886,68.368995,16.216671,80.903233,0.122311,-40.001652,0.000000,NaN,Inf,84.213561,-2.461346,0.999943,0.301083,0.228737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777978,68.388524,68.844019,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433458,68.639067,14.497697,68.160697,-0.043725,0.034577,0.000000,14.339682,80.403411,0.000009,68.461280,79.998028,68.635633,12.610352,68.721099,79.469152,67.967373,79.481627,-0.000535,0.030870,68.373152,16.365396,80.926808,0.122297,-40.001180,0.000000,NaN,Inf,84.176225,-2.431167,0.998559,0.301788,0.228591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777869,68.372616,68.855676,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448442,68.639067,14.389505,68.160697,-0.041740,0.034568,0.000000,14.335259,80.454066,0.000036,68.432121,80.053706,68.571593,12.563189,68.679902,79.486241,67.972930,79.502016,-0.000535,0.030843,68.360072,16.373608,81.055032,0.122458,-40.000970,-0.000001,NaN,Inf,84.279814,-2.419882,1.004451,0.301230,0.228596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762034,68.349291,68.826741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450548,68.640443,14.509124,68.157668,-0.042115,0.034562,0.000000,14.336971,80.426196,0.000193,68.448330,79.957794,68.602017,12.631620,68.714076,79.443134,67.968050,79.506503,-0.000533,0.030838,68.374239,16.267347,80.985281,0.122481,-40.001311,0.000001,NaN,Inf,84.239134,-2.410658,0.995921,0.301221,0.229269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792456,68.372244,68.848873,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435065,68.640443,14.430780,68.156015,-0.043720,0.034517,0.000000,14.342108,80.470395,0.000044,68.437900,80.015561,68.604794,12.608863,68.688172,79.460984,67.951305,79.485033,-0.000533,0.030842,68.353456,16.252465,80.973450,0.122291,-40.001154,-0.000001,NaN,Inf,84.234797,-2.402525,1.004054,0.301771,0.229258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792325,68.355899,68.846270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467469,68.639067,14.470016,68.152710,-0.045035,0.034544,0.000000,14.343107,80.472865,-0.000154,68.444267,80.004865,68.616539,12.595017,68.721536,79.448130,67.968116,79.479502,-0.000532,0.030821,68.375132,16.337151,80.930559,0.122111,-40.000629,0.000000,NaN,Inf,84.276827,-2.401345,0.999703,0.302323,0.229122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793266,68.385942,68.848108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457665,68.640443,14.552733,68.153261,-0.043635,0.034539,0.000000,14.340253,80.450889,-0.000002,68.432599,79.920792,68.621700,12.607334,68.729193,79.518290,67.944717,79.446938,-0.000531,0.030838,68.345253,16.275388,80.906331,0.122197,-40.000393,-0.000000,NaN,Inf,84.186364,-2.421855,1.000176,0.301754,0.229781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789285,68.381959,68.831793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439384,68.640443,14.451510,68.153261,-0.041825,0.034542,0.000000,14.335544,80.484260,-0.000191,68.448308,79.933626,68.602651,12.585333,68.693926,79.538191,67.974682,79.533317,-0.000531,0.030858,68.374630,16.334675,80.957096,0.121677,-40.000708,-0.000001,NaN,Inf,84.215487,-2.422381,1.006576,0.301103,0.228815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775222,68.377452,68.853007,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459449,68.641818,14.430078,68.151333,-0.043563,0.034541,0.000000,14.343250,80.391943,-0.000360,68.448264,79.992175,68.609016,12.610330,68.694058,79.509716,67.972974,79.462341,-0.000529,0.030861,68.348538,16.223249,80.972797,0.122126,-40.001180,-0.000000,NaN,Inf,84.265098,-2.389722,1.000840,0.301831,0.229346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777847,68.377999,68.838420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469837,68.641268,14.471057,68.152985,-0.045153,0.034485,0.000000,14.339968,80.438999,-0.000209,68.440855,80.059228,68.620892,12.636574,68.707185,79.497795,67.969669,79.493992,-0.000530,0.030864,68.377503,16.290363,80.923993,0.121849,-40.001678,0.000000,NaN,Inf,84.212024,-2.439468,0.997969,0.301117,0.228889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806760,68.367015,68.855062,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440881,68.639892,14.467408,68.150507,-0.045694,0.034485,0.000000,14.340253,80.480144,-0.000016,68.441008,79.966924,68.600617,12.605050,68.693971,79.498081,67.971487,79.505215,-0.000530,0.030879,68.353262,16.303940,80.922973,0.122198,-40.001626,-0.000000,NaN,Inf,84.183307,-2.413213,1.000084,0.300789,0.228811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791473,68.371260,68.844413,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430562,68.639892,14.502808,68.150507,-0.044230,0.034506,0.000000,14.341966,80.430701,-0.000156,68.439182,79.963276,68.609103,12.650643,68.707447,79.452856,67.953845,79.493378,-0.000531,0.030868,68.361769,16.242148,80.925339,0.121755,-40.001652,-0.000000,NaN,Inf,84.260483,-2.406896,1.001837,0.301433,0.228805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792063,68.372682,68.850885,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455814,68.639892,14.484884,68.146651,-0.042439,0.034510,0.000000,14.336828,80.433245,-0.000104,68.438031,80.001347,68.594996,12.537516,68.719108,79.527252,67.955596,79.361240,-0.000532,0.030874,68.363511,16.294772,80.851185,0.122391,-40.000761,-0.000001,NaN,Inf,84.288506,-2.397834,1.005006,0.301420,0.228742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797487,68.374367,68.859699,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468877,68.641543,14.467900,68.143070,-0.042899,0.034499,0.000000,14.340253,80.472953,0.000157,68.465279,79.940447,68.639198,12.525118,68.733810,79.559524,67.979719,79.454447,-0.000532,0.030867,68.389975,16.254712,80.945000,0.122188,-40.000865,-0.000000,NaN,Inf,84.219958,-2.495441,1.002011,0.301121,0.228651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818832,68.390318,68.866349,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432064,68.640993,14.512745,68.138939,-0.044505,0.034493,0.000000,14.338255,80.471282,0.000060,68.443595,79.892154,68.620782,12.560150,68.705828,79.444093,67.942902,79.434493,-0.000533,0.030874,68.362054,16.338863,80.896828,0.122468,-40.001705,0.000000,NaN,Inf,84.186185,-2.451936,0.999932,0.302584,0.229916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800417,68.368568,68.850340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431596,68.640993,14.389312,68.138939,-0.046048,0.034447,0.000000,14.340967,80.474810,-0.000208,68.437446,79.947658,68.618727,12.622076,68.718736,79.473044,67.980790,79.516702,-0.000534,0.030861,68.372021,16.280696,80.960724,0.122723,-40.001338,-0.000001,NaN,Inf,84.285526,-2.429593,1.005590,0.301517,0.228758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783818,68.360275,68.851631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
