OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
6:46:02 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.477528,68.641268,14.526238,68.084680,-0.043532,0.033945,0.000000,14.344249,80.437397,0.000061,68.427590,79.948666,68.582557,12.584087,68.708328,79.524894,67.961712,79.478685,-0.000542,0.030907,68.343130,16.301044,80.958459,0.125781,-40.001285,0.000000,NaN,Inf,84.226664,-2.498825,0.999359,0.301929,0.230839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676169,68.355270,68.840464,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438931,68.641543,14.461860,68.086884,-0.043726,0.033960,0.000000,14.339254,80.415568,0.000176,68.422896,79.843934,68.603706,12.643854,68.707868,79.555917,67.957815,79.538986,-0.000543,0.030919,68.337188,16.329196,80.935517,0.125792,-40.000865,-0.000001,NaN,Inf,84.162465,-2.416354,1.003365,0.303016,0.229734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670307,68.356058,68.835323,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452301,68.641543,14.413118,68.086884,-0.046518,0.034020,0.000000,14.337970,80.478678,-0.000119,68.465831,79.886995,68.610421,12.527565,68.714585,79.515844,67.969462,79.480568,-0.000542,0.030929,68.361172,16.334147,80.891648,0.125685,-40.000944,-0.000001,NaN,Inf,84.247371,-2.406760,1.008317,0.303203,0.230121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686581,68.376911,68.845298,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458311,68.642369,14.397982,68.088261,-0.047007,0.034037,0.000000,14.340539,80.371253,-0.000040,68.448578,79.933910,68.608409,12.634861,68.729199,79.554757,67.977865,79.399231,-0.000542,0.030927,68.362084,16.219389,80.964864,0.126025,-40.000708,0.000000,NaN,Inf,84.231140,-2.422740,0.997289,0.302831,0.229625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680829,68.369493,68.847461,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999734,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438193,68.641818,14.518029,68.086884,-0.046239,0.034108,0.000000,14.342679,80.434520,0.000060,68.451968,79.998751,68.606659,12.658045,68.717057,79.552497,67.986270,79.442018,-0.000540,0.030903,68.362998,16.313258,80.918710,0.125926,-40.000708,0.000001,NaN,Inf,84.215660,-2.490139,0.995827,0.303023,0.229825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671598,68.382709,68.867494,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452171,68.641543,14.446340,68.089087,-0.043473,0.034166,0.000000,14.340824,80.472380,-0.000036,68.434824,79.953038,68.595614,12.667935,68.716816,79.506312,67.963593,79.484891,-0.000539,0.030915,68.336317,16.283671,80.860565,0.126020,-40.000918,-0.000001,NaN,Inf,84.269709,-2.467502,1.005530,0.303776,0.231074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663461,68.363760,68.841097,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471966,68.641543,14.517160,68.089087,-0.042940,0.034139,0.000000,14.344392,80.504876,-0.000165,68.452422,79.878635,68.595133,12.682269,68.710932,79.553883,68.001698,79.383495,-0.000539,0.030935,68.345260,16.303320,80.976875,0.125882,-40.000288,0.000000,NaN,Inf,84.231491,-2.413735,0.999596,0.302925,0.229842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655499,68.353717,68.835125,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704109,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447757,68.640167,14.495605,68.089087,-0.045483,0.034162,0.000000,14.336115,80.457374,-0.000120,68.444384,79.931597,68.620678,12.659311,68.733574,79.573802,67.978215,79.441494,-0.000539,0.030926,68.358297,16.322939,80.950488,0.126002,-40.001206,-0.000000,NaN,Inf,84.177812,-2.525391,1.003123,0.302911,0.229637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671073,68.376364,68.862353,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445517,68.640993,14.505166,68.092117,-0.046814,0.034158,0.000000,14.345676,80.378189,-0.000083,68.432935,79.901686,68.585925,12.636410,68.705878,79.522409,67.965433,79.394900,-0.000537,0.030937,68.352204,16.285569,80.959396,0.125702,-40.000446,-0.000001,NaN,Inf,84.242093,-2.459828,1.003312,0.302984,0.230269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653355,68.347830,68.845843,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450110,68.641268,14.527079,68.094595,-0.045374,0.034214,0.000000,14.344106,80.474191,-0.000272,68.443774,79.849436,68.616479,12.653110,68.722307,79.482214,67.961382,79.371293,-0.000536,0.030944,68.350657,16.234936,80.912142,0.125600,-40.000918,-0.000001,NaN,Inf,84.249000,-2.480849,1.004129,0.304203,0.230661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667704,68.368005,68.845951,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472576,68.641268,14.417649,68.094595,-0.043404,0.034256,0.000000,14.341395,80.425390,-0.000244,68.455833,79.830481,68.616348,12.659208,68.713032,79.558221,67.973946,79.418207,-0.000537,0.030944,68.340822,16.264222,80.953973,0.126182,-40.001101,-0.000001,NaN,Inf,84.236809,-2.493930,1.005327,0.303311,0.230075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658430,68.379515,68.852687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444913,68.641818,14.470358,68.099002,-0.043705,0.034321,0.000000,14.340253,80.397281,-0.000014,68.428459,79.904061,68.616742,12.645505,68.702202,79.495310,67.985045,79.479096,-0.000537,0.030921,68.350203,16.352840,80.971105,0.126315,-40.000761,0.000001,NaN,Inf,84.175884,-2.472452,0.996205,0.302619,0.229471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653005,68.376998,68.846740,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438933,68.640993,14.461025,68.104235,-0.046484,0.034318,0.000000,14.342108,80.354191,-0.000273,68.446492,79.871154,68.609830,12.587330,68.698614,79.453650,67.962872,79.460873,-0.000538,0.030904,68.332705,16.298083,80.950934,0.126613,-40.001495,-0.000000,NaN,Inf,84.251464,-2.439388,1.001762,0.302911,0.230235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647755,68.349712,68.843700,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465724,68.639342,14.411813,68.106439,-0.047072,0.034339,0.000000,14.336543,80.379842,-0.000307,68.436500,79.856167,68.613549,12.625809,68.722702,79.566733,67.973599,79.389358,-0.000537,0.030906,68.341717,16.212604,80.965437,0.126358,-40.000734,-0.000000,NaN,Inf,84.266873,-2.430429,1.001530,0.303567,0.230773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644825,68.362579,68.859404,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468534,68.639342,14.541161,68.106439,-0.046387,0.034365,0.000000,14.339254,80.412136,-0.000101,68.442757,79.894615,68.606003,12.678274,68.701852,79.491704,67.989467,79.394192,-0.000539,0.030898,68.325657,16.301464,80.979733,0.126881,-40.000498,0.000001,NaN,Inf,84.192532,-2.493037,0.996273,0.302687,0.229624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643097,68.381222,68.834539,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437576,68.643194,14.492790,68.109468,-0.043490,0.034379,0.000000,14.341538,80.447924,-0.000089,68.442673,79.970970,68.587850,12.616937,68.725677,79.567490,67.972332,79.432551,-0.000539,0.030903,68.340457,16.226788,81.000453,0.126896,-40.000970,-0.000001,NaN,Inf,84.184914,-2.505398,1.005020,0.302971,0.229415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635331,68.371791,68.844011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464810,68.640443,14.426218,68.113600,-0.043799,0.034384,0.000000,14.344677,80.479665,-0.000124,68.454103,79.871936,68.605851,12.561025,68.719574,79.560199,67.966381,79.491193,-0.000540,0.030911,68.351492,16.321491,81.006692,0.127104,-40.001154,-0.000001,NaN,Inf,84.278961,-2.457842,1.003825,0.303342,0.230509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648347,68.379822,68.848452,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474518,68.639342,14.491589,68.116629,-0.046570,0.034407,0.000000,14.347959,80.421658,0.000098,68.455576,79.942467,68.634108,12.593018,68.732875,79.578638,67.987410,79.445176,-0.000539,0.030893,68.347180,16.361530,80.940632,0.126729,-40.001128,0.000000,NaN,Inf,84.196110,-2.411954,0.997332,0.303258,0.230374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656659,68.385226,68.872788,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435372,68.640993,14.434701,68.118282,-0.047006,0.034471,0.000000,14.344677,80.405301,0.000234,68.456342,79.887530,68.619542,12.589899,68.699599,79.509676,67.964893,79.477807,-0.000541,0.030878,68.352908,16.317225,80.907002,0.126482,-40.001574,-0.000000,NaN,Inf,84.168695,-2.466352,1.001179,0.303044,0.229407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644584,68.377721,68.859431,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439128,68.640993,14.529046,68.118282,-0.046185,0.034443,0.000000,14.344106,80.464385,-0.000053,68.451582,79.973214,68.619586,12.534843,68.717933,79.558650,67.968832,79.473971,-0.000540,0.030880,68.353102,16.359318,80.904637,0.126248,-40.001442,0.000000,NaN,Inf,84.276544,-2.420172,0.999954,0.302935,0.229769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651694,68.376102,68.851732,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462500,68.641543,14.529176,68.121036,-0.043420,0.034453,0.000000,14.338826,80.417428,0.000025,68.428815,79.926837,68.612040,12.609985,68.714542,79.536258,67.973343,79.438655,-0.000540,0.030865,68.333606,16.268382,80.989094,0.126568,-40.001154,-0.000001,NaN,Inf,84.266343,-2.426892,1.006227,0.302884,0.229962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625444,68.354833,68.846267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459249,68.642644,14.484983,68.122138,-0.042881,0.034438,0.000000,14.337542,80.460926,0.000141,68.451041,79.973471,68.631702,12.626807,68.717999,79.529106,67.980346,79.477691,-0.000540,0.030857,68.349252,16.287609,80.872293,0.126880,-40.000420,-0.000001,NaN,Inf,84.203476,-2.457015,1.004610,0.302048,0.229270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636382,68.363695,68.856589,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434309,68.641818,14.516907,68.124617,-0.045427,0.034464,0.000000,14.341680,80.468986,-0.000026,68.447000,79.936351,68.618121,12.646606,68.733510,79.574152,67.971701,79.336219,-0.000541,0.030878,68.354302,16.280917,80.920158,0.127060,-40.000446,-0.000000,NaN,Inf,84.213393,-2.435708,1.001780,0.303129,0.230025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636929,68.365074,68.853353,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454247,68.641818,14.444021,68.124617,-0.046620,0.034447,0.000000,14.345391,80.442624,-0.000130,68.454062,79.922843,68.623020,12.656026,68.706404,79.532228,67.963844,79.460237,-0.000540,0.030875,68.348144,16.325815,80.930721,0.126955,-40.000708,-0.000001,NaN,Inf,84.280255,-2.529712,1.005722,0.302525,0.229502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652635,68.383280,68.854228,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467161,68.642369,14.480633,68.129574,-0.045099,0.034490,0.000000,14.342537,80.444183,-0.000014,68.445240,79.866059,68.623173,12.560679,68.711129,79.454404,68.007770,79.429143,-0.000540,0.030852,68.350471,16.304746,80.952831,0.126891,-40.001626,0.000000,NaN,Inf,84.226136,-2.431864,0.999293,0.302757,0.230548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646969,68.373455,68.856982,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453082,68.642644,14.411923,68.133981,-0.042978,0.034534,0.000000,14.339112,80.408724,0.000015,68.450606,79.918838,68.602615,12.599014,68.721741,79.552352,67.990305,79.483178,-0.000540,0.030867,68.344682,16.320192,80.944837,0.126657,-40.001652,-0.000000,NaN,Inf,84.191664,-2.498342,1.000931,0.303829,0.230707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637214,68.356213,68.844932,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437685,68.641543,14.427926,68.140867,-0.042415,0.034570,0.000000,14.339254,80.470320,-0.000202,68.437571,79.932788,68.645919,12.547772,68.707280,79.471820,67.980916,79.439573,-0.000540,0.030854,68.350646,16.317545,80.885916,0.127134,-40.001678,0.000000,NaN,Inf,84.230122,-2.441689,0.997152,0.303450,0.230311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632730,68.370436,68.848848,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468574,68.641543,14.492555,68.140867,-0.044331,0.034553,0.000000,14.343393,80.442097,-0.000152,68.454803,79.896154,68.598197,12.570833,68.710671,79.525341,67.947540,79.452200,-0.000539,0.030840,68.352607,16.363363,80.920729,0.127587,-40.001023,0.000000,NaN,Inf,84.270810,-2.463923,0.999324,0.302885,0.231192,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627392,68.372580,68.864114,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463321,68.641268,14.451532,68.143346,-0.046364,0.034589,0.000000,14.339254,80.433710,-0.000075,68.437681,79.975184,68.612260,12.609923,68.696056,79.505557,67.986433,79.430431,-0.000539,0.030827,68.330082,16.325914,80.929806,0.127485,-40.001075,-0.000000,NaN,Inf,84.187006,-2.421388,1.001657,0.303320,0.230041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622755,68.377088,68.858099,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428317,68.642919,14.431819,68.147201,-0.044913,0.034571,0.000000,14.343393,80.462364,-0.000325,68.452933,79.935789,68.628313,12.657943,68.700891,79.497798,67.988490,79.505579,-0.000538,0.030853,68.321377,16.304946,80.993171,0.127548,-40.001285,0.000000,NaN,Inf,84.200972,-2.476070,0.999185,0.303056,0.229073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640473,68.381507,68.842288,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459430,68.641268,14.519417,68.151608,-0.042954,0.034587,0.000000,14.343821,80.438603,-0.000291,68.451435,79.925659,68.621489,12.654293,68.694480,79.492522,67.994882,79.436793,-0.000537,0.030847,68.340137,16.285519,80.974020,0.126939,-40.001495,-0.000001,NaN,Inf,84.281780,-2.431394,1.006012,0.304006,0.231667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630738,68.370938,68.838702,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443583,68.643194,14.453930,68.155189,-0.043343,0.034598,0.000000,14.343250,80.423323,-0.000085,68.458430,79.906895,68.599400,12.672155,68.711043,79.547527,67.984048,79.480134,-0.000536,0.030829,68.346317,16.308250,80.885181,0.127440,-40.000892,-0.000001,NaN,Inf,84.211526,-2.479904,1.004149,0.302633,0.230244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645220,68.374615,68.844082,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431310,68.643194,14.497220,68.155189,-0.046089,0.034584,0.000000,14.340681,80.459325,-0.000123,68.431272,79.910661,68.596972,12.565023,68.706952,79.462654,67.960432,79.596242,-0.000535,0.030798,68.343097,16.289600,80.941023,0.127601,-40.001783,-0.000000,NaN,Inf,84.256451,-2.437638,1.000716,0.303820,0.230257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639467,68.348904,68.836275,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468869,68.642919,14.504211,68.156291,-0.046489,0.034585,0.000000,14.336115,80.389220,-0.000079,68.431294,79.933547,68.603643,12.613146,68.708636,79.494105,67.995802,79.464184,-0.000535,0.030814,68.348494,16.345091,80.995846,0.128053,-40.001364,-0.000001,NaN,Inf,84.289776,-2.329885,1.004567,0.302892,0.229893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659854,68.373040,68.862059,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470439,68.641818,14.417561,68.156841,-0.044777,0.034627,0.000000,14.342537,80.389432,0.000196,68.426928,79.885877,68.597322,12.651867,68.685686,79.523018,67.963541,79.515007,-0.000535,0.030832,68.349910,16.288173,80.969473,0.127308,-40.000813,-0.000000,NaN,Inf,84.187583,-2.460957,1.002443,0.303693,0.230067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631089,68.365053,68.845615,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442040,68.640718,14.453346,68.157668,-0.042760,0.034632,0.000000,14.345248,80.445750,0.000142,68.459909,79.908243,68.622890,12.618853,68.704611,79.506498,67.995102,79.406062,-0.000535,0.030825,68.355241,16.377033,80.984258,0.127501,-40.000577,0.000001,NaN,Inf,84.182227,-2.391851,0.996346,0.304008,0.231041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643777,68.361946,68.855543,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456021,68.640718,14.407444,68.157668,-0.042461,0.034562,0.000000,14.341395,80.454972,-0.000166,68.424104,79.890583,68.628139,12.725600,68.719422,79.525625,67.988559,79.453630,-0.000535,0.030817,68.339639,16.282601,80.999494,0.127060,-40.001128,-0.000000,NaN,Inf,84.258163,-2.502419,1.000783,0.304825,0.230632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637805,68.371771,68.858977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466145,68.640167,14.424536,68.157943,-0.045281,0.034557,0.000000,14.344963,80.422584,0.000019,68.423626,79.984791,68.597825,12.675662,68.701985,79.578249,67.956887,79.553183,-0.000535,0.030852,68.324688,16.288138,80.952972,0.127859,-40.001547,0.000001,NaN,Inf,84.220222,-2.461370,0.996640,0.303356,0.231103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616214,68.345600,68.818191,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441729,68.642644,14.494731,68.157943,-0.046521,0.034522,0.000000,14.346675,80.399617,0.000143,68.469447,79.984391,68.606771,12.655842,68.712596,79.532209,67.964789,79.524206,-0.000536,0.030865,68.348669,16.238161,81.027617,0.127092,-40.001626,0.000000,NaN,Inf,84.192216,-2.357531,0.997124,0.303856,0.231353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647605,68.376169,68.840213,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470007,68.640993,14.428449,68.157392,-0.045819,0.034532,0.000000,14.341252,80.392070,-0.000133,68.442984,79.939171,68.612261,12.643079,68.691069,79.458009,67.980131,79.472097,-0.000535,0.030856,68.342837,16.365489,80.976346,0.127728,-40.001521,-0.000001,NaN,Inf,84.260931,-2.386431,1.003670,0.304429,0.231009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655589,68.359211,68.832274,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471272,68.640993,14.507302,68.157392,-0.043027,0.034547,0.000000,14.340681,80.420754,-0.000128,68.450024,79.942824,68.621359,12.717220,68.710146,79.517252,67.975995,79.455038,-0.000535,0.030859,68.352782,16.316019,80.966965,0.127797,-40.001049,0.000000,NaN,Inf,84.182571,-2.439551,0.997128,0.303662,0.231430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655545,68.353347,68.857227,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435508,68.641818,14.510747,68.155740,-0.042661,0.034556,0.000000,14.336257,80.416167,0.000044,68.434947,79.945872,68.581990,12.584578,68.700279,79.482025,67.964965,79.464490,-0.000534,0.030855,68.339335,16.281730,80.923383,0.128091,-40.001416,-0.000000,NaN,Inf,84.179142,-2.447784,1.002490,0.303312,0.230825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.637368,68.348883,68.848699,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475937,68.643194,14.444034,68.153536,-0.045248,0.034507,0.000000,14.342822,80.418318,-0.000146,68.440097,79.970955,68.612414,12.590001,68.719488,79.525259,67.983045,79.483461,-0.000534,0.030836,68.354830,16.209202,80.893237,0.127694,-40.001259,-0.000001,NaN,Inf,84.276999,-2.429899,1.005212,0.303521,0.230505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639118,68.372669,68.842665,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474568,68.642094,14.534392,68.152710,-0.046405,0.034471,0.000000,14.344534,80.357271,-0.000269,68.432626,80.018312,68.599532,12.633474,68.715332,79.471070,67.974687,79.501008,-0.000534,0.030842,68.329154,16.294766,80.955318,0.127804,-40.000393,-0.000000,NaN,Inf,84.205718,-2.500399,1.002556,0.303165,0.229827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643274,68.357286,68.833898,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435823,68.640993,14.564117,68.150782,-0.043884,0.034458,0.000000,14.338113,80.428645,-0.000100,68.429736,79.875118,68.622628,12.618243,68.726379,79.471168,67.945992,79.448389,-0.000535,0.030856,68.346933,16.338064,80.915775,0.127487,-40.000944,-0.000001,NaN,Inf,84.171311,-2.413145,1.004133,0.302840,0.229708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628968,68.369167,68.853842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456576,68.640993,14.505653,68.150782,-0.042740,0.034388,0.000000,14.338541,80.407009,-0.000185,68.447271,79.900236,68.617029,12.608557,68.716622,79.522934,67.999420,79.426126,-0.000534,0.030863,68.334313,16.276957,81.013283,0.127799,-40.000944,-0.000001,NaN,Inf,84.275318,-2.422603,1.008887,0.303953,0.230625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632928,68.375207,68.846561,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470605,68.641543,14.501873,68.148028,-0.043456,0.034412,0.000000,14.340539,80.394135,-0.000394,68.434386,79.951615,68.603688,12.626868,68.721567,79.549867,67.966480,79.430573,-0.000534,0.030880,68.332158,16.304390,81.039754,0.127630,-40.000865,-0.000001,NaN,Inf,84.218993,-2.492181,1.003395,0.303648,0.230232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.631638,68.369343,68.840241,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444720,68.640167,14.416536,68.151333,-0.046274,0.034442,0.000000,14.338683,80.431341,-0.000286,68.435258,79.933841,68.621797,12.701030,68.712247,79.605055,67.988567,79.396070,-0.000532,0.030875,68.345849,16.305160,81.021746,0.127685,-40.000603,-0.000000,NaN,Inf,84.181502,-2.456015,1.002161,0.303619,0.230487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644762,68.372078,68.860232,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446250,68.641818,14.444974,68.150231,-0.046607,0.034467,0.000000,14.343393,80.412842,-0.000124,68.424068,79.970713,68.589712,12.584047,68.693454,79.550766,67.944857,79.454485,-0.000533,0.030878,68.311900,16.210593,80.915834,0.127361,-40.000761,0.000000,NaN,Inf,84.250337,-2.503134,0.998049,0.303735,0.230869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607684,68.354945,68.829855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454242,68.641818,14.491246,68.150231,-0.044872,0.034496,0.000000,14.334830,80.438929,-0.000391,68.435912,79.954841,68.618080,12.630295,68.708529,79.555079,67.983819,79.467634,-0.000532,0.030887,68.365523,16.188083,80.887856,0.128003,-40.001259,0.000000,NaN,Inf,84.247837,-2.417047,0.999912,0.302329,0.229985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634394,68.375011,68.861720,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458472,68.642644,14.424879,68.150231,-0.042942,0.034498,0.000000,14.342108,80.426104,-0.000353,68.415380,79.890972,68.608281,12.618813,68.705794,79.490320,67.939016,79.471320,-0.000531,0.030895,68.340411,16.221287,80.951913,0.127664,-40.001023,-0.000000,NaN,Inf,84.226147,-2.446474,1.002560,0.303608,0.230566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621269,68.354814,68.844795,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440003,68.640993,14.520143,68.147477,-0.042774,0.034478,0.000000,14.341966,80.406512,-0.000083,68.432046,79.950443,68.595989,12.658310,68.720517,79.490667,67.967449,79.504642,-0.000530,0.030914,68.336843,16.227544,80.894665,0.127724,-40.001128,0.000000,NaN,Inf,84.215501,-2.398998,0.997677,0.303833,0.229724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636406,68.378686,68.837469,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448824,68.640993,14.488605,68.148028,-0.045509,0.034467,0.000000,14.342394,80.440935,-0.000126,68.431546,79.926343,68.595180,12.595935,68.712642,79.513260,67.986906,79.422960,-0.000531,0.030909,68.361150,16.165617,80.984830,0.127650,-40.001049,-0.000001,NaN,Inf,84.263966,-2.403272,1.005550,0.302899,0.230151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635597,68.359169,68.850262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465051,68.640993,14.565022,68.148028,-0.046587,0.034512,0.000000,14.337542,80.395060,-0.000249,68.442607,79.895501,68.623635,12.611637,68.722399,79.563983,67.975177,79.482915,-0.000530,0.030910,68.358171,16.252821,80.925157,0.127768,-40.000236,-0.000000,NaN,Inf,84.240024,-2.481963,1.002753,0.302324,0.230342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625403,68.368928,68.856825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456017,68.642644,14.507561,68.144447,-0.045912,0.034523,0.000000,14.338113,80.354445,-0.000045,68.432915,79.949352,68.585032,12.604867,68.709141,79.544345,67.955433,79.474997,-0.000529,0.030912,68.333992,16.198257,81.008123,0.127157,-40.000079,-0.000001,NaN,Inf,84.196007,-2.426752,1.006911,0.303397,0.230262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626694,68.363567,68.847070,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430814,68.639617,14.501315,68.141693,-0.043091,0.034480,0.000000,14.337399,80.430874,0.000143,68.446429,79.908679,68.607450,12.614430,68.717433,79.455134,67.990671,79.518522,-0.000528,0.030917,68.339671,16.304696,80.970862,0.127752,-40.001180,-0.000001,NaN,Inf,84.222159,-2.412750,1.003566,0.303694,0.230530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628750,68.386826,68.863165,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467803,68.642094,14.508496,68.142519,-0.042781,0.034458,0.000000,14.339540,80.376955,-0.000228,68.451147,79.883855,68.614143,12.686552,68.735350,79.484003,67.971305,79.524743,-0.000528,0.030932,68.342330,16.302242,80.935965,0.127381,-40.000944,-0.000001,NaN,Inf,84.287545,-2.416434,1.004885,0.302600,0.229866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629210,68.381881,68.852956,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440651,68.642919,14.502571,68.140040,-0.045520,0.034470,0.000000,14.340253,80.443207,-0.000041,68.444367,79.917218,68.592380,12.636860,68.713582,79.497918,67.996495,79.429634,-0.000528,0.030916,68.338434,16.256025,80.920037,0.127275,-40.001101,-0.000000,NaN,Inf,84.178816,-2.397605,1.002812,0.303468,0.230851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639862,68.369256,68.851118,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435803,68.642919,14.459691,68.140040,-0.046605,0.034417,0.000000,14.338683,80.438859,0.000093,68.444321,79.899567,68.597171,12.675582,68.706319,79.489666,67.966507,79.498585,-0.000527,0.030920,68.342522,16.246743,80.983567,0.126542,-40.001233,-0.000001,NaN,Inf,84.264133,-2.486711,1.004288,0.302865,0.230083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622625,68.358665,68.842346,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699340,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462799,68.640993,14.522253,68.140867,-0.045802,0.034493,0.000000,14.342108,80.386062,-0.000171,68.436437,79.876352,68.600495,12.585862,68.701746,79.464733,67.952326,79.486991,-0.000527,0.030916,68.323874,16.168613,80.992376,0.126497,-40.000446,-0.000000,NaN,Inf,84.277298,-2.406722,1.001655,0.303893,0.230012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617638,68.351182,68.831916,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470686,68.641268,14.404882,68.140867,-0.042999,0.034494,0.000000,14.341538,80.420466,-0.000162,68.429550,79.871883,68.599423,12.674358,68.695270,79.564068,67.963687,79.515151,-0.000525,0.030914,68.324006,16.269944,80.961458,0.126016,-40.001574,-0.000001,NaN,Inf,84.202114,-2.400945,1.004111,0.303564,0.230269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602434,68.358424,68.832049,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429737,68.641818,14.423665,68.138112,-0.042842,0.034516,0.000000,14.343107,80.434621,0.000008,68.458838,79.902366,68.607690,12.605946,68.719751,79.500772,68.017725,79.498438,-0.000525,0.030901,68.366571,16.223435,80.961559,0.126577,-40.001442,0.000001,NaN,Inf,84.181007,-2.391892,0.995453,0.303327,0.229875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625250,68.363369,68.850725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436042,68.641818,14.476093,68.138112,-0.044689,0.034529,0.000000,14.340824,80.428415,-0.000143,68.443151,79.896997,68.634483,12.700887,68.708725,79.546730,67.989864,79.503664,-0.000525,0.030912,68.352100,16.258893,80.997618,0.126399,-40.001101,0.000000,NaN,Inf,84.292675,-2.458047,0.999579,0.304108,0.231244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627110,68.376455,68.867345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
