OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
6:51:18 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.456019,68.643469,14.490465,68.384623,-0.045151,0.034424,0.000000,14.343393,80.437521,0.000073,68.458807,79.914347,68.626282,12.560883,68.730035,79.553536,68.011457,79.482073,-0.000518,0.030918,68.367782,16.308720,80.956950,0.124770,-40.001075,0.000000,NaN,Inf,84.272235,-2.483515,0.998573,0.304195,0.230961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592723,68.366587,68.855680,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433437,68.642369,14.534937,68.384899,-0.043081,0.034400,0.000000,14.342251,80.463183,0.000414,68.425958,79.992638,68.591660,12.662185,68.693324,79.558262,67.970880,79.471626,-0.000518,0.030942,68.334879,16.308563,80.971145,0.125192,-40.001285,-0.000000,NaN,Inf,84.222979,-2.463642,1.002383,0.303812,0.230867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.566407,68.350658,68.819291,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457910,68.642919,14.535905,68.386000,-0.045076,0.034371,0.000000,14.341252,80.384715,0.000091,68.440863,79.923740,68.624817,12.601155,68.706123,79.592629,68.014589,79.484176,-0.000518,0.030955,68.366760,16.228636,80.922830,0.125353,-40.002098,-0.000000,NaN,Inf,84.222979,-2.463642,1.002383,0.305026,0.230736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588764,68.366369,68.857562,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473200,68.641543,14.517698,68.385725,-0.046272,0.034360,0.000000,14.339397,80.372073,0.000015,68.432672,79.920423,68.600015,12.649869,68.708333,79.470007,68.002179,79.455713,-0.000518,0.030932,68.356076,16.364947,80.862564,0.125432,-40.001075,0.000000,NaN,Inf,84.271182,-2.448730,0.997950,0.304465,0.231339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.557722,68.338645,68.836022,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-14.999744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443089,68.642919,14.556196,68.388204,-0.044925,0.034413,0.000000,14.340396,80.467048,0.000117,68.453660,79.853523,68.634418,12.567673,68.716143,79.518759,68.012094,79.453774,-0.000519,0.030925,68.356837,16.239594,80.942369,0.125078,-40.000761,-0.000000,NaN,Inf,84.174467,-2.473479,1.003074,0.304360,0.231117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582573,68.386784,68.851330,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432222,68.642919,14.420725,68.388204,-0.043133,0.034422,0.000000,14.336971,80.432080,-0.000123,68.448187,79.956332,68.607889,12.587249,68.726185,79.526905,68.035689,79.456225,-0.000519,0.030923,68.354249,16.282772,80.908107,0.125622,-40.000262,-0.000001,NaN,Inf,84.257516,-2.484800,1.007831,0.305346,0.231668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605914,68.362321,68.854547,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461605,68.644295,14.460152,68.386276,-0.043017,0.034358,0.000000,14.336686,80.441111,-0.000238,68.464330,79.943539,68.605330,12.606213,68.720715,79.532324,68.004961,79.417089,-0.000519,0.030925,68.374553,16.268046,80.849248,0.126148,-40.002177,0.000000,NaN,Inf,84.287024,-2.506617,0.999203,0.304324,0.231221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596289,68.369323,68.853344,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459169,68.642094,14.473838,68.388204,-0.044525,0.034378,0.000000,14.336971,80.367522,-0.000137,68.437866,79.954383,68.611979,12.587086,68.712402,79.511911,68.019471,79.413946,-0.000518,0.030932,68.352182,16.298853,80.894728,0.126169,-40.001416,0.000000,NaN,Inf,84.208654,-2.504277,0.999900,0.305216,0.231636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579664,68.356850,68.842081,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439473,68.641543,14.407010,68.392335,-0.045684,0.034367,0.000000,14.338255,80.424048,-0.000026,68.446513,79.881271,68.604608,12.603215,68.697547,79.454849,68.004895,79.424372,-0.000519,0.030946,68.369112,16.286681,81.006634,0.125919,-40.001023,-0.000000,NaN,Inf,84.213057,-2.521068,1.001015,0.305296,0.231121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590580,68.359039,68.830840,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438860,68.641543,14.499583,68.392335,-0.044291,0.034311,0.000000,14.335544,80.497009,-0.000269,68.445469,79.959453,68.618978,12.562985,68.710674,79.482126,68.013823,79.372851,-0.000518,0.030952,68.349460,16.364376,80.971454,0.126024,-40.001285,0.000000,NaN,Inf,84.265958,-2.498928,0.997752,0.304897,0.231882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616174,68.373415,68.845579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461707,68.640167,14.416624,68.395365,-0.042503,0.034257,0.000000,14.337542,80.442130,-0.000270,68.443796,79.958040,68.571013,12.537088,68.715071,79.457558,67.975127,79.435248,-0.000518,0.030935,68.354814,16.271692,80.880778,0.125836,-40.001285,-0.000001,NaN,Inf,84.267623,-2.545240,1.004206,0.305655,0.232124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607271,68.371577,68.826443,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449140,68.642369,14.513454,68.399221,-0.042419,0.034286,0.000000,14.339825,80.456835,0.000022,68.431283,79.931409,68.630372,12.595650,68.696716,79.570667,67.996622,79.467241,-0.000519,0.030949,68.343521,16.257566,81.003146,0.126405,-40.001915,0.000000,NaN,Inf,84.204249,-2.461271,0.996883,0.306071,0.231346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609699,68.351971,68.836702,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444369,68.642644,14.470069,68.401976,-0.043981,0.034277,0.000000,14.340824,80.403082,-0.000116,68.453116,79.969282,68.607649,12.574464,68.713059,79.521958,68.017783,79.474607,-0.000521,0.030937,68.372004,16.282194,81.027966,0.126446,-40.000210,-0.000001,NaN,Inf,84.240543,-2.459562,1.004451,0.304661,0.231404,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605674,68.374137,68.835408,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459844,68.642644,14.494136,68.401976,-0.045627,0.034330,0.000000,14.338826,80.429032,-0.000267,68.448337,79.974918,68.588664,12.632170,68.699057,79.512789,67.965978,79.474241,-0.000522,0.030936,68.349025,16.264772,80.948468,0.126843,-40.001049,-0.000000,NaN,Inf,84.253765,-2.475383,1.001779,0.304981,0.231548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582114,68.337267,68.825197,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447275,68.640993,14.524023,68.404179,-0.044738,0.034353,0.000000,14.340681,80.440693,-0.000033,68.450488,79.983596,68.629301,12.632557,68.705620,79.544306,67.993097,79.468914,-0.000521,0.030920,68.359449,16.403480,80.945591,0.126261,-40.001101,-0.000000,NaN,Inf,84.211777,-2.423842,1.002371,0.303558,0.231634,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594080,68.347989,68.839412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-14.999754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426572,68.639342,14.428385,68.407484,-0.043132,0.034303,0.000000,14.341680,80.436299,0.000014,68.445056,79.919295,68.563599,12.603214,68.681051,79.577575,68.015902,79.427960,-0.000522,0.030904,68.349460,16.336381,80.966332,0.126723,-40.001285,-0.000001,NaN,Inf,84.244227,-2.454824,1.005312,0.306284,0.233129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591127,68.377047,68.837684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472591,68.642644,14.454426,68.410239,-0.042361,0.034337,0.000000,14.342394,80.339277,-0.000174,68.443665,79.883947,68.612329,12.642426,68.699451,79.538521,67.984144,79.394883,-0.000523,0.030893,68.352615,16.314449,80.983362,0.126137,-40.000472,-0.000000,NaN,Inf,84.298795,-2.507333,1.000126,0.304114,0.231071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583339,68.367179,68.865784,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452482,68.641543,14.508198,68.412993,-0.043914,0.034312,0.000000,14.341823,80.413234,0.000055,68.439734,79.853813,68.595597,12.642997,68.706408,79.547077,68.014283,79.413411,-0.000523,0.030893,68.361908,16.293367,80.908064,0.126761,-40.001338,0.000000,NaN,Inf,84.181861,-2.500816,0.998745,0.304623,0.230977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582398,68.338382,68.824016,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426800,68.641543,14.404171,68.412993,-0.045476,0.034289,0.000000,14.336400,80.481848,0.000115,68.449944,79.826786,68.610382,12.612616,68.703323,79.528127,68.008767,79.479161,-0.000523,0.030887,68.357251,16.324045,80.915041,0.126362,-40.001233,-0.000001,NaN,Inf,84.230649,-2.516269,1.003855,0.305195,0.231411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576404,68.369389,68.855485,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462610,68.642094,14.440361,68.416849,-0.044618,0.034257,0.000000,14.343821,80.484039,-0.000114,68.439105,79.948075,68.616157,12.622483,68.699954,79.485188,67.984956,79.495397,-0.000523,0.030867,68.348461,16.231204,80.930620,0.126539,-40.000813,0.000000,NaN,Inf,84.300379,-2.463063,0.998431,0.305474,0.232524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578855,68.353963,68.850807,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476570,68.640993,14.538509,68.418502,-0.043063,0.034257,0.000000,14.344963,80.502341,-0.000192,68.446535,79.881643,68.597632,12.638796,68.703871,79.534245,68.002838,79.490825,-0.000525,0.030839,68.362105,16.286989,80.990173,0.126480,-40.001180,0.000000,NaN,Inf,84.203728,-2.427482,0.998462,0.304986,0.231898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578615,68.371184,68.853716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438094,68.641268,14.480743,68.422633,-0.042145,0.034227,0.000000,14.345105,80.509839,-0.000098,68.447427,79.942212,68.602619,12.600441,68.712600,79.556064,67.999161,79.501415,-0.000525,0.030828,68.357623,16.249883,80.853099,0.126514,-40.001233,-0.000001,NaN,Inf,84.164787,-2.448678,1.004279,0.305677,0.231639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.556170,68.364532,68.860430,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431850,68.641268,14.511006,68.422633,-0.044038,0.034227,0.000000,14.341680,80.454277,-0.000336,68.437453,79.960229,68.623047,12.605335,68.706846,79.527703,68.001590,79.448039,-0.000524,0.030821,68.333162,16.264180,80.995211,0.126014,-40.001285,-0.000000,NaN,Inf,84.269425,-2.437324,1.002954,0.305605,0.232131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.568289,68.345057,68.833771,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461204,68.641818,14.589681,68.425112,-0.045445,0.034262,0.000000,14.339825,80.448499,-0.000443,68.452596,79.928323,68.612307,12.640836,68.709821,79.477280,68.009359,79.384805,-0.000523,0.030824,68.356599,16.270201,81.023867,0.126188,-40.000498,-0.000001,NaN,Inf,84.286382,-2.478457,1.005485,0.306216,0.231853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571264,68.369236,68.836963,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458188,68.641818,14.444201,68.426765,-0.044278,0.034321,0.000000,14.342251,80.499466,-0.000335,68.423852,79.928312,68.581447,12.621729,68.691422,79.599170,68.004523,79.400617,-0.000525,0.030816,68.344348,16.267540,80.947487,0.125780,-40.001574,-0.000001,NaN,Inf,84.207265,-2.532100,1.008884,0.305284,0.231518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.551204,68.342103,68.811355,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430016,68.642644,14.471878,68.429244,-0.042665,0.034307,0.000000,14.339682,80.525172,-0.000208,68.430783,79.916160,68.612418,12.741832,68.702033,79.590082,68.019405,79.475750,-0.000524,0.030815,68.343847,16.207211,80.913918,0.126438,-40.000708,0.000000,NaN,Inf,84.215444,-2.515791,0.999033,0.305557,0.232481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577193,68.357289,68.834536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450870,68.642644,14.482045,68.429244,-0.042878,0.034339,0.000000,14.342965,80.474193,-0.000425,68.427021,79.913919,68.603735,12.585902,68.709559,79.512201,68.026012,79.417491,-0.000525,0.030820,68.357858,16.189161,80.919485,0.126349,-40.000734,-0.000000,NaN,Inf,84.292741,-2.476175,1.002901,0.306562,0.231513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.563936,68.365233,68.822024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445036,68.642919,14.418573,68.430070,-0.044512,0.034358,0.000000,14.340967,80.387535,-0.000432,68.444425,79.892266,68.633786,12.637573,68.716757,79.546547,68.029820,79.465445,-0.000524,0.030859,68.365366,16.169933,81.023214,0.126482,-40.001364,-0.000000,NaN,Inf,84.236124,-2.525036,1.002157,0.305039,0.230720,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570302,68.374926,68.829154,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433858,68.641268,14.477309,68.435579,-0.046012,0.034440,0.000000,14.343393,80.423956,-0.000120,68.453247,79.887220,68.587965,12.626133,68.729534,79.609601,67.981321,79.368784,-0.000525,0.030844,68.355183,16.269830,80.880755,0.126406,-40.000682,0.000000,NaN,Inf,84.252230,-2.494064,0.998168,0.305598,0.231461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586403,68.374401,68.823075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455598,68.642919,14.441374,68.437232,-0.044547,0.034519,0.000000,14.342251,80.430005,-0.000300,68.442276,79.854241,68.600017,12.562677,68.691291,79.537564,68.010191,79.444202,-0.000525,0.030860,68.332618,16.286247,80.861339,0.126089,-40.001338,-0.000000,NaN,Inf,84.280930,-2.515690,1.003010,0.303904,0.230821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575181,68.329915,68.829068,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462373,68.643469,14.437698,68.439160,-0.042851,0.034535,0.000000,14.339682,80.426783,-0.000318,68.451339,79.924444,68.619111,12.623728,68.705819,79.511852,67.972745,79.424983,-0.000525,0.030867,68.349964,16.228215,80.972003,0.126381,-40.001783,0.000000,NaN,Inf,84.228990,-2.491289,0.999016,0.306455,0.232590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594694,68.376874,68.851487,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453061,68.643469,14.544169,68.439160,-0.042910,0.034508,0.000000,14.344106,80.393616,-0.000013,68.416162,79.916848,68.590503,12.611350,68.682606,79.586846,67.999687,79.333421,-0.000525,0.030866,68.340367,16.347175,80.923237,0.126636,-40.001101,0.000000,NaN,Inf,84.205746,-2.466335,0.998294,0.304674,0.231514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577303,68.347006,68.806523,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453134,68.640993,14.505743,68.442465,-0.044511,0.034495,0.000000,14.340967,80.382141,-0.000166,68.441234,79.921505,68.608438,12.630396,68.691817,79.530249,68.017042,79.395578,-0.000524,0.030901,68.338190,16.316796,80.898071,0.127261,-40.001233,-0.000001,NaN,Inf,84.231005,-2.559728,1.006304,0.305223,0.231975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597320,68.356218,68.826358,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455561,68.642369,14.448329,68.443291,-0.045964,0.034506,0.000000,14.336543,80.464013,-0.000309,68.461875,79.907985,68.582958,12.610148,68.716627,79.518002,68.009141,79.447472,-0.000524,0.030909,68.377882,16.305809,80.861831,0.127034,-40.001574,-0.000001,NaN,Inf,84.228329,-2.531966,1.003640,0.304579,0.231406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607164,68.381448,68.842147,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429311,68.642094,14.576210,68.448249,-0.044441,0.034525,0.000000,14.345533,80.439171,0.000071,68.435348,79.937118,68.585692,12.599890,68.705229,79.535305,68.006123,79.390676,-0.000524,0.030922,68.357103,16.194683,80.908185,0.127450,-40.000918,0.000000,NaN,Inf,84.223119,-2.486418,0.999500,0.305995,0.232336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597429,68.365890,68.829990,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447842,68.642094,14.462108,68.448249,-0.042794,0.034522,0.000000,14.342822,80.356866,0.000076,68.435761,79.960883,68.621255,12.586086,68.687595,79.480766,67.999470,79.460770,-0.000524,0.030911,68.336429,16.243497,80.928642,0.127216,-40.000865,-0.000002,NaN,Inf,84.294107,-2.524604,1.010181,0.305853,0.232048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573148,68.368210,68.828328,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476159,68.643194,14.452707,68.448800,-0.042337,0.034535,0.000000,14.345961,80.446954,-0.000077,68.447560,80.012592,68.609204,12.578133,68.716277,79.499389,68.022167,79.470113,-0.000523,0.030913,68.364786,16.311781,80.953645,0.127606,-40.001311,-0.000000,NaN,Inf,84.243788,-2.467102,1.000987,0.304596,0.231505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607645,68.369041,68.853916,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462295,68.641543,14.482309,68.451279,-0.044350,0.034524,0.000000,14.339540,80.476325,0.000116,68.418795,79.869398,68.582193,12.550178,68.677204,79.513665,67.982378,79.426636,-0.000522,0.030923,68.323984,16.254819,80.939881,0.127846,-40.001206,0.000000,NaN,Inf,84.168101,-2.483025,0.998380,0.305785,0.231188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554028,68.361559,68.830364,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445200,68.642644,14.437294,68.454584,-0.045711,0.034542,0.000000,14.338541,80.478595,0.000296,68.453014,79.947181,68.613776,12.565166,68.698820,79.472574,68.006454,79.535661,-0.000522,0.030937,68.370249,16.195731,80.916203,0.128219,-40.001495,-0.000000,NaN,Inf,84.204030,-2.474768,1.001384,0.304384,0.230977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564004,68.366132,68.856498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441372,68.642644,14.568012,68.454584,-0.044995,0.034601,0.000000,14.337827,80.492918,-0.000017,68.446822,79.973107,68.595207,12.650420,68.708927,79.519287,68.009780,79.481568,-0.000523,0.030951,68.351643,16.208473,80.807642,0.127632,-40.001338,0.000000,NaN,Inf,84.251510,-2.419795,0.999453,0.305399,0.231518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575774,68.354622,68.842786,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466145,68.640443,14.529968,68.457063,-0.043519,0.034675,0.000000,14.340111,80.391745,-0.000131,68.453753,79.969543,68.628539,12.548465,68.718160,79.522059,68.025910,79.395701,-0.000523,0.030948,68.365613,16.286732,80.914673,0.128239,-40.000577,-0.000001,NaN,Inf,84.261901,-2.462333,1.008769,0.305473,0.232060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587915,68.376745,68.857240,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444502,68.642919,14.485742,68.457614,-0.042794,0.034699,0.000000,14.341252,80.353335,0.000116,68.435113,79.909770,68.613601,12.673420,68.685343,79.434214,67.983015,79.470138,-0.000522,0.030924,68.347771,16.235363,80.894604,0.128036,-40.001390,-0.000001,NaN,Inf,84.192492,-2.540744,1.004412,0.304744,0.231517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577130,68.363047,68.823936,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443698,68.642644,14.519232,68.458165,-0.045584,0.034757,0.000000,14.339825,80.453729,-0.000270,68.443585,79.902495,68.582959,12.615062,68.702080,79.456908,67.996124,79.464466,-0.000522,0.030915,68.348814,16.248869,80.910145,0.128232,-40.001259,-0.000000,NaN,Inf,84.253679,-2.443854,1.002855,0.305348,0.231849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572668,68.362741,68.833711,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478843,68.643194,14.529766,68.455962,-0.046324,0.034790,0.000000,14.347531,80.470588,-0.000370,68.427661,79.993370,68.592431,12.621137,68.699499,79.521820,68.018339,79.469397,-0.000522,0.030940,68.357259,16.303506,80.946078,0.127488,-40.001180,-0.000001,NaN,Inf,84.255587,-2.461076,1.005230,0.304642,0.230772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.546810,68.368890,68.848430,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469382,68.643194,14.432291,68.455962,-0.045051,0.034871,0.000000,14.343250,80.444406,-0.000121,68.443238,79.964560,68.593306,12.600869,68.699959,79.510530,68.004091,79.493030,-0.000521,0.030954,68.347226,16.243597,80.848470,0.127821,-40.000157,-0.000001,NaN,Inf,84.160827,-2.479715,1.003517,0.304550,0.230965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570131,68.361866,68.830868,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435036,68.642919,14.491455,68.451830,-0.043595,0.034869,0.000000,14.338113,80.423252,-0.000079,68.446065,79.944479,68.591971,12.617101,68.696545,79.526091,67.972838,79.471406,-0.000522,0.030960,68.347163,16.220902,80.915775,0.127045,-40.001180,0.000000,NaN,Inf,84.186467,-2.448332,0.997437,0.305658,0.231000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555495,68.364273,68.833298,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450083,68.640718,14.434866,68.452381,-0.044391,0.034845,0.000000,14.340539,80.406229,-0.000265,68.442456,79.903209,68.607215,12.554766,68.727590,79.555409,68.002471,79.465996,-0.000522,0.030961,68.362568,16.282729,80.963070,0.127837,-40.000970,-0.000001,NaN,Inf,84.279383,-2.432758,1.003908,0.304548,0.231544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565339,68.375782,68.859582,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479441,68.641268,14.433187,68.449626,-0.046156,0.034884,0.000000,14.344392,80.429368,-0.000158,68.431051,79.925417,68.593809,12.645076,68.689654,79.439636,67.987655,79.507231,-0.000521,0.030973,68.352385,16.287567,80.861522,0.127354,-40.001521,0.000000,NaN,Inf,84.236332,-2.466313,0.998947,0.306064,0.231942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.535719,68.351560,68.825249,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447800,68.641268,14.509302,68.449626,-0.047572,0.034866,0.000000,14.338255,80.453631,0.000102,68.435201,79.907586,68.597374,12.608109,68.694883,79.475711,68.002232,79.457510,-0.000520,0.031001,68.359436,16.287994,80.981018,0.128049,-40.001154,0.000000,NaN,Inf,84.157283,-2.421602,0.996806,0.306183,0.231458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534297,68.353879,68.846047,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457860,68.641543,14.421366,68.447147,-0.045848,0.034934,0.000000,14.339825,80.460594,-0.000081,68.441131,80.005968,68.614105,12.609189,68.711620,79.512484,68.011532,79.424799,-0.000519,0.031028,68.356278,16.280211,80.956646,0.128261,-40.001180,-0.000001,NaN,Inf,84.243078,-2.472230,1.004257,0.304276,0.231496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585116,68.354405,68.835395,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468702,68.645121,14.540017,68.444944,-0.044153,0.034973,0.000000,14.342537,80.522306,-0.000253,68.420274,79.947603,68.602317,12.569162,68.669482,79.579898,68.020047,79.445303,-0.000518,0.031035,68.323811,16.317382,80.903720,0.128673,-40.001075,0.000000,NaN,Inf,84.216058,-2.505255,0.997476,0.305255,0.232303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576235,68.354252,68.821050,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445902,68.641818,14.513043,68.446046,-0.043757,0.034942,0.000000,14.343964,80.469145,0.000109,68.454534,79.866674,68.597154,12.665528,68.713785,79.495924,68.013807,79.480521,-0.000517,0.031069,68.351511,16.331280,80.946426,0.128502,-40.000865,-0.000001,NaN,Inf,84.190238,-2.498897,1.004929,0.304961,0.231571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611803,68.366964,68.843069,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458335,68.641818,14.519338,68.446046,-0.045803,0.034968,0.000000,14.343250,80.480036,0.000088,68.440849,79.924113,68.628562,12.658290,68.717351,79.520635,67.982555,79.386108,-0.000516,0.031082,68.352275,16.280354,80.950607,0.128924,-40.001180,-0.000001,NaN,Inf,84.248778,-2.467117,1.004648,0.304982,0.231858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611629,68.349744,68.846330,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478916,68.642919,14.529856,68.441914,-0.047034,0.034992,0.000000,14.341966,80.505718,-0.000080,68.427833,79.987317,68.604810,12.722256,68.694839,79.527663,68.002711,79.466607,-0.000516,0.031092,68.356604,16.258394,80.945733,0.129358,-40.001495,-0.000001,NaN,Inf,84.215046,-2.504351,1.004219,0.304870,0.231532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611147,68.372960,68.853173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699266,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447362,68.641268,14.447194,68.440812,-0.046128,0.035009,0.000000,14.338113,80.431587,0.000101,68.433481,79.946590,68.587729,12.637003,68.714333,79.560317,67.989272,79.452470,-0.000517,0.031099,68.358127,16.319029,81.004696,0.130000,-40.001416,-0.000001,NaN,Inf,84.160354,-2.466110,1.003518,0.305464,0.231503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627313,68.355455,68.838914,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450858,68.645121,14.521057,68.441639,-0.043779,0.035024,0.000000,14.347674,80.427910,0.000215,68.463898,79.935684,68.614958,12.550319,68.722865,79.535164,68.017833,79.465949,-0.000516,0.031122,68.353447,16.312017,80.928273,0.130010,-40.001364,0.000000,NaN,Inf,84.244266,-2.462923,0.999988,0.304430,0.231189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625869,68.375214,68.852494,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471048,68.642094,14.504193,68.439160,-0.043502,0.034956,0.000000,14.339540,80.400163,-0.000101,68.433675,79.907408,68.624406,12.654416,68.709038,79.536482,67.982814,79.542536,-0.000517,0.031144,68.340129,16.252194,80.915081,0.130157,-40.000472,-0.000001,NaN,Inf,84.265355,-2.488851,1.004861,0.304615,0.231166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602900,68.352238,68.832877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455747,68.642094,14.415326,68.439160,-0.045589,0.034935,0.000000,14.338826,80.465479,-0.000170,68.454600,79.956075,68.604176,12.639021,68.720808,79.563475,67.979357,79.446654,-0.000517,0.031156,68.374731,16.321220,80.897888,0.130034,-40.001678,-0.000000,NaN,Inf,84.180850,-2.391172,1.002290,0.304296,0.230540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608435,68.361516,68.821528,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452087,68.642369,14.449460,68.439711,-0.046129,0.034995,0.000000,14.343821,80.460504,0.000004,68.438782,79.913151,68.612181,12.671095,68.709279,79.523814,68.003760,79.508456,-0.000517,0.031172,68.352686,16.275181,80.951668,0.130406,-40.000420,0.000000,NaN,Inf,84.222341,-2.457228,0.997204,0.304572,0.230499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620182,68.369525,68.833031,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466625,68.641818,14.511195,68.441363,-0.044643,0.035052,0.000000,14.344820,80.465752,-0.000351,68.428530,79.973115,68.594180,12.649093,68.696261,79.561646,68.003413,79.414775,-0.000518,0.031156,68.348620,16.190524,80.850692,0.130381,-40.001495,0.000000,NaN,Inf,84.232545,-2.436818,0.999818,0.305430,0.231298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622544,68.343617,68.826036,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459968,68.643745,14.422244,68.444118,-0.043270,0.035064,0.000000,14.344392,80.468266,-0.000448,68.455188,79.886920,68.591490,12.531866,68.714770,79.525851,68.006564,79.436385,-0.000518,0.031158,68.358368,16.290685,80.894970,0.130607,-40.001128,-0.000000,NaN,Inf,84.192566,-2.504409,1.003081,0.304736,0.230509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633984,68.370859,68.854115,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704622,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439434,68.643745,14.503313,68.444118,-0.042653,0.035034,0.000000,14.339397,80.448725,-0.000206,68.441065,79.853336,68.581757,12.647912,68.696305,79.545792,67.998575,79.401191,-0.000518,0.031151,68.357453,16.333441,80.883285,0.130641,-40.001678,0.000000,NaN,Inf,84.212543,-2.491883,0.997391,0.306346,0.232298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612198,68.351560,68.826187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469033,68.642919,14.476359,68.445495,-0.044804,0.035043,0.000000,14.340967,80.470561,-0.000242,68.453646,79.971698,68.598730,12.616856,68.699981,79.507432,68.002515,79.485034,-0.000517,0.031135,68.343179,16.267404,80.904271,0.130576,-40.001311,-0.000001,NaN,Inf,84.268263,-2.509425,1.004424,0.307019,0.232422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610886,68.362305,68.833449,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
