OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
6:56:33 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.454414,68.642644,14.438280,68.539971,-0.046695,0.034956,0.000000,14.334117,80.422362,-0.000410,68.438083,80.027874,68.582403,12.588310,68.680324,79.444192,68.007215,79.394931,-0.000509,0.030788,68.342476,16.308962,80.872784,0.126796,-40.001180,-0.000000,NaN,Inf,84.254145,-2.471405,1.000670,0.304407,0.230724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.495629,68.363432,68.829834,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466206,68.644020,14.521268,68.537217,-0.043832,0.034976,0.000000,14.346532,80.395062,-0.000297,68.456837,79.919111,68.612828,12.556681,68.709926,79.494581,68.036086,79.501700,-0.000507,0.030769,68.369529,16.243597,80.907063,0.126563,-40.000288,0.000000,NaN,Inf,84.226508,-2.522608,0.998884,0.304538,0.230636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.538948,68.363520,68.843310,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000472,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440017,68.644570,14.618491,68.533911,-0.044238,0.034992,0.000000,14.340111,80.349578,-0.000227,68.437351,79.939817,68.602264,12.600992,68.700606,79.483433,68.046812,79.463936,-0.000506,0.030768,68.349598,16.281973,80.939799,0.126741,-40.001180,-0.000001,NaN,Inf,84.195901,-2.474042,1.003806,0.305146,0.231706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.525472,68.357941,68.817462,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462978,68.644570,14.447058,68.533911,-0.047048,0.034978,0.000000,14.340681,80.438405,-0.000416,68.431749,79.949646,68.567357,12.603357,68.683148,79.528823,67.997091,79.466139,-0.000504,0.030760,68.345642,16.291897,80.942981,0.126326,-40.000656,-0.000001,NaN,Inf,84.195901,-2.474042,1.003806,0.306230,0.231891,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.527967,68.323434,68.809331,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452521,68.644295,14.477672,68.531708,-0.047575,0.035007,0.000000,14.340681,80.425330,-0.000430,68.434204,79.873788,68.577463,12.617876,68.697413,79.528660,68.012455,79.386477,-0.000503,0.030775,68.333215,16.288287,80.914265,0.127021,-40.001311,0.000000,NaN,Inf,84.205205,-2.460830,0.998899,0.304661,0.231372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.523110,68.343106,68.807646,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442659,68.641818,14.484735,68.529504,-0.044990,0.034998,0.000000,14.341966,80.462898,-0.000106,68.418563,79.892940,68.593627,12.559292,68.667440,79.454811,67.974244,79.454527,-0.000503,0.030773,68.339051,16.255604,80.937739,0.126955,-40.000446,-0.000000,NaN,Inf,84.233296,-2.533984,1.001740,0.305830,0.231813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.502283,68.323106,68.808940,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459038,68.645671,14.439077,68.526750,-0.043770,0.034959,0.000000,14.334545,80.366077,-0.000330,68.434404,79.850596,68.616133,12.567858,68.701177,79.562616,67.995191,79.413969,-0.000502,0.030759,68.364839,16.336465,80.966702,0.127518,-40.000603,-0.000000,NaN,Inf,84.257582,-2.446404,1.002913,0.305331,0.231704,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.516482,68.333151,68.822806,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478562,68.645671,14.570853,68.526750,-0.045293,0.034925,0.000000,14.343250,80.478401,-0.000350,68.440164,79.860763,68.595662,12.623381,68.708966,79.561543,68.016380,79.419409,-0.000501,0.030752,68.354483,16.321541,80.888607,0.127094,-40.000682,0.000000,NaN,Inf,84.216991,-2.496772,0.998619,0.305786,0.232734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.528012,68.326390,68.814892,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438625,68.644570,14.540404,68.523445,-0.047337,0.034923,0.000000,14.339112,80.453670,-0.000054,68.419982,80.028483,68.591266,12.628377,68.677134,79.513726,68.024744,79.523662,-0.000501,0.030744,68.336337,16.379758,80.983669,0.127514,-40.001049,-0.000001,NaN,Inf,84.164067,-2.514013,1.006374,0.305508,0.231752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.507819,68.326149,68.807044,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459216,68.642369,14.497400,68.519864,-0.047746,0.034902,0.000000,14.337542,80.503256,-0.000259,68.427000,79.883481,68.594503,12.620935,68.695753,79.611573,68.011437,79.393459,-0.000501,0.030733,68.346261,16.237232,80.949957,0.126851,-40.000420,-0.000001,NaN,Inf,84.271287,-2.446780,1.007049,0.305450,0.232197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.511474,68.332299,68.814524,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468063,68.643745,14.555157,68.518211,-0.045810,0.034914,0.000000,14.339112,80.470667,-0.000308,68.443907,79.963021,68.604412,12.633108,68.710237,79.501503,67.998111,79.466854,-0.000500,0.030737,68.340040,16.322325,80.931458,0.126779,-40.000839,-0.000000,NaN,Inf,84.213208,-2.527898,1.002641,0.304976,0.231456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.520554,68.351359,68.810349,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431813,68.643745,14.444651,68.518211,-0.043922,0.034893,0.000000,14.338398,80.440862,-0.000198,68.420138,79.862896,68.593564,12.584925,68.695229,79.580649,68.039039,79.439859,-0.000500,0.030710,68.337320,16.241370,80.972024,0.126069,-40.000813,-0.000001,NaN,Inf,84.190593,-2.461331,1.006020,0.306143,0.232593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.493907,68.334270,68.807617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466127,68.645946,14.470231,68.512427,-0.045363,0.034902,0.000000,14.341109,80.413337,0.000008,68.433261,79.938704,68.619024,12.609332,68.708641,79.458030,68.041446,79.416778,-0.000501,0.030686,68.337646,16.306765,80.973919,0.126027,-40.000813,-0.000000,NaN,Inf,84.288960,-2.521836,1.000890,0.305767,0.231144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.502331,68.347684,68.808775,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459073,68.643194,14.427603,68.508020,-0.047400,0.034871,0.000000,14.342251,80.439321,-0.000028,68.427703,79.854728,68.599712,12.700193,68.681010,79.450044,68.015471,79.383966,-0.000501,0.030682,68.336628,16.331372,80.870966,0.125637,-40.001810,-0.000000,NaN,Inf,84.204621,-2.542747,1.000284,0.306522,0.233223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.496315,68.344993,68.830190,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444018,68.642919,14.466185,68.503337,-0.047728,0.034891,0.000000,14.342965,80.456379,0.000092,68.433745,79.945595,68.572657,12.606783,68.686371,79.484168,68.007419,79.457485,-0.000502,0.030689,68.344333,16.286960,80.975938,0.125663,-40.001442,0.000000,NaN,Inf,84.214419,-2.538823,0.997824,0.305602,0.232126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.493363,68.356176,68.820066,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476355,68.644295,14.425232,68.497278,-0.045847,0.034902,0.000000,14.341109,80.422980,0.000369,68.432682,79.941465,68.590133,12.524506,68.688055,79.478239,67.986803,79.453344,-0.000503,0.030710,68.340374,16.249497,81.005572,0.125563,-40.001941,-0.000000,NaN,Inf,84.254993,-2.477433,1.001535,0.307143,0.232653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.494216,68.336657,68.812347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467834,68.644295,14.574517,68.497278,-0.043930,0.034855,0.000000,14.343964,80.509024,-0.000033,68.443286,79.911345,68.607391,12.622626,68.699499,79.555900,68.018278,79.431059,-0.000503,0.030695,68.372082,16.275816,80.907105,0.125505,-40.000839,0.000001,NaN,Inf,84.168669,-2.459821,0.996469,0.306773,0.232990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.506491,68.358081,68.825515,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440771,68.645671,14.507067,68.490942,-0.044388,0.034821,0.000000,14.342537,80.489946,-0.000100,68.438986,79.885065,68.601988,12.612553,68.694095,79.512588,68.040143,79.426041,-0.000504,0.030689,68.335524,16.353482,80.960499,0.124823,-40.001574,-0.000001,NaN,Inf,84.191765,-2.507460,1.007374,0.305797,0.232216,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.513141,68.354755,68.831574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453895,68.645121,14.487325,68.484332,-0.047114,0.034816,0.000000,14.340253,80.461349,0.000059,68.426670,79.919167,68.596609,12.521529,68.688714,79.510304,68.046450,79.491666,-0.000505,0.030670,68.337247,16.271450,80.902905,0.124846,-40.001678,-0.000001,NaN,Inf,84.266561,-2.532965,1.004591,0.306705,0.232894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.541014,68.361014,68.808374,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469915,68.644020,14.575057,68.485158,-0.047493,0.034838,0.000000,14.342537,80.489782,-0.000175,68.436734,79.937532,68.590573,12.665896,68.688496,79.484718,67.999202,79.527087,-0.000505,0.030649,68.332441,16.294245,80.940431,0.124346,-40.000577,-0.000000,NaN,Inf,84.230390,-2.491679,1.002313,0.305958,0.232462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.541627,68.342918,68.821412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464567,68.644020,14.453286,68.485158,-0.044845,0.034827,0.000000,14.336828,80.439946,-0.000364,68.427889,79.993225,68.607327,12.579113,68.674078,79.493515,68.062232,79.415436,-0.000506,0.030618,68.338055,16.327426,80.953975,0.124087,-40.001652,-0.000001,NaN,Inf,84.185848,-2.418756,1.007266,0.306655,0.232625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534692,68.335982,68.824144,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441349,68.644845,14.485564,68.481577,-0.043572,0.034784,0.000000,14.339968,80.487213,-0.000363,68.418679,79.942435,68.588146,12.586168,68.690641,79.519472,68.028836,79.455141,-0.000506,0.030597,68.333791,16.244909,80.947488,0.123943,-40.001075,0.000000,NaN,Inf,84.200347,-2.562747,0.999220,0.306125,0.232374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.523404,68.330927,68.802823,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464151,68.644295,14.513917,68.482128,-0.043402,0.034784,0.000000,14.341395,80.367206,-0.000044,68.437650,79.905852,68.592083,12.658229,68.698320,79.512098,68.035886,79.453793,-0.000505,0.030600,68.349898,16.328219,80.905515,0.124222,-40.001495,-0.000000,NaN,Inf,84.264164,-2.500551,1.003062,0.305582,0.231545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.548126,68.338193,68.833968,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453423,68.644845,14.444337,68.485709,-0.046171,0.034737,0.000000,14.339682,80.461432,-0.000277,68.433653,79.943612,68.597159,12.651786,68.658918,79.459699,68.022296,79.417474,-0.000505,0.030617,68.350029,16.245280,80.805744,0.123558,-40.001049,-0.000001,NaN,Inf,84.201751,-2.508579,1.003441,0.306717,0.232253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.524521,68.322482,68.801690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443957,68.644845,14.526917,68.485709,-0.047287,0.034694,0.000000,14.343821,80.377968,-0.000301,68.421965,79.982999,68.608882,12.606171,68.687273,79.524465,68.007612,79.406920,-0.000507,0.030605,68.327159,16.307672,80.930457,0.123923,-40.000787,0.000000,NaN,Inf,84.231397,-2.521333,0.999371,0.306213,0.232556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.513802,68.350010,68.808624,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476643,68.643194,14.531558,68.487362,-0.045645,0.034682,0.000000,14.341823,80.433990,-0.000015,68.442956,79.932108,68.580339,12.671381,68.685742,79.532898,68.030836,79.398556,-0.000507,0.030577,68.333299,16.240365,80.909859,0.123598,-40.001049,-0.000001,NaN,Inf,84.257086,-2.514307,1.005744,0.306294,0.233038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.507698,68.340995,68.791940,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481855,68.643745,14.497133,68.490942,-0.043770,0.034622,0.000000,14.341823,80.463572,-0.000226,68.442869,79.964920,68.587777,12.624727,68.696091,79.513993,68.031164,79.470219,-0.000507,0.030574,68.376212,16.281388,80.926175,0.124336,-40.000839,-0.000001,NaN,Inf,84.166791,-2.543598,1.003793,0.307225,0.233221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530101,68.341784,68.835067,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442061,68.645396,14.535152,68.491493,-0.045222,0.034644,0.000000,14.340253,80.415423,-0.000291,68.427988,79.949056,68.602322,12.681556,68.708562,79.482761,67.994135,79.464241,-0.000508,0.030585,68.329884,16.216478,81.020053,0.123827,-40.001731,-0.000000,NaN,Inf,84.153218,-2.491944,1.001055,0.306223,0.232690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.516801,68.341369,68.804299,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478725,68.645121,14.593877,68.493697,-0.047189,0.034651,0.000000,14.340824,80.452767,0.000008,68.418321,79.892286,68.616954,12.630253,68.704909,79.501585,68.038872,79.527170,-0.000508,0.030575,68.360722,16.322397,80.972166,0.124356,-40.001338,-0.000001,NaN,Inf,84.259296,-2.458318,1.006445,0.306203,0.232007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529358,68.353098,68.833212,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462361,68.645121,14.485931,68.493697,-0.047388,0.034666,0.000000,14.344392,80.436722,0.000019,68.455321,79.890006,68.608665,12.600706,68.704099,79.549157,68.023748,79.474746,-0.000509,0.030585,68.348992,16.200598,80.900354,0.124020,-40.001259,-0.000001,NaN,Inf,84.163074,-2.458367,1.007953,0.306771,0.232195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.526471,68.337321,68.819761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438561,68.644570,14.478038,68.500032,-0.045458,0.034689,0.000000,14.337114,80.475207,-0.000019,68.435009,79.855926,68.610568,12.604520,68.682725,79.533567,68.022831,79.480201,-0.000510,0.030585,68.336916,16.281930,80.971555,0.124241,-40.000865,-0.000000,NaN,Inf,84.207428,-2.481244,1.001630,0.305600,0.231970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.507591,68.337978,68.812612,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451506,68.646221,14.460092,68.503062,-0.043659,0.034749,0.000000,14.336257,80.413715,0.000110,68.438746,79.871151,68.586576,12.665815,68.689070,79.501582,68.036159,79.357567,-0.000510,0.030581,68.341900,16.203786,80.996315,0.124381,-40.000341,-0.000000,NaN,Inf,84.271461,-2.476373,1.002734,0.306297,0.233357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.542201,68.347234,68.818867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465919,68.642644,14.457581,68.503337,-0.044230,0.034752,0.000000,14.338541,80.449176,0.000408,68.425342,79.864338,68.601493,12.611983,68.681129,79.539069,68.058418,79.471997,-0.000511,0.030574,68.338811,16.189003,80.933824,0.124272,-40.000813,-0.000000,NaN,Inf,84.237975,-2.578670,1.000594,0.305819,0.233309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.526778,68.337213,68.814932,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443538,68.642644,14.549038,68.503337,-0.046938,0.034701,0.000000,14.345533,80.487059,0.000010,68.438139,79.948813,68.606983,12.600705,68.688699,79.561707,68.000618,79.434262,-0.000512,0.030589,68.356590,16.233081,80.888443,0.124007,-40.001469,0.000000,NaN,Inf,84.195305,-2.517909,0.999424,0.306168,0.232059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530191,68.356425,68.827813,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463805,68.643745,14.498105,68.507194,-0.047256,0.034712,0.000000,14.339968,80.464986,-0.000020,68.425473,79.900364,68.608820,12.573770,68.689290,79.595908,68.036928,79.404373,-0.000513,0.030574,68.349279,16.326135,80.875861,0.124301,-40.001521,-0.000001,NaN,Inf,84.256021,-2.487476,1.007304,0.306664,0.232379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.525795,68.338307,68.811324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472354,68.645121,14.542801,68.509673,-0.045474,0.034740,0.000000,14.343107,80.433640,0.000273,68.433601,79.991870,68.571769,12.635635,68.668439,79.465569,68.010185,79.412247,-0.000514,0.030572,68.343776,16.287923,80.930559,0.124322,-40.001678,-0.000000,NaN,Inf,84.202137,-2.545471,1.002371,0.306235,0.233452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.522403,68.328679,68.796651,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445796,68.645121,14.534814,68.510223,-0.043528,0.034701,0.000000,14.342251,80.496851,-0.000123,68.425498,79.899561,68.591170,12.645056,68.701564,79.545876,68.008676,79.408289,-0.000516,0.030593,68.351371,16.293303,80.969187,0.124473,-40.000970,-0.000001,NaN,Inf,84.180338,-2.513015,1.004868,0.306146,0.232162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544719,68.333538,68.821322,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447808,68.645121,14.434787,68.510223,-0.043227,0.034691,0.000000,14.339968,80.427068,-0.000317,68.430408,79.859755,68.579294,12.588452,68.684281,79.504478,68.024018,79.450081,-0.000517,0.030569,68.352155,16.346155,80.886956,0.123645,-40.000761,-0.000001,NaN,Inf,84.252368,-2.514377,1.006162,0.306560,0.232505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.514966,68.330387,68.795931,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469741,68.644020,14.534467,68.512152,-0.045934,0.034659,0.000000,14.337970,80.458902,-0.000173,68.433798,79.913635,68.552588,12.636860,68.679183,79.494005,68.025769,79.451184,-0.000517,0.030568,68.333636,16.216000,80.959196,0.123987,-40.000997,0.000000,NaN,Inf,84.246911,-2.499403,0.999099,0.305863,0.232024,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.511115,68.333188,68.802667,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466280,68.644020,14.433909,68.510499,-0.046998,0.034721,0.000000,14.343393,80.412025,0.000009,68.440816,79.957068,68.585004,12.681923,68.700384,79.573746,68.047392,79.534636,-0.000516,0.030574,68.364233,16.284763,81.011771,0.123396,-40.001233,-0.000001,NaN,Inf,84.186320,-2.500353,1.004473,0.306112,0.232214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532315,68.336099,68.830923,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450153,68.643469,14.475614,68.510499,-0.043497,0.034724,0.000000,14.346247,80.450835,-0.000313,68.436772,79.903069,68.605498,12.606965,68.681393,79.462189,68.028765,79.527369,-0.000517,0.030587,68.363904,16.316169,80.949036,0.124091,-40.001154,0.000000,NaN,Inf,84.195703,-2.461477,0.997762,0.307175,0.232270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.510001,68.340804,68.801921,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.485247,68.644295,14.545556,68.513529,-0.043315,0.034776,0.000000,14.345248,80.428426,-0.000173,68.461672,79.879979,68.612278,12.681657,68.701894,79.560770,68.024739,79.495191,-0.000517,0.030577,68.361555,16.190788,80.973653,0.124421,-40.002072,-0.000000,NaN,Inf,84.255548,-2.404898,1.001763,0.305634,0.232184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.542554,68.353408,68.826154,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468275,68.644295,14.429118,68.513529,-0.045094,0.034737,0.000000,14.342537,80.503674,0.000015,68.420175,79.945816,68.590385,12.694932,68.674174,79.524322,67.998740,79.492154,-0.000519,0.030557,68.331155,16.224013,80.995578,0.125127,-40.000787,-0.000001,NaN,Inf,84.144581,-2.467413,1.004163,0.306382,0.232752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.481997,68.301985,68.791448,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436127,68.644845,14.489104,68.512978,-0.046907,0.034784,0.000000,14.345105,80.531576,-0.000230,68.444772,79.910212,68.634587,12.653620,68.708414,79.521023,67.986922,79.487050,-0.000519,0.030556,68.367781,16.257103,80.967636,0.125288,-40.001652,0.000000,NaN,Inf,84.190568,-2.443617,0.997294,0.305914,0.232115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.526628,68.343299,68.820361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445492,68.643745,14.460839,68.513253,-0.047161,0.034866,0.000000,14.342537,80.450721,-0.000260,68.443574,79.895461,68.561930,12.555133,68.699750,79.595707,68.010667,79.521537,-0.000519,0.030558,68.362447,16.293916,80.978120,0.125711,-40.000603,-0.000001,NaN,Inf,84.278343,-2.435498,1.003670,0.306296,0.233193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.511314,68.336713,68.801704,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476404,68.645121,14.415199,68.513804,-0.044278,0.034825,0.000000,14.339682,80.428254,0.000062,68.446117,79.944262,68.593447,12.669730,68.710492,79.543633,68.036931,79.527661,-0.000519,0.030573,68.377398,16.192442,80.986850,0.126234,-40.000708,-0.000000,NaN,Inf,84.251820,-2.434244,1.001062,0.305392,0.231945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.514990,68.346625,68.794706,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454775,68.645121,14.502024,68.513804,-0.043355,0.034763,0.000000,14.338969,80.473303,-0.000174,68.439077,79.919020,68.615844,12.616326,68.708371,79.521080,68.003226,79.450388,-0.000520,0.030584,68.365385,16.267540,80.945837,0.126612,-40.001731,0.000001,NaN,Inf,84.169365,-2.456069,0.995772,0.306609,0.232525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.527417,68.331199,68.822940,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446766,68.645121,14.448704,68.514080,-0.044276,0.034784,0.000000,14.339254,80.456100,-0.000231,68.457979,79.915244,68.586231,12.636676,68.699533,79.557710,67.978602,79.421290,-0.000519,0.030613,68.356202,16.302121,81.009591,0.126567,-40.000446,-0.000001,NaN,Inf,84.228005,-2.478388,1.003269,0.305409,0.231736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.510681,68.343979,68.806646,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465969,68.645396,14.545374,68.514630,-0.047021,0.034776,0.000000,14.344820,80.410674,0.000055,68.444140,79.892708,68.588199,12.609290,68.703164,79.552030,68.027039,79.371027,-0.000518,0.030614,68.370870,16.229414,80.941735,0.126507,-40.000420,-0.000000,NaN,Inf,84.249737,-2.474871,1.000134,0.306245,0.232309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.508078,68.342206,68.809338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452744,68.644845,14.471346,68.516559,-0.047197,0.034823,0.000000,14.339397,80.470462,0.000248,68.444312,79.949824,68.594980,12.611045,68.682927,79.535688,68.002678,79.488688,-0.000518,0.030608,68.365667,16.364619,80.956217,0.126442,-40.001128,-0.000001,NaN,Inf,84.197920,-2.559781,1.005489,0.305885,0.232102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.496154,68.329033,68.799954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439467,68.644845,14.527132,68.516559,-0.045413,0.034766,0.000000,14.341823,80.414541,0.000080,68.441119,79.969631,68.617989,12.596995,68.707606,79.587985,67.987817,79.502867,-0.000518,0.030599,68.374873,16.266784,80.926991,0.126862,-40.000865,-0.000000,NaN,Inf,84.233240,-2.450067,1.001287,0.305787,0.232653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.511688,68.331266,68.816269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470534,68.644020,14.521088,68.513804,-0.043524,0.034817,0.000000,14.341680,80.438587,0.000177,68.438467,79.984595,68.614643,12.628662,68.696362,79.534059,68.027146,79.476769,-0.000518,0.030600,68.361880,16.262046,80.885406,0.127158,-40.001757,-0.000001,NaN,Inf,84.269274,-2.424927,1.006071,0.305809,0.232076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.507510,68.334155,68.821495,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465362,68.644020,14.434467,68.513529,-0.043464,0.034842,0.000000,14.338541,80.463886,0.000595,68.437992,79.981455,68.598087,12.594529,68.720121,79.548522,68.015439,79.487015,-0.000518,0.030618,68.365539,16.327006,80.941819,0.127048,-40.000997,-0.000001,NaN,Inf,84.184171,-2.483178,1.003494,0.305818,0.232852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.472658,68.339626,68.818939,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449123,68.644295,14.536002,68.512152,-0.046146,0.034836,0.000000,14.338398,80.497248,0.000201,68.439230,79.872967,68.613682,12.599769,68.693737,79.543815,68.032073,79.436268,-0.000518,0.030634,68.345692,16.306679,80.939066,0.127041,-40.001049,0.000000,NaN,Inf,84.198193,-2.464041,0.997864,0.306267,0.231990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.472046,68.326956,68.816030,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.486894,68.644295,14.552498,68.511050,-0.047177,0.034868,0.000000,14.342108,80.437871,0.000046,68.434605,79.910302,68.582318,12.684716,68.702270,79.585337,67.995809,79.440305,-0.000518,0.030642,68.331136,16.153025,80.932334,0.126588,-40.000813,-0.000001,NaN,Inf,84.242516,-2.517477,1.006013,0.306420,0.232448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.487646,68.320523,68.799324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469521,68.644295,14.443938,68.511050,-0.045343,0.034894,0.000000,14.337685,80.417430,0.000337,68.418439,79.953797,68.581378,12.597098,68.687196,79.541635,68.012793,79.412048,-0.000518,0.030639,68.329830,16.316796,80.940310,0.126690,-40.001285,0.000000,NaN,Inf,84.213982,-2.489756,0.998394,0.306514,0.232408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.478392,68.313346,68.790116,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427679,68.643469,14.493433,68.510223,-0.043521,0.034961,0.000000,14.339968,80.397323,0.000204,68.447120,79.921643,68.604256,12.650114,68.704677,79.651973,68.050416,79.494482,-0.000517,0.030652,68.349047,16.268375,80.939167,0.126548,-40.001128,0.000000,NaN,Inf,84.187191,-2.515767,0.998232,0.306142,0.232175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.485481,68.345798,68.819817,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441176,68.646496,14.423425,68.510774,-0.043702,0.034994,0.000000,14.337827,80.442906,-0.000010,68.431349,79.913005,68.558303,12.600829,68.663283,79.562802,68.009995,79.491689,-0.000516,0.030653,68.341520,16.317595,80.954484,0.126595,-40.001993,-0.000001,NaN,Inf,84.299915,-2.493605,1.004557,0.306142,0.232501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.471938,68.320196,68.807266,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470285,68.644570,14.488618,68.510223,-0.046125,0.035021,0.000000,14.339825,80.449807,0.000143,68.434998,79.913866,68.581335,12.613920,68.702949,79.621679,68.016998,79.492054,-0.000515,0.030647,68.351377,16.196523,81.008693,0.126127,-40.001206,0.000000,NaN,Inf,84.266287,-2.455209,0.998771,0.305368,0.232552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.465878,68.352385,68.803875,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456269,68.644570,14.488019,68.510223,-0.046928,0.035039,0.000000,14.340824,80.427107,0.000309,68.434695,79.860611,68.609506,12.580662,68.694548,79.544123,68.055365,79.405393,-0.000515,0.030650,68.365958,16.233787,80.951608,0.126145,-40.001757,-0.000000,NaN,Inf,84.185396,-2.461947,1.001267,0.306585,0.232904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.483665,68.341488,68.818113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457596,68.644295,14.452257,68.509397,-0.044491,0.035007,0.000000,14.341823,80.449190,0.000035,68.424484,79.871681,68.567316,12.631252,68.694746,79.527683,68.005575,79.520007,-0.000515,0.030642,68.348288,16.151919,80.848511,0.126166,-40.001023,-0.000000,NaN,Inf,84.223401,-2.563168,1.002196,0.306488,0.231877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.461000,68.339191,68.808666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479260,68.645121,14.535191,68.511876,-0.043702,0.035081,0.000000,14.340539,80.479939,0.000035,68.430723,79.910519,68.612197,12.583803,68.694331,79.567143,68.021424,79.405597,-0.000515,0.030639,68.338412,16.323260,80.962091,0.126389,-40.001233,0.000000,NaN,Inf,84.219526,-2.430262,0.999631,0.306810,0.232455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.463495,68.332124,68.801234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436567,68.644020,14.565542,68.510499,-0.044677,0.035111,0.000000,14.335972,80.441705,0.000339,68.440283,79.886622,68.590523,12.589839,68.700085,79.552635,68.014837,79.521502,-0.000515,0.030634,68.343026,16.291126,80.956871,0.126335,-40.000551,-0.000001,NaN,Inf,84.161627,-2.529078,1.003863,0.306326,0.231499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.481304,68.334137,68.818752,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
