OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
7:01:48 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.430003,68.645946,14.503330,68.444393,-0.044939,0.034705,0.000000,14.343964,80.506245,-0.000220,68.434781,79.921903,68.597555,12.633392,68.700053,79.499998,68.025928,79.386331,-0.000488,0.030605,68.361083,16.232168,80.962252,0.125003,-40.000551,-0.000001,NaN,Inf,84.178768,-2.560655,1.004883,0.307019,0.232850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.469633,68.332442,68.798255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457621,68.645946,14.511559,68.447423,-0.042718,0.034690,0.000000,14.337685,80.446522,-0.000360,68.410881,79.936254,68.583470,12.620425,68.652707,79.485733,67.992289,79.293698,-0.000486,0.030610,68.329289,16.167964,81.001984,0.124912,-40.000865,-0.000001,NaN,Inf,84.296079,-2.547562,1.005082,0.305943,0.232321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.479653,68.319181,68.789988,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452048,68.647047,14.425865,68.446597,-0.043423,0.034675,0.000000,14.337685,80.455021,-0.000177,68.419007,79.872416,68.572775,12.614716,68.679422,79.524033,67.999642,79.441104,-0.000486,0.030586,68.354793,16.210136,81.036574,0.124569,-40.001154,-0.000001,NaN,Inf,84.221111,-2.581178,1.003731,0.307616,0.234200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.491818,68.302244,68.798998,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446552,68.643745,14.516275,68.445770,-0.045197,0.034684,0.000000,14.345105,80.466201,-0.000408,68.429677,79.947248,68.573868,12.589837,68.689661,79.539277,68.035757,79.426161,-0.000487,0.030577,68.344394,16.235442,80.958336,0.124809,-40.000918,0.000000,NaN,Inf,84.237330,-2.481538,0.998188,0.307153,0.232318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.528244,68.316227,68.796026,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460053,68.643469,14.448632,68.444944,-0.045782,0.034722,0.000000,14.341395,80.462817,-0.000431,68.438281,79.916735,68.598452,12.607497,68.702197,79.562132,68.044423,79.450039,-0.000490,0.030546,68.373270,16.308856,80.947120,0.124126,-40.000865,-0.000001,NaN,Inf,84.248940,-2.528492,1.004826,0.307446,0.233440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555743,68.337497,68.813412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459031,68.643469,14.419250,68.444944,-0.044057,0.034716,0.000000,14.344963,80.339884,-0.000288,68.437455,79.922090,68.606392,12.592141,68.701825,79.471172,68.039849,79.318280,-0.000490,0.030545,68.356732,16.261719,81.058373,0.124285,-40.001075,0.000000,NaN,Inf,84.212037,-2.519839,0.999210,0.308039,0.233881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.552462,68.335462,68.803440,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422526,68.646496,14.506198,68.444118,-0.042333,0.034673,0.000000,14.336257,80.354061,-0.000185,68.441758,79.897303,68.592350,12.613452,68.664916,79.492781,68.057905,79.418946,-0.000489,0.030537,68.352359,16.208052,80.962867,0.124333,-40.000918,0.000000,NaN,Inf,84.214809,-2.610884,0.997249,0.307730,0.232816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532598,68.319750,68.804447,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471211,68.646496,14.457102,68.441914,-0.043182,0.034672,0.000000,14.343964,80.415047,-0.000217,68.445539,79.920603,68.584564,12.638286,68.711999,79.512874,68.044665,79.406900,-0.000489,0.030542,68.369377,16.253336,80.978405,0.124402,-40.000997,-0.000001,NaN,Inf,84.316944,-2.555875,1.005801,0.307655,0.233140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.566375,68.336491,68.821965,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455284,68.645396,14.542704,68.442740,-0.044609,0.034663,0.000000,14.337970,80.419841,-0.000186,68.429133,79.817635,68.614003,12.637676,68.688239,79.471025,68.019407,79.438941,-0.000490,0.030549,68.352532,16.299852,80.937006,0.124071,-40.001521,0.000000,NaN,Inf,84.184813,-2.551374,0.999025,0.309090,0.233633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.524744,68.327694,68.810437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446498,68.644845,14.502615,68.443016,-0.045649,0.034659,0.000000,14.347674,80.526463,-0.000009,68.405668,79.882730,68.599962,12.550809,68.667958,79.461823,68.009077,79.450441,-0.000492,0.030562,68.347222,16.292654,80.897110,0.123933,-40.001049,-0.000001,NaN,Inf,84.226900,-2.502870,1.006048,0.308466,0.233438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.523584,68.330692,68.801362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465552,68.644845,14.518508,68.443016,-0.044623,0.034709,0.000000,14.337256,80.349666,-0.000186,68.425396,79.874586,68.577150,12.571548,68.690449,79.511056,68.045166,79.414721,-0.000493,0.030535,68.357885,16.281088,81.046588,0.123685,-40.000734,-0.000001,NaN,Inf,84.250187,-2.484201,1.003884,0.307598,0.233075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530695,68.320757,68.797118,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457843,68.645671,14.557697,68.447423,-0.042883,0.034712,0.000000,14.343250,80.470556,-0.000165,68.426418,79.977068,68.590229,12.607394,68.689814,79.517701,68.045780,79.397208,-0.000495,0.030520,68.349813,16.286917,80.922218,0.124119,-40.001180,-0.000001,NaN,Inf,84.198500,-2.546200,1.003661,0.306710,0.232411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.539204,68.325112,68.797317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449956,68.644845,14.430313,68.449902,-0.042792,0.034811,0.000000,14.341395,80.418853,-0.000140,68.411992,79.924857,68.577347,12.761651,68.661548,79.524484,68.060356,79.376907,-0.000496,0.030514,68.343632,16.209251,81.005694,0.124197,-40.001101,-0.000001,NaN,Inf,84.220232,-2.559522,1.006907,0.307384,0.233144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.515928,68.317213,68.806896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441291,68.644295,14.469605,68.454033,-0.044514,0.034833,0.000000,14.339254,80.354933,-0.000247,68.435676,79.876422,68.625858,12.564085,68.698019,79.537664,68.075896,79.427330,-0.000497,0.030514,68.369834,16.249775,81.066533,0.124527,-40.000472,0.000000,NaN,Inf,84.240805,-2.588831,0.998641,0.306885,0.234093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.561125,68.347454,68.839045,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450893,68.643745,14.542362,68.453758,-0.045755,0.034912,0.000000,14.340824,80.351763,-0.000347,68.435003,80.001607,68.599022,12.572506,68.682814,79.463122,68.029894,79.500399,-0.000499,0.030505,68.343112,16.291876,80.881123,0.124525,-40.001495,-0.000000,NaN,Inf,84.263772,-2.567783,1.001961,0.306433,0.232677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.523060,68.313121,68.801802,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441764,68.643745,14.437898,68.453758,-0.044609,0.034947,0.000000,14.344677,80.452207,-0.000329,68.430678,79.876159,68.594626,12.676356,68.687978,79.554495,68.010983,79.430304,-0.000499,0.030515,68.372271,16.246829,80.917445,0.124908,-40.000577,0.000000,NaN,Inf,84.187985,-2.576086,0.998139,0.308178,0.234102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534043,68.324938,68.808668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463738,68.644570,14.487652,68.459542,-0.042767,0.034863,0.000000,14.344392,80.440154,-0.000287,68.438243,79.852483,68.600051,12.576237,68.693404,79.568878,68.037731,79.446179,-0.000499,0.030516,68.352973,16.213725,80.929070,0.124853,-40.001285,0.000000,NaN,Inf,84.261938,-2.500712,0.999732,0.306728,0.233072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532402,68.336186,68.814205,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459044,68.644295,14.430862,68.456512,-0.042601,0.034871,0.000000,14.338255,80.415386,-0.000411,68.429705,79.832702,68.598148,12.583966,68.686097,79.550844,68.058655,79.466651,-0.000498,0.030525,68.339460,16.283071,81.039429,0.124920,-40.000892,-0.000000,NaN,Inf,84.203144,-2.515946,1.001653,0.306804,0.232733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.514288,68.323888,68.807273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446286,68.645671,14.404553,68.457063,-0.044256,0.034860,0.000000,14.341823,80.380710,-0.000410,68.424945,79.927559,68.585090,12.605804,68.695482,79.552456,67.999802,79.427939,-0.000499,0.030529,68.354126,16.225925,80.970880,0.124535,-40.001469,0.000000,NaN,Inf,84.215599,-2.522023,0.998051,0.306876,0.232108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.541962,68.314150,68.803729,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431032,68.645671,14.502738,68.457063,-0.045490,0.034868,0.000000,14.339682,80.456855,-0.000268,68.416342,79.942312,68.579011,12.569733,68.682750,79.558953,68.025234,79.448000,-0.000502,0.030518,68.342201,16.255618,80.954871,0.124545,-40.001180,0.000000,NaN,Inf,84.251590,-2.491247,0.997111,0.307337,0.233150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.533388,68.305573,68.795069,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464536,68.646221,14.448305,68.454584,-0.043705,0.034825,0.000000,14.337256,80.432856,-0.000466,68.423188,79.811886,68.572100,12.582152,68.676668,79.542837,67.997200,79.406069,-0.000502,0.030507,68.341615,16.302912,80.935966,0.124322,-40.001390,-0.000001,NaN,Inf,84.293006,-2.502128,1.004969,0.308754,0.233328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.539776,68.309053,68.783676,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462373,68.645946,14.531441,68.448800,-0.042037,0.034848,0.000000,14.344534,80.489982,-0.000449,68.444460,79.875692,68.600773,12.584862,68.683734,79.469440,68.023202,79.444526,-0.000502,0.030500,68.358373,16.290663,80.994966,0.124560,-40.001311,0.000000,NaN,Inf,84.202632,-2.504512,0.998878,0.306404,0.232042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.552245,68.329009,68.802595,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431266,68.645121,14.566756,68.444118,-0.043083,0.034811,0.000000,14.342965,80.422874,-0.000240,68.444154,79.832863,68.582927,12.576441,68.679600,79.594994,68.042022,79.348603,-0.000503,0.030533,68.352277,16.314200,80.958969,0.124257,-40.000708,-0.000001,NaN,Inf,84.208223,-2.502616,1.004776,0.307325,0.232830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543124,68.326537,68.818908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455185,68.645121,14.435002,68.444118,-0.044541,0.034809,0.000000,14.337970,80.457431,-0.000381,68.440982,79.833554,68.609217,12.553829,68.697585,79.481292,68.041738,79.403518,-0.000504,0.030550,68.375976,16.228963,81.082381,0.124521,-40.001259,-0.000001,NaN,Inf,84.291823,-2.591040,1.009389,0.306948,0.232227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555703,68.344109,68.824026,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461154,68.645121,14.485839,68.443567,-0.045540,0.034795,0.000000,14.338398,80.470281,-0.000391,68.432879,79.870368,68.597953,12.612004,68.690058,79.528169,68.072663,79.450143,-0.000505,0.030547,68.326100,16.323089,80.869234,0.124606,-40.000918,0.000000,NaN,Inf,84.226891,-2.550901,0.998604,0.306256,0.232550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.540696,68.302904,68.792601,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453714,68.644845,14.432998,68.445495,-0.044366,0.034809,0.000000,14.341252,80.419854,-0.000321,68.426990,79.893364,68.615056,12.582232,68.675575,79.539173,68.040951,79.431450,-0.000506,0.030550,68.364443,16.227815,80.973246,0.125000,-40.000970,-0.000000,NaN,Inf,84.210702,-2.548003,1.001707,0.307183,0.232715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534111,68.341221,68.797477,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435991,68.647322,14.486590,68.443016,-0.042557,0.034750,0.000000,14.343821,80.427162,-0.000154,68.449545,79.916237,68.618600,12.559027,68.681614,79.498389,68.046621,79.356152,-0.000506,0.030508,68.355197,16.191330,81.000778,0.124661,-40.001049,0.000000,NaN,Inf,84.230607,-2.529849,0.998567,0.306252,0.232049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.535577,68.342272,68.799403,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456942,68.647322,14.445095,68.443016,-0.042496,0.034814,0.000000,14.339825,80.432973,-0.000170,68.438355,79.994273,68.577154,12.615877,68.691284,79.504172,68.040340,79.354769,-0.000506,0.030507,68.361768,16.216871,80.962682,0.125090,-40.001259,-0.000001,NaN,Inf,84.281192,-2.590160,1.003505,0.307424,0.233189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.537349,68.337392,68.803515,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433578,68.642919,14.404606,68.444669,-0.044249,0.034772,0.000000,14.339540,80.454588,-0.000157,68.436204,79.906596,68.613132,12.644465,68.708568,79.479277,68.023618,79.475118,-0.000507,0.030503,68.362507,16.163583,80.966639,0.125048,-40.000525,0.000000,NaN,Inf,84.224326,-2.584883,0.999181,0.305976,0.233283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.524704,68.322249,68.778494,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436860,68.646221,14.475386,68.447147,-0.045452,0.034840,0.000000,14.342822,80.433355,0.000064,68.423169,79.924335,68.564666,12.674337,68.672973,79.466587,68.001339,79.433019,-0.000508,0.030516,68.343250,16.249076,80.882142,0.125606,-40.000603,0.000000,NaN,Inf,84.283341,-2.480847,0.997993,0.307075,0.232977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.501581,68.302031,68.808173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458541,68.644295,14.436833,68.447974,-0.044222,0.034812,0.000000,14.340539,80.516713,-0.000141,68.456325,79.909544,68.628355,12.573689,68.693866,79.523791,68.063430,79.351238,-0.000506,0.030515,68.362401,16.271079,80.988522,0.125383,-40.001128,-0.000001,NaN,Inf,84.275609,-2.517381,1.005412,0.306891,0.232338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.567364,68.340806,68.812045,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469566,68.645946,14.432916,68.448800,-0.042289,0.034766,0.000000,14.345105,80.543834,-0.000108,68.419215,79.912324,68.568756,12.687061,68.687872,79.513363,68.019813,79.464849,-0.000506,0.030519,68.356243,16.307479,80.958010,0.125754,-39.999843,0.000000,NaN,Inf,84.216963,-2.610536,0.998499,0.305826,0.232462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.538094,68.333563,68.783833,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434378,68.645946,14.522804,68.448800,-0.042337,0.034755,0.000000,14.342537,80.467064,-0.000087,68.450980,79.942405,68.604210,12.587758,68.688835,79.508350,68.059710,79.383598,-0.000506,0.030524,68.348778,16.293260,80.967678,0.125217,-40.001285,0.000000,NaN,Inf,84.188721,-2.484488,0.997467,0.306668,0.233134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.561918,68.342010,68.811652,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442504,68.643469,14.423131,68.451830,-0.044188,0.034772,0.000000,14.339254,80.491403,-0.000174,68.430430,79.904361,68.581836,12.608455,68.680171,79.542716,68.029030,79.396967,-0.000507,0.030523,68.343494,16.291126,80.997517,0.125553,-40.000603,-0.000001,NaN,Inf,84.284193,-2.583328,1.006126,0.306495,0.232401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.552839,68.331682,68.773514,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467576,68.645671,14.548325,68.451555,-0.045417,0.034812,0.000000,14.344820,80.400214,-0.000186,68.440034,79.884911,68.594718,12.699010,68.687238,79.422136,68.064901,79.387188,-0.000508,0.030507,68.358902,16.263545,80.951524,0.125557,-40.000787,0.000000,NaN,Inf,84.259652,-2.542946,0.998659,0.305879,0.232354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544942,68.359122,68.797310,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446628,68.644295,14.465458,68.452381,-0.043446,0.034821,0.000000,14.344820,80.450879,-0.000051,68.425454,79.895470,68.597628,12.581885,68.668117,79.515034,68.014038,79.364334,-0.000509,0.030523,68.341818,16.293246,81.009446,0.125507,-40.001731,-0.000001,NaN,Inf,84.193841,-2.585914,1.005581,0.307200,0.232892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534967,68.327525,68.800502,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434604,68.644295,14.522653,68.452381,-0.041786,0.034811,0.000000,14.344106,80.471086,-0.000101,68.408748,79.944625,68.579738,12.608250,68.684724,79.452877,68.024654,79.404757,-0.000508,0.030533,68.332114,16.287446,80.905126,0.125438,-40.001442,-0.000000,NaN,Inf,84.249287,-2.551638,1.001303,0.306846,0.232876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532036,68.344135,68.782438,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475972,68.645671,14.564034,68.454584,-0.042362,0.034831,0.000000,14.338398,80.449197,-0.000307,68.430261,79.888236,68.572761,12.631089,68.669016,79.573152,68.050483,79.370155,-0.000508,0.030528,68.338363,16.298475,80.955055,0.125834,-40.001469,-0.000001,NaN,Inf,84.281930,-2.532918,1.006100,0.306679,0.232672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.541684,68.332166,68.803262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698679,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461189,68.644570,14.452456,68.455686,-0.044648,0.034839,0.000000,14.338826,80.394710,-0.000208,68.425676,79.836197,68.589253,12.604275,68.676367,79.540006,68.030479,79.359320,-0.000508,0.030531,68.350723,16.197493,80.945694,0.125437,-40.000498,-0.000001,NaN,Inf,84.171085,-2.583857,1.006083,0.306355,0.232140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534903,68.333282,68.795323,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432022,68.644020,14.494555,68.455411,-0.045198,0.034893,0.000000,14.340967,80.453073,-0.000004,68.415490,79.878134,68.580416,12.616530,68.671269,79.539213,68.003585,79.384641,-0.000508,0.030526,68.345896,16.388669,80.858260,0.125432,-40.001547,0.000000,NaN,Inf,84.210058,-2.571719,0.999396,0.305731,0.231217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.506112,68.322363,68.790056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451051,68.644020,14.443268,68.455411,-0.043735,0.034911,0.000000,14.344392,80.478072,-0.000242,68.428766,79.943773,68.583698,12.672645,68.672474,79.619075,68.041492,79.419897,-0.000508,0.030524,68.340173,16.262132,80.918138,0.125181,-40.001783,-0.000001,NaN,Inf,84.288668,-2.526447,1.004333,0.306746,0.232862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532257,68.325646,68.788460,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471265,68.646221,14.449582,68.453207,-0.042377,0.034890,0.000000,14.343821,80.517216,-0.000210,68.419512,79.891709,68.585645,12.665222,68.690634,79.528377,68.059199,79.418184,-0.000507,0.030491,68.351991,16.261397,80.967983,0.125355,-40.000944,0.000000,NaN,Inf,84.237006,-2.538770,0.999461,0.307164,0.233264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.520487,68.308885,68.779145,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428913,68.643745,14.486495,68.451830,-0.043999,0.034845,0.000000,14.342251,80.483940,0.000125,68.454626,79.927825,68.595029,12.625970,68.692953,79.524363,68.073361,79.405351,-0.000506,0.030488,68.356564,16.232096,80.892176,0.125379,-40.001075,0.000000,NaN,Inf,84.184392,-2.557721,0.998502,0.307196,0.232421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.517819,68.335319,68.795376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444375,68.644295,14.425616,68.449902,-0.045477,0.034857,0.000000,14.342108,80.475625,-0.000024,68.422708,79.911439,68.584182,12.616203,68.664228,79.485431,67.991727,79.285879,-0.000506,0.030506,68.347337,16.215216,80.996455,0.125001,-40.001101,-0.000001,NaN,Inf,84.249700,-2.564731,1.005500,0.305863,0.232099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.515698,68.329040,68.759092,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466175,68.646496,14.451747,68.445770,-0.045538,0.034871,0.000000,14.337256,80.420925,-0.000008,68.441613,79.918769,68.591815,12.617061,68.682672,79.546911,68.005780,79.414068,-0.000505,0.030507,68.348906,16.367893,80.915245,0.124992,-40.000236,0.000000,NaN,Inf,84.255400,-2.586295,0.998701,0.306971,0.232105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.540791,68.352476,68.810949,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455220,68.646496,14.498593,68.445770,-0.043425,0.034870,0.000000,14.340824,80.490521,0.000290,68.435596,79.939880,68.579414,12.573811,68.671929,79.533203,68.053777,79.357890,-0.000504,0.030524,68.350735,16.286132,80.848002,0.124611,-40.001600,0.000000,NaN,Inf,84.198463,-2.507289,0.999003,0.305550,0.231936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.504694,68.321776,68.792842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431505,68.645396,14.457539,68.440537,-0.042138,0.034853,0.000000,14.342679,80.539446,0.000321,68.438360,79.986731,68.597940,12.628030,68.683394,79.466770,68.039513,79.414920,-0.000504,0.030534,68.348956,16.273383,80.898968,0.124499,-40.000892,-0.000000,NaN,Inf,84.228173,-2.596054,1.003000,0.306265,0.231916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.548165,68.337400,68.799364,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441197,68.645946,14.539034,68.438058,-0.043243,0.034827,0.000000,14.342537,80.484716,-0.000022,68.423477,79.830486,68.575676,12.565736,68.681492,79.466139,68.018283,79.449548,-0.000503,0.030533,68.344799,16.307700,80.880551,0.124225,-40.001416,-0.000000,NaN,Inf,84.291448,-2.540402,1.001804,0.305777,0.232264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.528805,68.308473,68.796018,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463643,68.645396,14.528655,68.435579,-0.045138,0.034805,0.000000,14.340396,80.447109,0.000125,68.430282,79.993869,68.606821,12.609108,68.693525,79.610027,68.035118,79.347994,-0.000504,0.030523,68.355336,16.231718,80.979080,0.124116,-40.001705,-0.000001,NaN,Inf,84.265679,-2.494054,1.006775,0.305711,0.232454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.537096,68.328824,68.802037,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454858,68.645396,14.465149,68.435579,-0.046248,0.034794,0.000000,14.345248,80.431041,0.000301,68.431455,79.937482,68.590090,12.594711,68.673464,79.529152,68.042537,79.366721,-0.000505,0.030533,68.357337,16.322226,80.957337,0.124023,-40.001521,-0.000001,NaN,Inf,84.204227,-2.584579,1.004495,0.305935,0.231958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544885,68.337030,68.795322,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449190,68.645671,14.547183,68.430070,-0.044209,0.034781,0.000000,14.343678,80.426529,-0.000012,68.439342,79.887018,68.585542,12.569814,68.673071,79.531168,68.028859,79.435018,-0.000506,0.030534,68.342083,16.257809,80.961804,0.124038,-40.001442,-0.000000,NaN,Inf,84.228056,-2.578404,1.000712,0.306116,0.232526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529944,68.335806,68.811156,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464064,68.645946,14.426029,68.425939,-0.042624,0.034799,0.000000,14.341538,80.401671,-0.000029,68.437106,79.899010,68.583420,12.648747,68.678847,79.567164,68.057793,79.351094,-0.000505,0.030518,68.348940,16.309163,80.967658,0.123830,-40.001338,-0.000001,NaN,Inf,84.243708,-2.515168,1.006782,0.307131,0.233313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529900,68.341583,68.797270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446261,68.645396,14.497190,68.427040,-0.042506,0.034799,0.000000,14.338683,80.413363,0.000124,68.435348,79.983547,68.582655,12.548833,68.689721,79.527151,68.009034,79.378440,-0.000503,0.030523,68.344698,16.256916,80.956157,0.124095,-39.999685,0.000000,NaN,Inf,84.203638,-2.605004,0.997370,0.306500,0.233366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.518743,68.306724,68.786359,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434598,68.645396,14.440961,68.427040,-0.044825,0.034812,0.000000,14.342822,80.491538,0.000098,68.408102,79.930995,68.579944,12.586086,68.665393,79.573175,68.053528,79.419960,-0.000503,0.030531,68.325265,16.275659,80.866479,0.124378,-40.001547,-0.000001,NaN,Inf,84.251384,-2.536396,1.003525,0.306582,0.232881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.523930,68.319812,68.799241,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455697,68.644295,14.405014,68.422358,-0.045273,0.034806,0.000000,14.339825,80.445884,-0.000147,68.430701,79.894049,68.582591,12.705434,68.670951,79.486896,68.006016,79.414188,-0.000502,0.030529,68.354101,16.286282,80.969209,0.124262,-40.000629,-0.000000,NaN,Inf,84.283047,-2.550761,1.000441,0.306072,0.232799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543204,68.319965,68.793316,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467666,68.648147,14.494114,68.420430,-0.043568,0.034817,0.000000,14.343107,80.463386,-0.000060,68.451232,79.868742,68.625634,12.630905,68.683662,79.593507,68.044162,79.430203,-0.000500,0.030539,68.354405,16.233116,80.942959,0.124333,-40.001442,0.000001,NaN,Inf,84.224680,-2.507436,0.996494,0.306140,0.232365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.551341,68.350972,68.796530,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450629,68.645671,14.430813,68.418226,-0.042263,0.034875,0.000000,14.347674,80.398165,0.000003,68.434873,79.944294,68.602473,12.649500,68.698737,79.545431,68.035168,79.502188,-0.000499,0.030531,68.348357,16.280019,80.951605,0.124406,-40.000761,-0.000000,NaN,Inf,84.196073,-2.533965,1.001828,0.306645,0.232469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.556856,68.334868,68.804995,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443989,68.644295,14.429764,68.414921,-0.042386,0.034820,0.000000,14.336543,80.433286,-0.000259,68.454428,79.877447,68.617565,12.593673,68.709676,79.518002,68.050292,79.450737,-0.000499,0.030512,68.371664,16.204399,80.953200,0.124694,-40.000970,0.000000,NaN,Inf,84.239804,-2.472770,0.998629,0.305171,0.231648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582342,68.344146,68.815122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465429,68.644295,14.443279,68.414921,-0.044758,0.034817,0.000000,14.346247,80.423051,-0.000167,68.416036,79.955049,68.606454,12.650194,68.679024,79.610988,68.014947,79.489008,-0.000497,0.030518,68.344789,16.258737,80.953441,0.124717,-40.000787,0.000000,NaN,Inf,84.256448,-2.525200,0.999015,0.306595,0.232406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580788,68.307252,68.794761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439431,68.646496,14.428073,68.416023,-0.045148,0.034784,0.000000,14.338541,80.425151,0.000050,68.422401,79.847769,68.589963,12.591103,68.684144,79.482189,68.005556,79.391030,-0.000497,0.030521,68.335865,16.305838,80.963682,0.124391,-40.001154,0.000000,NaN,Inf,84.198284,-2.462104,0.998469,0.305405,0.231809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582582,68.328172,68.778313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431729,68.645946,14.540441,68.415197,-0.043222,0.034799,0.000000,14.343821,80.472925,-0.000198,68.436524,79.845577,68.614788,12.630313,68.685698,79.525280,68.046395,79.389127,-0.000496,0.030519,68.371097,16.339178,81.024600,0.124758,-40.000367,0.000000,NaN,Inf,84.271026,-2.523781,0.999213,0.306148,0.232884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565016,68.337626,68.798762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466671,68.646221,14.492094,68.418226,-0.042020,0.034774,0.000000,14.345391,80.410591,-0.000191,68.417819,79.980833,68.578196,12.586045,68.679025,79.582100,68.027138,79.371108,-0.000494,0.030508,68.333757,16.334512,80.961558,0.124294,-40.000813,-0.000001,NaN,Inf,84.291390,-2.566001,1.007533,0.307295,0.233009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583698,68.320142,68.798633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470860,68.646221,14.505840,68.418226,-0.043250,0.034771,0.000000,14.346104,80.476352,0.000073,68.441327,79.903901,68.591517,12.684308,68.681127,79.611987,68.028779,79.434669,-0.000494,0.030506,68.351101,16.315698,80.927519,0.124203,-40.001600,-0.000000,NaN,Inf,84.196843,-2.559821,1.001757,0.305419,0.231666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580396,68.325154,68.789885,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
