OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
7:04:26 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.469600,68.645396,14.510220,68.439160,-0.042992,0.034319,0.000000,14.343107,80.477441,0.000053,68.428931,79.915849,68.557263,12.659615,68.669310,79.538257,68.034174,79.377476,-0.000505,0.030434,68.344060,16.279555,81.038244,0.125505,-40.000892,-0.000001,NaN,Inf,84.274338,-2.570670,1.005828,0.306160,0.232396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554864,68.306682,68.777407,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463260,68.643745,14.480780,68.441088,-0.045240,0.034257,0.000000,14.349815,80.458489,0.000046,68.436991,80.043085,68.587339,12.607597,68.694406,79.490529,68.011936,79.387612,-0.000506,0.030437,68.359161,16.285605,81.016725,0.125503,-40.000682,-0.000000,NaN,Inf,84.188078,-2.562234,1.002807,0.305947,0.232598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569566,68.335941,68.815853,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445183,68.644295,14.436908,68.443291,-0.045865,0.034238,0.000000,14.341966,80.396215,-0.000173,68.418505,79.886605,68.594316,12.610677,68.664388,79.622190,68.029076,79.394781,-0.000507,0.030414,68.335684,16.238046,81.010018,0.126290,-40.001574,-0.000000,NaN,Inf,84.203615,-2.532642,1.001211,0.306081,0.232553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550359,68.316728,68.786026,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462151,68.646221,14.531130,68.446321,-0.043439,0.034237,0.000000,14.341395,80.425554,0.000033,68.447620,79.828369,68.586224,12.639143,68.679573,79.532959,68.013911,79.393067,-0.000506,0.030421,68.345000,16.253228,80.973226,0.126105,-40.001521,0.000000,NaN,Inf,84.253208,-2.544578,0.999427,0.306341,0.232660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543928,68.329420,68.804946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456291,68.645121,14.488827,68.449902,-0.041944,0.034323,0.000000,14.343107,80.391310,0.000075,68.455332,79.905615,68.559715,12.628784,68.686727,79.508921,68.079063,79.400167,-0.000508,0.030411,68.345282,16.242470,81.036612,0.126159,-40.000944,-0.000001,NaN,Inf,84.209099,-2.530657,1.004770,0.306702,0.232886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565214,68.349049,68.818941,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437236,68.645121,14.495598,68.449902,-0.043064,0.034296,0.000000,14.341395,80.404143,-0.000174,68.431630,79.815862,68.613848,12.616632,68.688915,79.528885,68.070158,79.406616,-0.000508,0.030429,68.357927,16.256018,81.047137,0.125267,-40.000787,-0.000000,NaN,Inf,84.223892,-2.590657,1.002251,0.307134,0.232588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569480,68.343754,68.812535,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450000,68.644570,14.515526,68.451004,-0.045082,0.034301,0.000000,14.351242,80.471847,-0.000200,68.433044,79.925932,68.588478,12.640997,68.669773,79.495705,68.017524,79.358186,-0.000509,0.030433,68.339496,16.263075,81.040994,0.125496,-40.001338,-0.000001,NaN,Inf,84.275608,-2.577072,1.004042,0.307427,0.233012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.533713,68.302987,68.783209,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465011,68.645946,14.396337,68.453483,-0.044941,0.034284,0.000000,14.345533,80.379190,-0.000116,68.446667,79.898457,68.632287,12.634473,68.701956,79.534490,68.075740,79.385942,-0.000508,0.030440,68.359343,16.285919,80.876206,0.124569,-40.001206,-0.000001,NaN,Inf,84.240408,-2.559587,1.004535,0.307427,0.231859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565062,68.343908,68.815620,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445258,68.646772,14.527973,68.458165,-0.042392,0.034328,0.000000,14.341680,80.424368,-0.000242,68.407624,79.921731,68.574480,12.722297,68.669073,79.464468,68.043066,79.385191,-0.000508,0.030449,68.345047,16.236448,80.984280,0.125148,-40.002413,0.000001,NaN,Inf,84.201069,-2.597657,0.995252,0.306401,0.232534,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559199,68.336796,68.787540,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436820,68.646772,14.433314,68.458165,-0.041470,0.034313,0.000000,14.343535,80.422954,-0.000358,68.429591,79.931059,68.598103,12.681250,68.671502,79.499570,68.056461,79.279634,-0.000509,0.030443,68.348029,16.221894,80.978140,0.124735,-40.001259,-0.000001,NaN,Inf,84.255479,-2.565529,1.005726,0.306933,0.232524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.549990,68.328832,68.801757,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471251,68.646221,14.427709,68.458991,-0.042904,0.034285,0.000000,14.345676,80.397474,-0.000109,68.400281,79.940347,68.587036,12.601827,68.663342,79.564947,68.009056,79.438975,-0.000508,0.030437,68.356711,16.279662,80.965433,0.125349,-40.001469,0.000000,NaN,Inf,84.278390,-2.655565,0.999757,0.305703,0.231896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.542246,68.333975,68.800926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443415,68.645121,14.521924,68.461746,-0.044981,0.034257,0.000000,14.342394,80.461201,-0.000247,68.427940,79.931054,68.597403,12.598218,68.684520,79.552701,68.050224,79.403861,-0.000508,0.030425,68.356711,16.292133,80.971125,0.125100,-40.000734,0.000000,NaN,Inf,84.185974,-2.492910,0.996991,0.305947,0.231969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554278,68.321064,68.795108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424927,68.645121,14.372266,68.464225,-0.044853,0.034239,0.000000,14.340396,80.402817,-0.000342,68.431614,79.961544,68.589268,12.636350,68.675551,79.471658,68.020659,79.458508,-0.000509,0.030411,68.341786,16.140318,81.019380,0.125097,-40.001626,-0.000001,NaN,Inf,84.258832,-2.559137,1.005436,0.307030,0.232847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.523695,68.307519,68.777199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704329,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442244,68.645121,14.447501,68.464225,-0.042276,0.034307,0.000000,14.342108,80.502429,-0.000218,68.427771,79.898606,68.571443,12.594507,68.673933,79.539051,68.047558,79.442590,-0.000510,0.030431,68.349927,16.302021,80.906229,0.124852,-40.001364,0.000001,NaN,Inf,84.309043,-2.489931,0.996349,0.306542,0.232065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543692,68.320453,68.813221,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476406,68.645121,14.486748,68.464225,-0.041345,0.034263,0.000000,14.344963,80.480767,-0.000053,68.427815,79.971958,68.577305,12.573708,68.686032,79.517458,67.986890,79.351417,-0.000512,0.030441,68.356586,16.279277,80.914793,0.124607,-40.000629,-0.000000,NaN,Inf,84.262011,-2.528376,1.000364,0.305909,0.231794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544567,68.332554,68.803293,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450963,68.645121,14.447163,68.466428,-0.043690,0.034265,0.000000,14.344106,80.475498,-0.000129,68.435420,79.890695,68.583560,12.589165,68.686885,79.565984,68.075223,79.381903,-0.000512,0.030444,68.371232,16.251181,80.971206,0.124020,-40.001390,-0.000000,NaN,Inf,84.169358,-2.533867,1.000714,0.306515,0.232194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.548330,68.355443,68.804300,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426614,68.645396,14.522835,68.468356,-0.045036,0.034266,0.000000,14.336543,80.465320,-0.000072,68.408346,79.902462,68.563724,12.577360,68.678682,79.420704,68.038388,79.352139,-0.000513,0.030445,68.326750,16.307778,80.965763,0.123910,-40.000131,0.000000,NaN,Inf,84.238348,-2.600070,0.999737,0.306077,0.232661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.522669,68.311899,68.782034,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460491,68.645671,14.419480,68.468356,-0.045603,0.034244,0.000000,14.343964,80.446264,0.000130,68.437509,79.887141,68.600010,12.591143,68.702924,79.444097,68.054041,79.387964,-0.000515,0.030424,68.348517,16.208374,81.017074,0.123610,-40.001547,-0.000001,NaN,Inf,84.304734,-2.584839,1.006670,0.306534,0.231803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543584,68.368158,68.799339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453926,68.645671,14.469684,68.468356,-0.043126,0.034265,0.000000,14.339825,80.375933,0.000101,68.417606,80.041217,68.570264,12.573138,68.671091,79.551110,68.022766,79.416310,-0.000515,0.030406,68.341400,16.229014,81.033983,0.123909,-40.001416,0.000000,NaN,Inf,84.213052,-2.574491,0.997164,0.305820,0.232071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.508844,68.323432,68.799251,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442968,68.647322,14.511517,68.465327,-0.041648,0.034289,0.000000,14.349815,80.486764,-0.000066,68.452327,79.870901,68.613680,12.638428,68.686253,79.501123,68.031958,79.366880,-0.000516,0.030428,68.369973,16.269853,81.009056,0.123630,-40.001128,-0.000000,NaN,Inf,84.230858,-2.522647,1.001090,0.306998,0.232149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530656,68.344833,68.821318,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432097,68.644570,14.431566,68.465327,-0.042823,0.034290,0.000000,14.340681,80.429089,0.000147,68.440293,79.924469,68.582798,12.582640,68.676146,79.523608,68.009440,79.343055,-0.000516,0.030434,68.350891,16.260063,80.975286,0.123595,-40.001783,-0.000001,NaN,Inf,84.262249,-2.567710,1.004746,0.307650,0.233165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.512236,68.313936,68.795076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469355,68.646221,14.540171,68.466153,-0.044761,0.034287,0.000000,14.344534,80.407119,0.000149,68.425975,79.971692,68.574750,12.592692,68.676825,79.466018,68.039097,79.372537,-0.000515,0.030428,68.356398,16.277208,80.966086,0.123491,-40.000892,0.000000,NaN,Inf,84.289015,-2.562486,0.999963,0.306022,0.232663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530788,68.316278,68.796455,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457972,68.646221,14.422732,68.466153,-0.045578,0.034294,0.000000,14.345248,80.426628,-0.000104,68.447032,79.906456,68.584965,12.541042,68.687043,79.499979,68.044090,79.498130,-0.000516,0.030409,68.344410,16.293510,81.013626,0.124285,-40.001180,-0.000001,NaN,Inf,84.189567,-2.570743,1.004894,0.307339,0.232154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.521885,68.324003,68.793549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449090,68.644570,14.448274,68.465877,-0.043858,0.034366,0.000000,14.343250,80.386713,0.000039,68.431151,79.934834,68.595026,12.520285,68.685052,79.497981,68.027677,79.463157,-0.000517,0.030378,68.342149,16.272970,80.977692,0.123673,-40.001311,0.000000,NaN,Inf,84.220432,-2.484634,0.997563,0.307092,0.232584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.525714,68.346542,68.795016,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462975,68.644845,14.476929,68.467530,-0.041543,0.034394,0.000000,14.349529,80.427150,0.000145,68.424396,79.925844,68.581949,12.554132,68.667398,79.495785,68.049565,79.457030,-0.000516,0.030424,68.324632,16.272685,80.936491,0.123940,-40.000525,0.000000,NaN,Inf,84.242879,-2.493578,0.999944,0.307606,0.232514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.531754,68.345931,68.808578,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432230,68.644020,14.408757,68.470284,-0.042839,0.034398,0.000000,14.341109,80.427229,-0.000095,68.416577,79.933019,68.582714,12.568387,68.665254,79.432116,68.020482,79.429838,-0.000517,0.030439,68.323830,16.313985,81.030209,0.123859,-40.001364,0.000000,NaN,Inf,84.212446,-2.500788,0.999492,0.306963,0.232622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.516308,68.318425,68.788657,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447187,68.645396,14.420551,68.473590,-0.044870,0.034449,0.000000,14.342822,80.475848,-0.000099,68.423357,79.923848,68.594460,12.654110,68.668274,79.504724,68.031886,79.374742,-0.000517,0.030464,68.335996,16.254163,81.000595,0.124142,-40.001442,0.000000,NaN,Inf,84.288103,-2.510549,0.998374,0.306978,0.232884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534708,68.334750,68.789665,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469965,68.645396,14.497273,68.473590,-0.044672,0.034428,0.000000,14.346390,80.434961,0.000191,68.423295,79.977446,68.594636,12.574320,68.688819,79.576417,68.063009,79.454217,-0.000516,0.030465,68.344617,16.248870,80.953094,0.123806,-40.001233,0.000000,NaN,Inf,84.248871,-2.561930,0.998156,0.307339,0.232783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.557329,68.325363,68.801652,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438754,68.646221,14.424740,68.475242,-0.042083,0.034415,0.000000,14.341109,80.389966,0.000031,68.420646,79.892572,68.580530,12.661532,68.670967,79.497959,68.041629,79.431144,-0.000515,0.030497,68.329146,16.227837,81.015851,0.123173,-40.001101,-0.000000,NaN,Inf,84.187089,-2.535394,1.001887,0.305607,0.232180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.536569,68.317903,68.791922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430622,68.647047,14.514031,68.474967,-0.041293,0.034422,0.000000,14.343107,80.472865,-0.000061,68.411326,79.887910,68.577445,12.645260,68.669129,79.498653,68.059686,79.332096,-0.000516,0.030494,68.326840,16.237055,81.005449,0.122741,-40.001128,0.000000,NaN,Inf,84.272587,-2.530750,0.999029,0.306579,0.232444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.560086,68.330616,68.794175,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460967,68.644295,14.500766,68.477446,-0.043757,0.034406,0.000000,14.340539,80.429437,0.000103,68.428840,79.866823,68.600171,12.492289,68.679806,79.477505,68.034913,79.356135,-0.000515,0.030553,68.371670,16.186735,81.017565,0.123471,-40.000656,-0.000001,NaN,Inf,84.295498,-2.620690,1.005780,0.306464,0.232489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571594,68.340048,68.824685,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464598,68.644295,14.423006,68.477446,-0.045043,0.034427,0.000000,14.343678,80.482915,0.000214,68.422541,79.986593,68.564651,12.588410,68.657994,79.553659,68.054349,79.413797,-0.000516,0.030572,68.329390,16.351178,80.889851,0.123339,-40.000682,-0.000000,NaN,Inf,84.210384,-2.578464,1.002752,0.306584,0.233168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.548121,68.322805,68.781778,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698973,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435526,68.644570,14.458872,68.478272,-0.045590,0.034433,0.000000,14.342537,80.384692,0.000124,68.428495,79.844455,68.590504,12.599014,68.678451,79.513239,68.044546,79.447752,-0.000517,0.030583,68.346104,16.310982,80.967025,0.123879,-40.000577,0.000000,NaN,Inf,84.200538,-2.556054,0.997125,0.306299,0.232650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.557353,68.366963,68.805640,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419634,68.644570,14.428405,68.478272,-0.042958,0.034432,0.000000,14.341823,80.416175,0.000183,68.444226,79.856899,68.617669,12.608577,68.693569,79.509755,68.040848,79.419614,-0.000516,0.030583,68.349456,16.241349,81.037612,0.123279,-40.001442,-0.000000,NaN,Inf,84.279702,-2.521620,1.001617,0.307087,0.233299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.535477,68.328451,68.798620,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458786,68.645121,14.403809,68.474691,-0.042080,0.034394,0.000000,14.339112,80.463966,0.000375,68.415482,79.909579,68.570448,12.582702,68.673769,79.528883,68.012725,79.330875,-0.000517,0.030596,68.331416,16.259970,80.932600,0.123007,-40.001810,-0.000000,NaN,Inf,84.322878,-2.538331,1.000608,0.306959,0.233021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.531058,68.331515,68.795866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467047,68.645121,14.464110,68.474691,-0.043582,0.034401,0.000000,14.343964,80.438419,0.000231,68.425087,80.032523,68.607478,12.607129,68.675060,79.482234,68.047765,79.420449,-0.000517,0.030599,68.348892,16.261704,80.899436,0.122714,-40.000813,0.000001,NaN,Inf,84.217124,-2.574615,0.996198,0.307528,0.233094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.539415,68.351931,68.809273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429199,68.646221,14.408496,68.474141,-0.045571,0.034418,0.000000,14.340111,80.435873,0.000145,68.424242,79.960609,68.581385,12.576523,68.679721,79.492723,68.019470,79.440429,-0.000517,0.030610,68.348460,16.281152,80.989726,0.122482,-40.000787,0.000000,NaN,Inf,84.194723,-2.544644,0.999797,0.306882,0.232977,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544907,68.328737,68.807176,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428653,68.646772,14.512317,68.467530,-0.046280,0.034393,0.000000,14.337827,80.475920,0.000376,68.411510,79.913168,68.566316,12.606865,68.683769,79.488647,68.027437,79.464754,-0.000517,0.030611,68.342323,16.242441,80.976348,0.122480,-40.001469,0.000000,NaN,Inf,84.298539,-2.501855,0.998565,0.307804,0.232943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534407,68.324055,68.806411,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458771,68.645396,14.485332,68.464776,-0.042653,0.034417,0.000000,14.345391,80.414677,0.000226,68.412792,79.906599,68.554592,12.616549,68.667885,79.539562,68.010432,79.501864,-0.000517,0.030598,68.351877,16.252465,80.933006,0.122346,-40.001495,-0.000001,NaN,Inf,84.300573,-2.492181,1.005798,0.305785,0.232039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.527253,68.346834,68.797314,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439784,68.648147,14.398755,68.463398,-0.041879,0.034465,0.000000,14.341680,80.498405,0.000133,68.424092,79.890056,68.596958,12.574830,68.664953,79.499834,68.020566,79.419635,-0.000517,0.030581,68.330530,16.291583,80.952953,0.123028,-40.000577,-0.000000,NaN,Inf,84.226733,-2.450751,1.001837,0.306850,0.233041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529309,68.332676,68.781678,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433111,68.648147,14.501062,68.463398,-0.043438,0.034516,0.000000,14.342679,80.438605,0.000383,68.434153,79.928903,68.595209,12.553807,68.679831,79.502789,68.043591,79.383251,-0.000518,0.030576,68.347636,16.262225,80.924584,0.122535,-40.001364,0.000000,NaN,Inf,84.271718,-2.518036,0.997159,0.307270,0.232562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543355,68.342983,68.809257,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451242,68.645396,14.425173,68.458716,-0.045490,0.034505,0.000000,14.340681,80.431214,0.000313,68.402040,79.916022,68.594794,12.612819,68.679416,79.502257,68.024551,79.342076,-0.000517,0.030594,68.340694,16.297804,80.934496,0.122758,-40.000603,-0.000001,NaN,Inf,84.289836,-2.567461,1.004708,0.306746,0.232613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.517168,68.328847,68.778180,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475183,68.645946,14.498131,68.457063,-0.046136,0.034486,0.000000,14.342822,80.469474,0.000060,68.416076,79.919299,68.570844,12.653783,68.668761,79.501301,68.022056,79.441998,-0.000519,0.030586,68.341521,16.301422,80.916732,0.122107,-40.001416,0.000000,NaN,Inf,84.237866,-2.578309,0.998196,0.307549,0.232474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.510671,68.314033,68.787322,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439153,68.642369,14.531883,68.453207,-0.043368,0.034554,0.000000,14.342394,80.441916,0.000105,68.442218,79.885084,68.601028,12.518450,68.660295,79.431445,68.038409,79.398147,-0.000520,0.030620,68.337935,16.303619,80.929846,0.122448,-40.002098,-0.000000,NaN,Inf,84.173497,-2.503304,1.001585,0.308154,0.233385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.511350,68.325522,68.806987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429688,68.642369,14.413355,68.453207,-0.041965,0.034607,0.000000,14.339682,80.475487,0.000180,68.434634,79.924769,68.572332,12.563697,68.650712,79.468826,68.012889,79.448000,-0.000520,0.030653,68.326617,16.329952,80.975103,0.122407,-40.000839,-0.000001,NaN,Inf,84.267651,-2.551468,1.006422,0.306897,0.231791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.509665,68.320095,68.798107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462365,68.645396,14.501910,68.452932,-0.042384,0.034608,0.000000,14.345248,80.567184,-0.000024,68.430856,79.926436,68.598273,12.659635,68.681649,79.579512,68.068547,79.449158,-0.000520,0.030647,68.354257,16.216878,81.004816,0.122970,-40.001626,0.000000,NaN,Inf,84.293357,-2.489783,0.998868,0.306701,0.232948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.514413,68.333576,68.819651,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453431,68.645946,14.426993,68.447698,-0.045240,0.034584,0.000000,14.341395,80.460202,-0.000101,68.433183,79.917710,68.588956,12.616795,68.677318,79.488629,68.048436,79.396006,-0.000519,0.030632,68.357828,16.250767,81.029679,0.123371,-40.001888,-0.000000,NaN,Inf,84.207694,-2.544601,1.002734,0.307048,0.232621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.509250,68.340469,68.813267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432381,68.646221,14.460586,68.447423,-0.044968,0.034561,0.000000,14.347817,80.463846,0.000161,68.434228,79.924619,68.600636,12.644912,68.670295,79.488206,68.033271,79.380553,-0.000518,0.030642,68.350192,16.278193,80.927763,0.123776,-40.000865,0.000000,NaN,Inf,84.232478,-2.563050,0.998171,0.307208,0.233128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.515114,68.342592,68.819721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435051,68.646221,14.430668,68.447423,-0.042474,0.034573,0.000000,14.343964,80.454109,0.000078,68.428817,79.898350,68.592981,12.616590,68.691736,79.483538,68.038217,79.408695,-0.000519,0.030642,68.353869,16.253828,81.016911,0.123835,-40.001180,-0.000000,NaN,Inf,84.289896,-2.559098,1.001954,0.306681,0.232945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.503300,68.329944,68.816768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466850,68.644295,14.394219,68.447698,-0.041856,0.034572,0.000000,14.339112,80.443046,-0.000079,68.421411,79.903406,68.560306,12.696238,68.672353,79.565879,68.034915,79.368747,-0.000520,0.030661,68.338182,16.306573,81.003248,0.123876,-40.001101,0.000000,NaN,Inf,84.282642,-2.543622,0.999696,0.307481,0.233443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.497636,68.330099,68.813884,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456491,68.646496,14.488856,68.451555,-0.043428,0.034616,0.000000,14.341538,80.345775,0.000069,68.420392,79.992574,68.568070,12.660329,68.677210,79.479971,68.052185,79.368398,-0.000519,0.030693,68.344603,16.363806,80.946774,0.123918,-40.000918,0.000001,NaN,Inf,84.194431,-2.569312,0.994979,0.307042,0.233604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.513715,68.337035,68.826570,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420808,68.645671,14.395982,68.446597,-0.045433,0.034630,0.000000,14.342965,80.435786,0.000240,68.421045,79.960052,68.589921,12.629946,68.689091,79.525402,68.049516,79.386475,-0.000519,0.030692,68.357662,16.279904,80.988827,0.123765,-40.000813,-0.000000,NaN,Inf,84.224725,-2.586835,1.002239,0.307413,0.232640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.501902,68.350581,68.813931,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448824,68.645671,14.534276,68.446597,-0.046084,0.034609,0.000000,14.347246,80.370933,0.000078,68.427109,79.887662,68.592022,12.550054,68.691608,79.492850,68.063941,79.412304,-0.000521,0.030689,68.352985,16.326521,80.957703,0.123854,-40.000393,0.000000,NaN,Inf,84.320788,-2.571046,0.998278,0.307416,0.232956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.511070,68.353930,68.812140,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465315,68.645121,14.487804,68.447423,-0.042488,0.034622,0.000000,14.342822,80.472253,0.000226,68.427503,79.839380,68.612603,12.574341,68.679356,79.534386,68.041883,79.427306,-0.000521,0.030686,68.325677,16.400042,80.994885,0.124489,-40.000997,-0.000001,NaN,Inf,84.244702,-2.566729,1.005914,0.306014,0.232085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.517939,68.328371,68.814199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431746,68.646496,14.437731,68.446597,-0.041711,0.034620,0.000000,14.345248,80.456701,0.000395,68.431025,79.851877,68.606917,12.578235,68.704845,79.537627,68.066637,79.296364,-0.000520,0.030693,68.360215,16.164533,80.935637,0.124260,-40.000498,-0.000000,NaN,Inf,84.199418,-2.533787,1.001555,0.306744,0.232750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529710,68.353034,68.815250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434386,68.642369,14.534419,68.449351,-0.043348,0.034565,0.000000,14.339397,80.445129,0.000241,68.420926,79.866331,68.583975,12.650195,68.656954,79.538947,68.009892,79.366257,-0.000519,0.030710,68.338110,16.224319,81.022134,0.124589,-40.000629,-0.000000,NaN,Inf,84.291893,-2.653590,1.000415,0.305351,0.232655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.500942,68.339227,68.790957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474938,68.645946,14.525500,68.445770,-0.045327,0.034559,0.000000,14.344249,80.426120,0.000172,68.426750,79.815467,68.596070,12.588655,68.678198,79.523753,68.050688,79.465789,-0.000519,0.030699,68.340634,16.186015,81.016543,0.124296,-40.000498,-0.000001,NaN,Inf,84.280596,-2.546096,1.006930,0.305809,0.232408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530915,68.329709,68.810531,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466552,68.645946,14.451049,68.445770,-0.045903,0.034560,0.000000,14.345533,80.381151,0.000432,68.403807,79.944265,68.567134,12.601358,68.658398,79.404596,68.007618,79.466257,-0.000520,0.030698,68.320136,16.216508,80.932985,0.124493,-40.000603,-0.000001,NaN,Inf,84.174161,-2.514681,1.003493,0.307377,0.232365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.507375,68.329862,68.792009,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458412,68.645396,14.492555,68.446321,-0.043092,0.034582,0.000000,14.343393,80.543755,0.000314,68.429708,79.929129,68.593360,12.596607,68.666757,79.585806,68.039530,79.394576,-0.000520,0.030684,68.346492,16.228807,80.881897,0.123697,-40.000682,0.000000,NaN,Inf,84.196892,-2.471271,0.998928,0.307244,0.232232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.525710,68.329907,68.812263,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462184,68.644570,14.403510,68.442465,-0.041802,0.034593,0.000000,14.341395,80.412969,0.000067,68.431297,79.879537,68.603945,12.651541,68.669448,79.459456,68.057763,79.395679,-0.000520,0.030676,68.333611,16.264387,80.991663,0.123785,-40.000918,-0.000000,NaN,Inf,84.218415,-2.555181,1.002361,0.307817,0.233106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532141,68.334261,68.821341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425460,68.646221,14.380741,68.438609,-0.042355,0.034597,0.000000,14.342108,80.480692,0.000132,68.438684,79.893083,68.590016,12.644750,68.678793,79.535791,68.004077,79.393128,-0.000520,0.030682,68.342251,16.243604,80.998903,0.123675,-40.001023,0.000001,NaN,Inf,84.207360,-2.572613,0.995943,0.306818,0.232332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.536497,68.334045,68.807585,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424534,68.646221,14.472714,68.438609,-0.045064,0.034604,0.000000,14.340396,80.412951,0.000199,68.434906,79.883574,68.590562,12.641570,68.682249,79.497246,68.014410,79.409535,-0.000521,0.030667,68.352938,16.261090,80.972227,0.123966,-40.001495,0.000000,NaN,Inf,84.308698,-2.520779,0.996900,0.307614,0.234233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.536628,68.359537,68.816663,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461085,68.645946,14.423689,68.438884,-0.044672,0.034612,0.000000,14.342394,80.440281,-0.000036,68.427172,79.909125,68.616895,12.636064,68.663281,79.575518,68.047371,79.493480,-0.000521,0.030639,68.345192,16.319536,80.935556,0.124031,-40.001574,-0.000001,NaN,Inf,84.311213,-2.519207,1.003340,0.306512,0.232536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554239,68.347218,68.819267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
