OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
7:09:41 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.450960,68.643745,14.529422,68.384348,-0.042732,0.034321,0.000000,14.338826,80.478227,0.000073,68.457013,79.921314,68.581267,12.525648,68.670042,79.556956,68.049986,79.394253,-0.000532,0.030440,68.365157,16.265428,80.995784,0.126840,-40.001285,0.000001,NaN,Inf,84.175830,-2.565498,0.996293,0.307084,0.233056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671139,68.363126,68.820633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452353,68.645396,14.489413,68.386000,-0.045077,0.034350,0.000000,14.344677,80.472474,0.000029,68.419600,79.884769,68.588617,12.609311,68.665754,79.543575,68.038497,79.318647,-0.000532,0.030437,68.357455,16.347910,81.021214,0.127088,-40.002046,-0.000001,NaN,Inf,84.236978,-2.565871,1.005429,0.307050,0.232874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663113,68.351355,68.824527,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471862,68.645396,14.429869,68.387653,-0.045615,0.034374,0.000000,14.347959,80.381126,-0.000186,68.426421,79.824538,68.570311,12.653048,68.691922,79.568045,68.052852,79.415956,-0.000530,0.030412,68.331209,16.308857,80.933290,0.126385,-40.001626,-0.000000,NaN,Inf,84.234851,-2.609266,1.002564,0.306867,0.232875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697586,68.332625,68.811032,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445656,68.644845,14.452568,68.391784,-0.044930,0.034345,0.000000,14.344963,80.410162,-0.000197,68.433855,79.947592,68.618559,12.610575,68.675337,79.635455,68.050361,79.425366,-0.000530,0.030401,68.360155,16.331130,80.998167,0.126890,-40.000892,0.000000,NaN,Inf,84.181945,-2.552991,0.997098,0.308263,0.233115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693888,68.357613,68.811451,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432118,68.644845,14.514995,68.391784,-0.042565,0.034304,0.000000,14.342965,80.421076,-0.000168,68.442437,79.934549,68.595399,12.605314,68.672954,79.452225,68.052767,79.457975,-0.000530,0.030397,68.365856,16.339306,80.974143,0.126540,-40.000629,-0.000000,NaN,Inf,84.252475,-2.543672,1.000479,0.305931,0.231804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694830,68.361882,68.806376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456580,68.644295,14.430249,68.391784,-0.042758,0.034311,0.000000,14.341823,80.427453,-0.000427,68.419494,79.948027,68.577727,12.582966,68.656108,79.578532,68.070408,79.389904,-0.000530,0.030411,68.352387,16.249718,81.042507,0.127310,-40.001416,-0.000001,NaN,Inf,84.289233,-2.522427,1.005743,0.307647,0.232658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681729,68.338381,68.810292,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476550,68.644570,14.559735,68.400048,-0.044335,0.034320,0.000000,14.345533,80.512882,-0.000481,68.439854,79.992834,68.597346,12.566286,68.679059,79.517866,68.061392,79.439485,-0.000533,0.030436,68.350038,16.325794,81.015380,0.127036,-40.001128,0.000000,NaN,Inf,84.222284,-2.589449,0.998179,0.307945,0.232994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674752,68.346784,68.814164,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450039,68.644570,14.492230,68.400048,-0.045216,0.034295,0.000000,14.342822,80.450516,-0.000236,68.414609,79.965107,68.601021,12.602399,68.652805,79.517925,68.031390,79.331810,-0.000535,0.030440,68.335090,16.269095,80.982974,0.127969,-40.001285,-0.000001,NaN,Inf,84.168417,-2.544462,1.005746,0.307768,0.233308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656816,68.350461,68.798311,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430603,68.644570,14.472464,68.399221,-0.044120,0.034235,0.000000,14.341252,80.449109,-0.000311,68.403400,79.966136,68.571714,12.606212,68.651756,79.554167,68.009288,79.366643,-0.000535,0.030431,68.313113,16.205334,81.050747,0.128167,-40.001101,-0.000000,NaN,Inf,84.240305,-2.592601,1.002920,0.308235,0.232981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640805,68.347748,68.779549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454617,68.644845,14.516587,68.402251,-0.042310,0.034190,0.000000,14.340253,80.411010,-0.000334,68.423979,80.049117,68.588512,12.547140,68.668559,79.452773,68.035007,79.388008,-0.000535,0.030456,68.337446,16.210571,80.931784,0.128817,-40.000944,-0.000000,NaN,Inf,84.293074,-2.545211,1.002901,0.306574,0.233076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676723,68.343351,68.800679,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468713,68.645946,14.439499,68.403628,-0.043505,0.034138,0.000000,14.340253,80.465271,-0.000239,68.416223,79.926964,68.600301,12.586617,68.672870,79.400457,68.055470,79.389804,-0.000535,0.030484,68.363996,16.277685,81.045669,0.128459,-40.001521,-0.000001,NaN,Inf,84.228159,-2.555424,1.004287,0.308107,0.233282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648200,68.337684,68.800767,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440439,68.645121,14.504301,68.408586,-0.045340,0.034102,0.000000,14.346532,80.513554,-0.000126,68.410531,80.017224,68.595272,12.593059,68.658694,79.507945,67.991104,79.409469,-0.000536,0.030517,68.326044,16.265750,80.995658,0.128808,-40.000970,0.000000,NaN,Inf,84.191033,-2.574585,0.997981,0.307070,0.233430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642754,68.334731,68.807919,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432166,68.645121,14.441431,68.408586,-0.045766,0.034144,0.000000,14.339112,80.445171,-0.000254,68.404148,79.935082,68.575522,12.578460,68.652655,79.490909,68.038318,79.498523,-0.000536,0.030532,68.329161,16.199256,80.978774,0.128482,-40.000603,-0.000001,NaN,Inf,84.266911,-2.495950,1.004422,0.306994,0.232816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645861,68.344491,68.804818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464938,68.645946,14.451918,68.410790,-0.044842,0.034163,0.000000,14.343821,80.457889,-0.000350,68.416057,79.943689,68.571849,12.532111,68.657711,79.490566,67.994176,79.469278,-0.000535,0.030537,68.322896,16.344757,81.038794,0.128178,-40.001652,-0.000000,NaN,Inf,84.289376,-2.478576,1.000642,0.308207,0.233455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645512,68.332085,68.809742,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458875,68.644570,14.499469,68.415472,-0.042469,0.034212,0.000000,14.341823,80.486127,0.000050,68.423382,80.006017,68.584820,12.649196,68.682325,79.475530,68.052286,79.339626,-0.000533,0.030528,68.340156,16.242662,80.998944,0.127047,-40.001574,0.000000,NaN,Inf,84.201269,-2.455638,0.999100,0.306266,0.232656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676770,68.337162,68.797169,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699193,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434415,68.645121,14.490096,68.416849,-0.043600,0.034174,0.000000,14.343393,80.501752,-0.000077,68.410128,79.980784,68.586395,12.511782,68.659791,79.470743,68.071369,79.309854,-0.000532,0.030537,68.340525,16.352369,80.966413,0.127289,-40.000787,-0.000001,NaN,Inf,84.180880,-2.511086,1.003779,0.307525,0.233182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683333,68.337075,68.811668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456522,68.646221,14.434019,68.419328,-0.045410,0.034181,0.000000,14.345961,80.473104,-0.000185,68.382277,79.871109,68.592103,12.554969,68.659265,79.557409,68.027516,79.410040,-0.000531,0.030534,68.315939,16.252872,80.984156,0.126930,-40.000734,-0.000001,NaN,Inf,84.283269,-2.648525,1.003858,0.307684,0.233350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655378,68.333224,68.789869,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461260,68.646221,14.503993,68.419328,-0.045877,0.034218,0.000000,14.342537,80.453336,0.000217,68.406682,79.981715,68.582722,12.627398,68.660274,79.505416,68.022157,79.460811,-0.000530,0.030563,68.311438,16.215972,80.992478,0.127019,-40.001338,0.000000,NaN,Inf,84.224367,-2.531946,0.998443,0.306510,0.232566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673010,68.335895,68.792825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448182,68.645396,14.466275,68.422909,-0.045051,0.034208,0.000000,14.345391,80.529900,0.000035,68.402988,79.888568,68.565793,12.660267,68.674933,79.534673,68.041723,79.471664,-0.000530,0.030558,68.330893,16.241143,80.939206,0.127072,-40.001101,-0.000000,NaN,Inf,84.211515,-2.489759,1.002955,0.307829,0.233612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671873,68.338915,68.795756,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437728,68.645671,14.517606,68.424837,-0.042720,0.034225,0.000000,14.341395,80.477036,-0.000203,68.404771,79.825770,68.599062,12.626419,68.681191,79.527907,68.037282,79.417880,-0.000529,0.030573,68.336400,16.292118,81.055295,0.127156,-40.001180,-0.000000,NaN,Inf,84.246169,-2.501456,1.001252,0.307123,0.233859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662338,68.328129,68.816664,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699046,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459064,68.646772,14.548533,68.426490,-0.043157,0.034245,0.000000,14.340111,80.505007,-0.000225,68.423782,79.906679,68.556740,12.611269,68.662135,79.595236,68.056432,79.419208,-0.000530,0.030571,68.327739,16.247842,81.024642,0.126531,-40.001049,-0.000001,NaN,Inf,84.274823,-2.536024,1.005533,0.306773,0.233947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658663,68.358961,68.810869,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478712,68.646772,14.422007,68.426490,-0.044778,0.034239,0.000000,14.342679,80.513623,-0.000169,68.402450,79.989817,68.554268,12.542225,68.658416,79.414454,68.012489,79.445936,-0.000530,0.030555,68.324566,16.251395,80.925073,0.127197,-40.000997,-0.000001,NaN,Inf,84.218023,-2.554211,1.006188,0.307131,0.232414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636242,68.329464,68.801863,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436104,68.646221,14.470499,68.430621,-0.046169,0.034261,0.000000,14.344820,80.472289,-0.000419,68.422572,79.999755,68.568115,12.603418,68.664368,79.560179,68.038580,79.367109,-0.000529,0.030577,68.345960,16.307686,81.003409,0.126964,-40.001495,0.000001,NaN,Inf,84.164761,-2.490880,0.996084,0.306851,0.233162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649259,68.347890,68.790536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440468,68.645396,14.469085,68.432549,-0.044914,0.034278,0.000000,14.340824,80.500491,-0.000451,68.413753,79.940368,68.595740,12.610025,68.667476,79.487243,68.047992,79.458772,-0.000530,0.030597,68.331752,16.335360,80.968902,0.127220,-40.000682,-0.000000,NaN,Inf,84.279781,-2.574164,1.002383,0.307857,0.233334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625767,68.326468,68.806591,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455089,68.646221,14.406259,68.433651,-0.042624,0.034348,0.000000,14.340824,80.436097,-0.000168,68.445846,79.896672,68.581567,12.575116,68.668679,79.498326,68.063687,79.398047,-0.000531,0.030590,68.348598,16.294009,81.061087,0.126493,-40.001338,-0.000000,NaN,Inf,84.267108,-2.517074,1.001982,0.307533,0.234290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636529,68.342639,68.810224,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441201,68.646221,14.562422,68.433651,-0.043391,0.034325,0.000000,14.340967,80.486088,-0.000345,68.431855,79.917932,68.590689,12.619792,68.670737,79.571483,68.074542,79.371908,-0.000532,0.030584,68.341199,16.364548,80.909166,0.126114,-40.001180,0.000001,NaN,Inf,84.228253,-2.576820,0.996622,0.307419,0.233831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641911,68.342203,68.806528,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450714,68.644570,14.512839,68.435854,-0.045039,0.034242,0.000000,14.339825,80.495079,-0.000452,68.407107,79.883653,68.569888,12.507888,68.653255,79.545568,68.038388,79.383825,-0.000532,0.030594,68.334192,16.209651,80.914877,0.125484,-40.001259,-0.000001,NaN,Inf,84.265943,-2.606643,1.008394,0.307878,0.233337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606561,68.319314,68.792838,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468110,68.645396,14.490812,68.437507,-0.046395,0.034226,0.000000,14.339682,80.444761,-0.000325,68.410738,79.883185,68.605431,12.538413,68.659710,79.560420,68.062004,79.329650,-0.000534,0.030612,68.357262,16.244132,81.056845,0.125483,-40.000892,-0.000001,NaN,Inf,84.238473,-2.561840,1.004299,0.306888,0.232756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.618418,68.349468,68.816023,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443150,68.644020,14.591117,68.439435,-0.044640,0.034254,0.000000,14.339540,80.456713,-0.000299,68.387579,80.035246,68.578180,12.557193,68.667786,79.513502,68.045331,79.421085,-0.000534,0.030620,68.327865,16.281730,80.971534,0.125524,-40.001049,-0.000000,NaN,Inf,84.192119,-2.624783,1.001569,0.307443,0.233266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606958,68.329273,68.802269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456077,68.646221,14.601954,68.438609,-0.043072,0.034251,0.000000,14.344106,80.464385,-0.000327,68.414738,79.876401,68.582162,12.531744,68.687149,79.584564,68.041916,79.436099,-0.000535,0.030662,68.333152,16.269067,81.012648,0.125322,-40.000997,-0.000002,NaN,Inf,84.241020,-2.537089,1.010240,0.308897,0.233637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602627,68.323693,68.804259,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459224,68.646221,14.446491,68.438609,-0.044343,0.034239,0.000000,14.339254,80.485846,-0.000236,68.428624,79.922717,68.591457,12.558212,68.671089,79.529189,68.055071,79.444796,-0.000535,0.030677,68.347060,16.309505,81.020522,0.125027,-40.001128,-0.000002,NaN,Inf,84.225574,-2.527442,1.010091,0.307564,0.233197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616495,68.337566,68.819067,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460016,68.644570,14.503594,68.434753,-0.046144,0.034249,0.000000,14.340539,80.450030,-0.000122,68.425259,79.914255,68.599310,12.640244,68.672294,79.538459,68.062077,79.440531,-0.000536,0.030685,68.353613,16.294380,80.989338,0.125826,-40.000367,0.000000,NaN,Inf,84.217039,-2.534289,0.999119,0.308212,0.233615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610634,68.335029,68.806954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441263,68.645396,14.431118,68.434477,-0.046506,0.034316,0.000000,14.340111,80.474771,-0.000220,68.419458,79.906842,68.604822,12.582722,68.662011,79.530045,68.018809,79.390640,-0.000536,0.030693,68.338706,16.285419,81.035084,0.125834,-40.000629,-0.000000,NaN,Inf,84.213239,-2.544389,1.003014,0.308060,0.233341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609081,68.336386,68.818982,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446697,68.644570,14.460971,68.432274,-0.045022,0.034335,0.000000,14.340824,80.420570,-0.000173,68.396993,79.938743,68.588900,12.580336,68.659802,79.563191,68.026537,79.383192,-0.000535,0.030691,68.333986,16.250032,81.078219,0.125643,-40.000236,0.000000,NaN,Inf,84.264950,-2.537317,0.999298,0.307429,0.232909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573206,68.327524,68.783073,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472246,68.644570,14.480998,68.432274,-0.042891,0.034334,0.000000,14.343393,80.406795,0.000233,68.424543,79.908337,68.594544,12.626786,68.665863,79.505458,68.075078,79.398493,-0.000534,0.030707,68.328914,16.293788,81.037877,0.125347,-40.000420,-0.000000,NaN,Inf,84.249374,-2.550450,1.000988,0.306835,0.232796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589657,68.354374,68.804986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450201,68.645121,14.412066,68.426490,-0.044227,0.034336,0.000000,14.347246,80.460496,0.000010,68.397472,79.925835,68.586079,12.592467,68.638273,79.573850,68.022445,79.407733,-0.000535,0.030694,68.315858,16.257110,80.956235,0.125708,-40.000839,-0.000000,NaN,Inf,84.180081,-2.587887,1.000605,0.307653,0.233883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570800,68.305160,68.788125,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449626,68.644845,14.527841,68.424286,-0.045892,0.034316,0.000000,14.343393,80.471680,-0.000125,68.413031,79.931891,68.579999,12.617324,68.654639,79.572116,68.004434,79.369600,-0.000534,0.030695,68.342606,16.313807,80.977671,0.125696,-40.000865,0.000000,NaN,Inf,84.240415,-2.528549,0.997361,0.307085,0.232872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587995,68.347722,68.823732,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467250,68.645396,14.473296,68.419879,-0.046856,0.034335,0.000000,14.342822,80.397562,0.000278,68.420158,79.926772,68.574400,12.583802,68.658184,79.517273,68.021594,79.404126,-0.000534,0.030695,68.338994,16.263516,80.965679,0.125660,-40.001705,-0.000001,NaN,Inf,84.241700,-2.538212,1.005413,0.308233,0.234004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569095,68.356672,68.806390,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465206,68.645396,14.501185,68.419879,-0.045900,0.034314,0.000000,14.342679,80.384344,0.000223,68.406535,79.974061,68.589383,12.556743,68.655296,79.484372,68.022842,79.407574,-0.000532,0.030688,68.341889,16.237611,80.909247,0.124747,-40.001180,-0.000000,NaN,Inf,84.194450,-2.530315,1.000418,0.307195,0.233002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576183,68.310129,68.803481,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447650,68.646496,14.577027,68.417125,-0.043768,0.034294,0.000000,14.346104,80.480111,-0.000087,68.414379,79.936226,68.570202,12.629171,68.666872,79.532942,68.049039,79.376066,-0.000530,0.030690,68.351399,16.276316,81.067999,0.124471,-40.001705,-0.000000,NaN,Inf,84.199992,-2.529061,1.002487,0.307713,0.234004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572793,68.338337,68.805975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479310,68.645121,14.536741,68.415747,-0.044265,0.034339,0.000000,14.341966,80.440507,0.000012,68.405863,79.870362,68.614165,12.539391,68.638101,79.520003,68.021333,79.414370,-0.000529,0.030719,68.323022,16.256260,80.953402,0.123699,-40.001285,-0.000001,NaN,Inf,84.248715,-2.578123,1.008955,0.307569,0.234297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575616,68.316630,68.795325,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704916,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454850,68.644020,14.480436,68.414370,-0.045808,0.034381,0.000000,14.341109,80.462695,0.000248,68.413140,79.924084,68.587350,12.678008,68.673632,79.549134,68.051534,79.440448,-0.000529,0.030710,68.336100,16.269680,80.957767,0.123299,-40.001259,0.000000,NaN,Inf,84.200222,-2.527066,0.999189,0.307878,0.233577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554614,68.334289,68.788522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427536,68.644295,14.514773,68.412718,-0.045408,0.034424,0.000000,14.342251,80.459588,-0.000066,68.408124,79.923439,68.550735,12.683228,68.671510,79.577494,68.046481,79.352134,-0.000529,0.030707,68.315777,16.246044,80.998230,0.123409,-40.001338,-0.000000,NaN,Inf,84.226701,-2.533905,1.001770,0.307857,0.233793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577015,68.308467,68.795939,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444902,68.644295,14.460437,68.412718,-0.043784,0.034445,0.000000,14.344963,80.537317,-0.000109,68.414557,79.940933,68.583983,12.570772,68.657378,79.528215,68.057119,79.365946,-0.000528,0.030716,68.351577,16.200676,81.011546,0.123621,-40.000734,-0.000001,NaN,Inf,84.301129,-2.592936,1.006047,0.307497,0.232972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572444,68.322605,68.798675,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471756,68.644020,14.438460,68.411616,-0.042454,0.034472,0.000000,14.338969,80.462189,0.000212,68.416731,79.874675,68.570269,12.592020,68.669017,79.484410,68.045171,79.381337,-0.000528,0.030673,68.332667,16.207153,80.904394,0.123341,-40.000813,-0.000000,NaN,Inf,84.253971,-2.593549,1.001075,0.307370,0.233117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592395,68.331336,68.783826,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454478,68.645121,14.564110,68.412167,-0.043405,0.034409,0.000000,14.343393,80.482140,0.000060,68.414407,79.978185,68.579018,12.519122,68.654490,79.565760,68.046157,79.353113,-0.000528,0.030655,68.343158,16.289686,81.009161,0.123465,-40.000498,0.000000,NaN,Inf,84.180859,-2.570430,0.997699,0.307541,0.232167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582442,68.298928,68.762787,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470254,68.645946,14.461014,68.411891,-0.045136,0.034407,0.000000,14.340253,80.375217,-0.000017,68.408997,79.864101,68.580550,12.634576,68.657685,79.604180,68.065240,79.370868,-0.000528,0.030627,68.329469,16.199085,81.090701,0.123896,-40.001338,-0.000001,NaN,Inf,84.228810,-2.591902,1.007585,0.307635,0.233521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570258,68.328733,68.797648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999666,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474678,68.645946,14.535183,68.411891,-0.044810,0.034463,0.000000,14.342251,80.489987,0.000254,68.423884,79.931561,68.594789,12.639510,68.669434,79.516866,68.051959,79.418410,-0.000527,0.030628,68.347687,16.264751,80.974735,0.123450,-40.001049,0.000000,NaN,Inf,84.186857,-2.598098,0.999361,0.307683,0.233565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604865,68.334247,68.802245,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444502,68.644570,14.516290,68.408035,-0.043413,0.034446,0.000000,14.346104,80.453471,0.000265,68.413303,79.960267,68.577445,12.641405,68.651253,79.491708,68.028827,79.303260,-0.000528,0.030631,68.338331,16.210186,80.996862,0.122924,-40.001731,-0.000001,NaN,Inf,84.174867,-2.550318,1.004180,0.307189,0.233545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.549279,68.319390,68.800321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453049,68.644020,14.450865,68.408862,-0.041458,0.034435,0.000000,14.341538,80.500060,0.000083,68.399943,79.964797,68.567273,12.679741,68.662695,79.508329,68.044062,79.360725,-0.000528,0.030634,68.319987,16.202994,81.016443,0.123044,-40.001442,-0.000001,NaN,Inf,84.255330,-2.610771,1.004970,0.307537,0.233846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.560720,68.336238,68.797677,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462101,68.644295,14.510646,68.407484,-0.042877,0.034354,0.000000,14.339968,80.423963,0.000141,68.423540,79.947308,68.588841,12.587962,68.678865,79.559727,68.045791,79.278515,-0.000528,0.030628,68.350650,16.158596,80.989583,0.122874,-40.000944,0.000000,NaN,Inf,84.231586,-2.584281,0.999849,0.307234,0.233106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.566080,68.321228,68.798574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443826,68.644295,14.453025,68.407484,-0.044581,0.034342,0.000000,14.343821,80.385159,0.000549,68.430298,79.991771,68.607912,12.616284,68.680068,79.549564,68.016422,79.379333,-0.000528,0.030634,68.356592,16.274197,80.931599,0.123473,-40.001311,-0.000001,NaN,Inf,84.207310,-2.645710,1.003357,0.307499,0.233696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579337,68.341557,68.800391,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455922,68.644570,14.468361,68.404730,-0.045373,0.034308,0.000000,14.346247,80.512288,0.000335,68.418830,79.941567,68.576068,12.609575,68.672739,79.546449,68.065997,79.346988,-0.000528,0.030617,68.349654,16.259065,80.998962,0.123343,-40.000918,-0.000000,NaN,Inf,84.256892,-2.543136,1.000637,0.307150,0.232670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558708,68.327990,68.795080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462120,68.645396,14.535558,68.405832,-0.043528,0.034295,0.000000,14.336971,80.448260,0.000350,68.428369,79.826544,68.576133,12.544347,68.664907,79.515823,68.053982,79.437942,-0.000528,0.030621,68.345977,16.194982,80.985771,0.123159,-40.000210,-0.000000,NaN,Inf,84.224341,-2.616188,1.000860,0.306349,0.231878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582882,68.324730,68.806759,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440622,68.645671,14.443060,68.403353,-0.041556,0.034298,0.000000,14.341109,80.463513,0.000769,68.408162,79.901018,68.581931,12.559904,68.683177,79.521265,68.049846,79.428205,-0.000527,0.030592,68.341451,16.251138,80.991377,0.123387,-40.001705,0.000000,NaN,Inf,84.180654,-2.492337,0.999288,0.306836,0.233396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592421,68.343834,68.820909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463086,68.644570,14.505442,68.404455,-0.042986,0.034330,0.000000,14.347674,80.390810,0.000429,68.415355,79.983441,68.574079,12.547057,68.662436,79.530111,68.058754,79.452237,-0.000526,0.030571,68.322193,16.267548,80.991252,0.122898,-40.001338,-0.000000,NaN,Inf,84.266964,-2.541098,1.000169,0.307696,0.233292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572098,68.296065,68.796569,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469309,68.644570,14.434267,68.404455,-0.044638,0.034319,0.000000,14.341538,80.439915,0.000185,68.426436,79.883416,68.598773,12.574851,68.660533,79.502788,68.076152,79.407575,-0.000525,0.030587,68.345282,16.263545,80.972063,0.123386,-40.001521,-0.000000,NaN,Inf,84.204912,-2.532575,1.002929,0.307908,0.232082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616331,68.332413,68.820604,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451468,68.646772,14.448259,68.401425,-0.045157,0.034362,0.000000,14.342251,80.455502,0.000302,68.427374,79.888678,68.560540,12.558436,68.652219,79.536260,68.029694,79.432122,-0.000524,0.030593,68.339193,16.293139,80.890055,0.124092,-40.001259,0.000000,NaN,Inf,84.188040,-2.582372,0.997578,0.307483,0.233420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.584743,68.320355,68.789552,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439693,68.645671,14.487178,68.404455,-0.043709,0.034448,0.000000,14.340967,80.387208,0.000247,68.432850,79.952206,68.581473,12.541655,68.661933,79.527642,68.047685,79.387579,-0.000524,0.030558,68.335994,16.264779,81.042303,0.124498,-40.001101,0.000000,NaN,Inf,84.238629,-2.518104,0.999778,0.306491,0.232148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594456,68.326746,68.813348,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461441,68.644020,14.469307,68.405832,-0.041925,0.034434,0.000000,14.341538,80.486332,-0.000079,68.431656,79.940107,68.586459,12.632761,68.669832,79.626651,68.053966,79.445121,-0.000523,0.030542,68.349683,16.325572,81.003227,0.124510,-40.001416,-0.000001,NaN,Inf,84.269488,-2.568414,1.003289,0.307584,0.233055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581987,68.320509,68.810899,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473733,68.644020,14.531336,68.405832,-0.042428,0.034425,0.000000,14.341109,80.518428,-0.000140,68.402849,79.910927,68.574213,12.636574,68.661323,79.536748,68.055721,79.429185,-0.000523,0.030553,68.338197,16.263773,80.992193,0.124489,-40.000813,-0.000000,NaN,Inf,84.208822,-2.532948,1.000544,0.308168,0.233983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600912,68.312414,68.814314,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438540,68.646496,14.556868,68.406658,-0.043985,0.034425,0.000000,14.337256,80.465053,0.000196,68.404153,79.937937,68.578347,12.559803,68.643010,79.442931,68.060361,79.378482,-0.000522,0.030551,68.338262,16.220209,80.921282,0.125062,-40.001574,-0.000001,NaN,Inf,84.175500,-2.546262,1.003980,0.306290,0.232737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614605,68.326944,68.794435,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471926,68.647322,14.581527,68.412718,-0.044386,0.034476,0.000000,14.347531,80.471732,-0.000028,68.389835,79.962994,68.565050,12.695359,68.648000,79.594345,68.008931,79.411773,-0.000522,0.030543,68.321028,16.249519,80.945099,0.125532,-40.001810,-0.000001,NaN,Inf,84.273445,-2.587693,1.008195,0.308869,0.233061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598813,68.298673,68.785010,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
