OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
7:12:19 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.470439,68.644570,14.495600,68.443842,-0.044882,0.034443,0.000000,14.344963,80.384503,-0.000085,68.413679,79.953603,68.563593,12.632107,68.669406,79.545491,68.047087,79.381943,-0.000510,0.030682,68.325889,16.306352,81.014320,0.127967,-40.000472,-0.000001,NaN,Inf,84.233696,-2.599042,1.007034,0.308383,0.233022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712063,68.329646,68.784494,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432901,68.645671,14.466558,68.440812,-0.042515,0.034485,0.000000,14.342108,80.505371,-0.000317,68.438580,79.930931,68.611667,12.577379,68.679251,79.574091,68.066347,79.356889,-0.000512,0.030712,68.360339,16.172552,81.010487,0.127454,-40.001233,-0.000000,NaN,Inf,84.184977,-2.571905,1.001739,0.307379,0.233243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738112,68.344482,68.812882,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473075,68.644845,14.422402,68.437232,-0.041735,0.034425,0.000000,14.345533,80.466465,-0.000015,68.405945,79.914864,68.565999,12.552420,68.653522,79.507435,68.033059,79.407980,-0.000511,0.030702,68.323105,16.169085,80.893501,0.127786,-40.000970,-0.000000,NaN,Inf,84.287930,-2.609351,1.002332,0.307350,0.233570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733585,68.308770,68.794992,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461736,68.645946,14.470134,68.432274,-0.044252,0.034466,0.000000,14.343964,80.509514,0.000022,68.417833,79.880319,68.574575,12.661287,68.647966,79.551174,68.030479,79.385842,-0.000512,0.030685,68.318472,16.234629,81.015279,0.127488,-40.000865,0.000001,NaN,Inf,84.178108,-2.538985,0.996499,0.306613,0.232524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719304,68.308203,68.799063,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445360,68.645946,14.494928,68.432274,-0.045470,0.034429,0.000000,14.340111,80.467744,-0.000077,68.407731,79.920974,68.584570,12.562984,68.658797,79.524178,68.052738,79.368766,-0.000513,0.030695,68.334817,16.284106,80.981405,0.127300,-40.000708,-0.000001,NaN,Inf,84.160704,-2.557674,1.004030,0.307615,0.233055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740936,68.337744,68.800114,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459569,68.644295,14.460180,68.429244,-0.044257,0.034367,0.000000,14.343107,80.421873,0.000210,68.399737,79.897493,68.557208,12.662551,68.646807,79.532553,68.008093,79.366539,-0.000512,0.030670,68.324743,16.314014,80.967433,0.127404,-40.000892,-0.000001,NaN,Inf,84.253602,-2.564654,1.003431,0.307323,0.232699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745988,68.320348,68.799132,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467440,68.643194,14.521593,68.428693,-0.042437,0.034412,0.000000,14.339112,80.433567,0.000231,68.387221,79.944016,68.571077,12.583028,68.657355,79.542247,68.057029,79.356667,-0.000512,0.030657,68.317582,16.239623,80.940758,0.127479,-40.000420,-0.000000,NaN,Inf,84.214177,-2.544092,1.000042,0.308470,0.233928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738247,68.301378,68.786534,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449563,68.644845,14.507827,68.430070,-0.041733,0.034393,0.000000,14.346247,80.582402,-0.000051,68.420141,79.974055,68.575080,12.527196,68.655954,79.549220,68.049437,79.385350,-0.000512,0.030656,68.343939,16.220667,80.957846,0.127450,-40.000865,-0.000001,NaN,Inf,84.191732,-2.600193,1.003743,0.306668,0.232855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752638,68.322428,68.795153,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468262,68.644845,14.485529,68.430070,-0.043855,0.034337,0.000000,14.346818,80.374590,-0.000098,68.429095,79.847924,68.567489,12.523526,68.650440,79.621501,68.039744,79.396531,-0.000512,0.030689,68.333060,16.186286,81.006223,0.127472,-40.001364,-0.000001,NaN,Inf,84.241873,-2.571784,1.004032,0.306788,0.232519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761255,68.328971,68.787960,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472485,68.644020,14.550301,68.429244,-0.045071,0.034271,0.000000,14.343107,80.479566,0.000046,68.416732,79.819036,68.577574,12.617365,68.640158,79.515440,68.065131,79.377803,-0.000513,0.030697,68.334322,16.277257,80.991744,0.127303,-40.001259,-0.000000,NaN,Inf,84.191154,-2.553977,1.001193,0.307206,0.233529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726459,68.307046,68.775931,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446323,68.643745,14.455449,68.431447,-0.044931,0.034230,0.000000,14.342679,80.453315,-0.000310,68.399719,79.939624,68.570663,12.644832,68.649042,79.469378,68.034688,79.395495,-0.000514,0.030700,68.323484,16.281424,81.102753,0.127209,-40.001101,-0.000001,NaN,Inf,84.178882,-2.592954,1.005377,0.306916,0.232599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726613,68.299300,68.792465,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448076,68.645946,14.434752,68.432274,-0.042943,0.034195,0.000000,14.338826,80.371502,-0.000374,68.419819,79.870796,68.587242,12.538209,68.664795,79.515559,68.047865,79.379235,-0.000514,0.030689,68.349818,16.264772,80.968210,0.126982,-40.002544,-0.000000,NaN,Inf,84.249563,-2.549673,1.000632,0.308099,0.233834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712855,68.314640,68.805633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468833,68.645946,14.523788,68.432274,-0.041489,0.034153,0.000000,14.342537,80.414111,-0.000257,68.422230,79.858262,68.576810,12.557580,68.660595,79.539968,68.059442,79.379517,-0.000515,0.030707,68.359262,16.281609,80.982362,0.126849,-40.001338,0.000000,NaN,Inf,84.247007,-2.574649,0.999078,0.308170,0.232974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716968,68.320418,68.801827,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447879,68.644295,14.431154,68.435579,-0.043096,0.034158,0.000000,14.341252,80.495689,-0.000190,68.421386,79.920004,68.576679,12.607843,68.670856,79.507718,68.040295,79.399781,-0.000514,0.030745,68.329060,16.252593,80.939146,0.127093,-40.001416,-0.000001,NaN,Inf,84.190709,-2.586021,1.003798,0.307632,0.232946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693564,68.324028,68.795991,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439122,68.646221,14.553917,68.438884,-0.044591,0.034194,0.000000,14.345248,80.437579,-0.000424,68.423059,79.889238,68.593543,12.568121,68.665693,79.441470,68.093957,79.517392,-0.000513,0.030774,68.353890,16.233288,81.018848,0.126934,-40.000708,0.000000,NaN,Inf,84.245891,-2.552170,0.998842,0.308809,0.232886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710429,68.325101,68.807232,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471544,68.644020,14.513566,68.440261,-0.044123,0.034198,0.000000,14.337970,80.459883,-0.000432,68.423822,79.857107,68.609969,12.595263,68.675058,79.452608,68.083499,79.363361,-0.000516,0.030777,68.345559,16.252757,80.968985,0.126796,-40.001285,-0.000001,NaN,Inf,84.271588,-2.520539,1.007950,0.306742,0.232997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699843,68.305779,68.796366,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463391,68.644020,14.497756,68.440261,-0.042431,0.034214,0.000000,14.340111,80.447641,-0.000116,68.436379,79.881014,68.575784,12.558579,68.669962,79.562152,68.058308,79.322569,-0.000517,0.030784,68.366404,16.246037,81.019747,0.126726,-40.001206,-0.000000,NaN,Inf,84.181433,-2.621805,1.002904,0.307893,0.233712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690592,68.333112,68.811082,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452872,68.645946,14.566503,68.441914,-0.042406,0.034268,0.000000,14.348245,80.460678,-0.000358,68.413721,79.861047,68.578562,12.579764,68.652786,79.501509,68.033406,79.342620,-0.000517,0.030784,68.319729,16.349673,81.019397,0.126742,-40.000734,-0.000000,NaN,Inf,84.203535,-2.626230,1.002376,0.306103,0.232487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674668,68.306787,68.807390,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474279,68.644020,14.565061,68.446321,-0.044114,0.034307,0.000000,14.345819,80.404808,-0.000367,68.418762,79.858946,68.601287,12.654170,68.668452,79.590840,68.060939,79.457401,-0.000517,0.030789,68.349587,16.308521,81.023171,0.126050,-40.001547,-0.000001,NaN,Inf,84.254132,-2.592157,1.007866,0.308125,0.233203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692408,68.315803,68.796259,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.484437,68.645946,14.466216,68.448249,-0.045215,0.034291,0.000000,14.344963,80.460338,-0.000019,68.404379,79.944344,68.569682,12.639448,68.657622,79.478995,68.038135,79.393697,-0.000518,0.030787,68.343864,16.306352,80.939593,0.126077,-40.000708,-0.000001,NaN,Inf,84.174021,-2.531014,1.006272,0.307849,0.233628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668697,68.336570,68.776795,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432917,68.645121,14.552916,68.451004,-0.043904,0.034307,0.000000,14.340681,80.420427,-0.000212,68.420589,79.820021,68.572899,12.603357,68.678299,79.519859,68.076916,79.390232,-0.000519,0.030798,68.347695,16.223470,81.048218,0.126088,-40.000944,0.000000,NaN,Inf,84.148425,-2.554423,0.998742,0.307736,0.234002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694771,68.316504,68.815549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444230,68.645121,14.430701,68.451004,-0.042017,0.034306,0.000000,14.341538,80.476852,-0.000293,68.414075,79.875456,68.585192,12.538147,68.656508,79.508981,68.046653,79.474994,-0.000517,0.030796,68.341584,16.284220,81.017585,0.126388,-40.001259,-0.000001,NaN,Inf,84.287339,-2.595719,1.008314,0.307707,0.233811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688779,68.304688,68.794449,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482293,68.644295,14.471702,68.453207,-0.041488,0.034336,0.000000,14.341966,80.484145,-0.000017,68.430587,79.974159,68.579985,12.601053,68.658783,79.545753,68.053722,79.406534,-0.000518,0.030790,68.346546,16.263645,81.041834,0.126263,-40.001154,0.000000,NaN,Inf,84.256618,-2.503972,0.999063,0.307904,0.233050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671936,68.320268,68.806084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471982,68.646496,14.529191,68.452381,-0.043797,0.034360,0.000000,14.347817,80.480026,0.000008,68.427960,79.928517,68.584492,12.603152,68.656224,79.527320,68.072698,79.396388,-0.000517,0.030778,68.336885,16.306581,81.006569,0.126536,-40.000970,0.000000,NaN,Inf,84.152582,-2.560695,0.999269,0.308304,0.233665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693482,68.316046,68.795129,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445831,68.644845,14.444384,68.447698,-0.044826,0.034366,0.000000,14.342679,80.504144,-0.000068,68.412946,79.964639,68.547113,12.605518,68.652090,79.559016,68.013913,79.374600,-0.000516,0.030771,68.326808,16.296356,80.990500,0.125986,-40.001626,-0.000001,NaN,Inf,84.182722,-2.587036,1.003953,0.307877,0.233618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678960,68.297360,68.768380,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463140,68.644845,14.542406,68.447698,-0.044635,0.034369,0.000000,14.340253,80.447620,0.000022,68.434262,79.960264,68.600460,12.567857,68.671782,79.536381,68.028732,79.396823,-0.000514,0.030794,68.348572,16.255204,81.015648,0.126325,-40.000446,0.000000,NaN,Inf,84.252000,-2.544061,0.999900,0.307711,0.233349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708620,68.337427,68.825157,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471984,68.644570,14.490342,68.447147,-0.042611,0.034412,0.000000,14.343393,80.458114,0.000306,68.414947,79.988581,68.595299,12.609658,68.653317,79.540661,68.040047,79.482399,-0.000513,0.030808,68.338323,16.209444,81.000677,0.125919,-40.001285,-0.000001,NaN,Inf,84.205041,-2.542752,1.005481,0.308441,0.233862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668965,68.310644,68.807378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439390,68.644570,14.498621,68.441914,-0.041234,0.034416,0.000000,14.339254,80.512160,-0.000102,68.414538,79.914270,68.583138,12.603888,68.669004,79.557873,68.037140,79.376888,-0.000514,0.030806,68.342048,16.291455,80.976959,0.126031,-40.000918,-0.000000,NaN,Inf,84.180792,-2.491997,1.001269,0.306788,0.233094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681738,68.322591,68.806550,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454007,68.646496,14.548296,68.439160,-0.043074,0.034411,0.000000,14.338398,80.468156,-0.000158,68.426163,79.883363,68.581521,12.610209,68.663645,79.570544,68.092509,79.416189,-0.000513,0.030815,68.331363,16.169169,80.919650,0.125651,-40.001285,-0.000001,NaN,Inf,84.269210,-2.565627,1.004102,0.307817,0.234099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667653,68.313074,68.803292,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482580,68.646496,14.451113,68.439160,-0.044525,0.034430,0.000000,14.345105,80.416843,-0.000009,68.422166,79.866191,68.604903,12.592284,68.675810,79.577577,68.062288,79.481173,-0.000513,0.030826,68.352582,16.237412,80.928478,0.126139,-40.000420,-0.000001,NaN,Inf,84.231464,-2.592479,1.006523,0.308944,0.234193,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708075,68.329399,68.807164,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455311,68.646221,14.504347,68.438884,-0.045255,0.034489,0.000000,14.341538,80.451683,0.000047,68.424730,79.891538,68.578788,12.534559,68.662573,79.508981,68.065287,79.442999,-0.000513,0.030828,68.336958,16.237782,81.024600,0.126073,-40.000997,0.000000,NaN,Inf,84.154006,-2.515126,0.997827,0.308410,0.233782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694842,68.316991,68.787307,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463426,68.644570,14.567617,68.435854,-0.042418,0.034553,0.000000,14.342965,80.474520,-0.000130,68.404787,79.883868,68.589069,12.594548,68.640848,79.558487,68.054762,79.368192,-0.000512,0.030827,68.339724,16.290242,81.039570,0.125676,-40.000367,-0.000001,NaN,Inf,84.227652,-2.545807,1.003392,0.308199,0.234053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671045,68.297342,68.780529,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469002,68.644845,14.414977,68.434202,-0.041429,0.034626,0.000000,14.338969,80.418715,-0.000006,68.434447,79.850796,68.598496,12.574892,68.690602,79.523688,68.071332,79.445327,-0.000512,0.030815,68.366537,16.239152,80.966231,0.125110,-40.002911,-0.000000,NaN,Inf,84.273890,-2.533227,1.003237,0.307147,0.233345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712474,68.353340,68.817449,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448658,68.645671,14.488726,68.431447,-0.043782,0.034661,0.000000,14.346818,80.479517,0.000064,68.409159,79.967641,68.590033,12.524342,68.663014,79.517684,68.054177,79.498557,-0.000512,0.030827,68.329218,16.331016,80.976201,0.125566,-40.001416,0.000001,NaN,Inf,84.189147,-2.550164,0.996266,0.308807,0.233610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681568,68.322005,68.797812,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446367,68.645671,14.463148,68.431447,-0.045354,0.034748,0.000000,14.347674,80.449811,-0.000103,68.408333,79.941857,68.593685,12.580171,68.655443,79.627572,68.054592,79.374860,-0.000513,0.030820,68.337074,16.246544,81.034816,0.125135,-40.000629,-0.000000,NaN,Inf,84.245152,-2.494411,1.002773,0.306512,0.232592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674831,68.334391,68.799474,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469976,68.647872,14.424451,68.429519,-0.043818,0.034755,0.000000,14.341680,80.468006,0.000057,68.403036,79.935214,68.581679,12.595058,68.668375,79.519391,68.050088,79.381436,-0.000514,0.030849,68.352442,16.290927,81.021480,0.125490,-40.001023,-0.000000,NaN,Inf,84.251369,-2.584552,1.001162,0.308162,0.233729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684019,68.313232,68.789155,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468414,68.645671,14.539795,68.427867,-0.042360,0.034757,0.000000,14.341823,80.467331,0.000300,68.390497,79.904981,68.548608,12.607109,68.642777,79.416695,68.022073,79.360031,-0.000513,0.030890,68.314662,16.285819,80.968433,0.124902,-40.001285,0.000000,NaN,Inf,84.189535,-2.575274,0.996854,0.306588,0.232357,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664246,68.299687,68.755757,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439494,68.648147,14.448726,68.424561,-0.042334,0.034827,0.000000,14.342965,80.466512,0.000032,68.413184,79.874609,68.563154,12.543653,68.654833,79.520676,68.024133,79.484420,-0.000513,0.030889,68.310922,16.272520,80.994701,0.125196,-40.001338,-0.000001,NaN,Inf,84.191567,-2.562796,1.004934,0.308058,0.233759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690844,68.283887,68.783164,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444493,68.648147,14.566190,68.424561,-0.044764,0.034835,0.000000,14.341538,80.448578,-0.000053,68.412731,79.951965,68.542812,12.530807,68.646125,79.543858,68.045716,79.396475,-0.000513,0.030901,68.337344,16.267319,80.991479,0.124490,-40.001285,-0.000000,NaN,Inf,84.272502,-2.474617,1.000639,0.308218,0.232984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702918,68.319250,68.805563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473690,68.644570,14.537736,68.422083,-0.045786,0.034846,0.000000,14.343821,80.468349,0.000401,68.427874,79.958796,68.590669,12.670932,68.653258,79.508494,68.093402,79.423408,-0.000514,0.030898,68.364088,16.200683,80.970757,0.125044,-40.002151,-0.000001,NaN,Inf,84.258934,-2.559988,1.008425,0.307957,0.232924,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716282,68.331373,68.791302,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449651,68.645121,14.483589,68.421532,-0.044623,0.034925,0.000000,14.341680,80.469150,0.000323,68.430833,79.907762,68.577964,12.628825,68.661749,79.530637,68.049811,79.415390,-0.000513,0.030877,68.338935,16.244160,81.007285,0.124538,-40.001390,-0.000001,NaN,Inf,84.176166,-2.588133,1.004425,0.307975,0.233806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701499,68.331966,68.798851,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441155,68.645396,14.529516,68.417676,-0.042760,0.034992,0.000000,14.340396,80.471625,0.000239,68.395568,79.901117,68.580829,12.640591,68.684984,79.566023,68.031338,79.392722,-0.000514,0.030877,68.353231,16.256003,80.983811,0.124740,-40.000682,-0.000000,NaN,Inf,84.241907,-2.550360,1.002349,0.306524,0.232531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700208,68.338990,68.801168,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466690,68.645396,14.421722,68.417676,-0.041427,0.035048,0.000000,14.342394,80.478199,0.000512,68.396959,79.973450,68.581202,12.574565,68.642124,79.496147,68.067253,79.443692,-0.000515,0.030866,68.328163,16.230762,80.997230,0.124418,-40.001783,-0.000001,NaN,Inf,84.265244,-2.548336,1.006119,0.307580,0.233254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691854,68.306933,68.785532,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463590,68.643469,14.445407,68.420981,-0.043832,0.035034,0.000000,14.342965,80.425979,0.000679,68.401785,79.886792,68.591503,12.570405,68.656586,79.476345,68.071282,79.402963,-0.000513,0.030869,68.349122,16.175541,80.961253,0.124466,-40.000970,0.000000,NaN,Inf,84.195965,-2.547272,0.996892,0.308281,0.233076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685948,68.327218,68.789974,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445148,68.645396,14.522297,68.420154,-0.045367,0.035068,0.000000,14.341538,80.459038,0.000274,68.432922,79.877081,68.587261,12.648095,68.660241,79.634148,68.082270,79.341463,-0.000513,0.030864,68.349711,16.244838,81.015953,0.124255,-40.001049,0.000000,NaN,Inf,84.202447,-2.580848,0.998743,0.308238,0.233229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695004,68.331705,68.790566,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475661,68.644845,14.468848,68.422633,-0.044694,0.035043,0.000000,14.347103,80.460354,0.000241,68.422057,79.975561,68.576260,12.556437,68.662539,79.510472,68.033071,79.448727,-0.000514,0.030832,68.349579,16.221359,81.000634,0.124314,-40.001547,-0.000001,NaN,Inf,84.254402,-2.636472,1.005341,0.307248,0.233009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669041,68.313215,68.802484,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445237,68.645671,14.433626,68.424837,-0.042865,0.034962,0.000000,14.346675,80.506996,0.000426,68.423146,79.911132,68.572717,12.571342,68.656501,79.630159,68.035831,79.335173,-0.000514,0.030813,68.344468,16.227659,80.990417,0.123978,-40.000865,0.000000,NaN,Inf,84.187731,-2.529230,0.999529,0.308714,0.234484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677966,68.318402,68.799425,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445752,68.645671,14.528122,68.424837,-0.041653,0.034853,0.000000,14.344534,80.452555,0.000018,68.429101,79.886900,68.581051,12.619771,68.668578,79.580918,68.055967,79.468849,-0.000513,0.030824,68.349191,16.230441,81.029066,0.124380,-40.000970,0.000000,NaN,Inf,84.254436,-2.594599,0.999196,0.307398,0.233303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677573,68.335055,68.795446,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698826,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472697,68.647322,14.456606,68.422909,-0.044013,0.034832,0.000000,14.336828,80.491265,-0.000046,68.412391,79.870910,68.589624,12.579440,68.646808,79.512910,68.047868,79.314553,-0.000513,0.030812,68.333282,16.227986,80.928359,0.123700,-40.001495,-0.000001,NaN,Inf,84.253039,-2.517740,1.005702,0.307931,0.233504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680328,68.309123,68.779041,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478386,68.644295,14.542891,68.424286,-0.045567,0.034778,0.000000,14.345533,80.479540,0.000249,68.423149,79.893259,68.584945,12.520937,68.653767,79.575723,68.037082,79.313300,-0.000513,0.030796,68.321316,16.299867,81.023865,0.124546,-40.001888,0.000000,NaN,Inf,84.181610,-2.621610,0.998888,0.307366,0.232732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657778,68.320241,68.774080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447295,68.645946,14.514903,68.425388,-0.044034,0.034680,0.000000,14.344963,80.451512,0.000165,68.422214,79.991288,68.597258,12.618242,68.670657,79.594384,68.035308,79.457850,-0.000513,0.030791,68.345602,16.241699,81.044668,0.124344,-40.000629,-0.000001,NaN,Inf,84.163166,-2.611733,1.004455,0.308317,0.234316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693781,68.332560,68.799733,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456003,68.645946,14.567349,68.425388,-0.042666,0.034635,0.000000,14.347246,80.487790,-0.000051,68.414086,79.816839,68.601305,12.602907,68.664729,79.546796,68.085335,79.382758,-0.000513,0.030759,68.357307,16.307815,80.923113,0.124599,-40.001547,-0.000001,NaN,Inf,84.249128,-2.505057,1.004680,0.307416,0.234188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669153,68.317484,68.791967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479524,68.645671,14.565127,68.429244,-0.041908,0.034631,0.000000,14.340967,80.479550,0.000111,68.419843,79.875210,68.574775,12.598749,68.661469,79.509388,68.041237,79.446999,-0.000513,0.030774,68.346948,16.268717,81.052909,0.123853,-40.001600,-0.000001,NaN,Inf,84.225497,-2.609563,1.007702,0.307119,0.233297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656750,68.330854,68.805242,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464114,68.645396,14.480447,68.431172,-0.043473,0.034616,0.000000,14.342965,80.442323,0.000289,68.405983,79.909696,68.575452,12.630110,68.666719,79.597764,68.043076,79.347297,-0.000513,0.030760,68.343403,16.206719,81.013138,0.124153,-40.000865,-0.000001,NaN,Inf,84.161461,-2.518857,1.005912,0.307971,0.233545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648700,68.317812,68.810820,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460815,68.644570,14.542924,68.435854,-0.045584,0.034590,0.000000,14.343107,80.505062,0.000040,68.405288,80.001778,68.568322,12.587676,68.665406,79.624310,68.064831,79.457791,-0.000514,0.030775,68.352217,16.326978,81.024375,0.123782,-40.001810,-0.000000,NaN,Inf,84.202951,-2.593043,1.001129,0.307844,0.233099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643232,68.328556,68.772308,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479483,68.644570,14.422819,68.435854,-0.044963,0.034557,0.000000,14.344106,80.418622,0.000029,68.426320,79.873639,68.589254,12.579051,68.664313,79.622212,68.043603,79.411940,-0.000514,0.030764,68.357570,16.180949,81.010201,0.123827,-40.001023,-0.000001,NaN,Inf,84.211073,-2.534624,1.005678,0.307945,0.233574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647541,68.331620,68.782259,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447582,68.646221,14.512363,68.436681,-0.043063,0.034513,0.000000,14.340824,80.459305,0.000355,68.400900,79.927535,68.583655,12.535802,68.657881,79.542656,68.033799,79.453385,-0.000515,0.030754,68.332937,16.282686,80.996966,0.123677,-40.001180,0.000001,NaN,Inf,84.160470,-2.546656,0.996087,0.307314,0.233071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625733,68.314793,68.775371,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444126,68.645946,14.469342,68.438058,-0.041974,0.034485,0.000000,14.342679,80.414417,0.000158,68.422736,79.873187,68.576962,12.581702,68.652849,79.546304,68.064942,79.476299,-0.000517,0.030743,68.329586,16.269117,80.957542,0.124550,-40.000918,-0.000001,NaN,Inf,84.248623,-2.506787,1.004484,0.308099,0.233241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642730,68.314334,68.787793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481121,68.644295,14.502397,68.439435,-0.044422,0.034471,0.000000,14.346104,80.412121,0.000105,68.420566,79.970176,68.563905,12.591162,68.656416,79.595200,68.069824,79.494742,-0.000518,0.030733,68.350980,16.208710,80.956725,0.124200,-40.001731,-0.000000,NaN,Inf,84.257726,-2.521313,1.001746,0.308436,0.234431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624684,68.320396,68.786024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449256,68.644295,14.525790,68.439435,-0.046161,0.034444,0.000000,14.343678,80.536523,0.000557,68.402380,79.911709,68.560012,12.617610,68.643375,79.648675,68.060654,79.405635,-0.000517,0.030745,68.330698,16.246979,81.024130,0.124502,-40.001101,-0.000000,NaN,Inf,84.155759,-2.512824,1.001469,0.307036,0.233610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621621,68.315669,68.767302,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456401,68.644295,14.490199,68.439435,-0.044945,0.034444,0.000000,14.343250,80.500629,0.000460,68.396341,79.913392,68.584728,12.630558,68.639000,79.501404,68.025048,79.386434,-0.000518,0.030741,68.320514,16.228993,80.954523,0.124058,-40.001128,-0.000002,NaN,Inf,84.248177,-2.577371,1.010206,0.308112,0.233061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623065,68.287593,68.773690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441434,68.645671,14.445986,68.438609,-0.043033,0.034435,0.000000,14.341823,80.470927,0.000127,68.410508,79.901569,68.582169,12.611677,68.653900,79.530291,68.040150,79.462220,-0.000519,0.030727,68.352897,16.278270,80.955054,0.124299,-40.001311,-0.000000,NaN,Inf,84.222770,-2.546607,1.002338,0.307688,0.233363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640871,68.319127,68.797092,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446753,68.645396,14.568032,68.439160,-0.041870,0.034386,0.000000,14.345961,80.425054,0.000114,68.437192,80.008856,68.570796,12.554316,68.629636,79.507538,68.039167,79.435343,-0.000518,0.030728,68.335381,16.221530,81.000145,0.123989,-40.001075,-0.000000,NaN,Inf,84.264759,-2.506732,1.000315,0.308265,0.233661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640303,68.305254,68.794033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
