OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
7:14:59 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.450403,68.646496,14.433055,68.453758,-0.042074,0.033952,0.000000,14.346104,80.433532,-0.000365,68.424937,79.840388,68.581464,12.556253,68.656936,79.570264,68.023912,79.435159,-0.000506,0.030866,68.350396,16.262368,81.021499,0.125079,-40.001731,-0.000001,NaN,Inf,84.191081,-2.544497,1.004234,0.308405,0.234436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580316,68.339210,68.799980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468378,68.643745,14.466802,68.451555,-0.044564,0.033916,0.000000,14.338541,80.446561,-0.000066,68.404142,79.909820,68.574990,12.564350,68.648798,79.549010,68.045381,79.387275,-0.000507,0.030853,68.345281,16.185557,81.010183,0.125404,-40.001128,0.000000,NaN,Inf,84.241241,-2.510121,0.998799,0.308939,0.235190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564697,68.315687,68.774478,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453620,68.643745,14.530581,68.452381,-0.045351,0.033884,0.000000,14.344534,80.454026,-0.000343,68.426526,79.912565,68.573875,12.612267,68.663479,79.564457,68.048383,79.427060,-0.000508,0.030861,68.359843,16.346619,80.983871,0.126060,-40.002124,0.000000,NaN,Inf,84.181617,-2.580986,0.999891,0.307603,0.233812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599742,68.328707,68.796178,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446053,68.643745,14.451310,68.452381,-0.042915,0.033892,0.000000,14.338541,80.473038,-0.000356,68.417831,79.839322,68.553272,12.608231,68.648274,79.487405,68.037962,79.427759,-0.000508,0.030854,68.344519,16.332092,80.965151,0.125711,-40.000970,-0.000001,NaN,Inf,84.229763,-2.540467,1.005325,0.309285,0.233993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583293,68.314331,68.793244,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.483481,68.645671,14.442432,68.450453,-0.041488,0.033946,0.000000,14.343678,80.457582,-0.000101,68.423223,79.933151,68.613858,12.564757,68.667725,79.540295,68.064600,79.502600,-0.000507,0.030843,68.346612,16.253542,80.957725,0.125611,-40.001416,-0.000000,NaN,Inf,84.250298,-2.529538,1.000364,0.309427,0.234276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593182,68.338359,68.798256,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453225,68.645946,14.508883,68.445219,-0.040898,0.033958,0.000000,14.344106,80.380214,-0.000356,68.418182,79.888421,68.585906,12.590796,68.680086,79.516602,68.059938,79.361988,-0.000508,0.030804,68.355621,16.254135,81.002043,0.124626,-40.000970,0.000000,NaN,Inf,84.150742,-2.501905,0.997166,0.308084,0.233877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585590,68.341575,68.794843,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449784,68.642644,14.455091,68.439435,-0.043621,0.033979,0.000000,14.344534,80.394535,-0.000386,68.406103,79.838006,68.560732,12.547832,68.654489,79.501873,68.053178,79.453341,-0.000509,0.030791,68.353033,16.208617,81.023518,0.124453,-40.000262,-0.000001,NaN,Inf,84.233037,-2.599241,1.003851,0.308046,0.233177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569140,68.308074,68.779361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462540,68.642644,14.553601,68.439435,-0.045066,0.034002,0.000000,14.342965,80.444284,-0.000212,68.410166,79.970610,68.550386,12.595527,68.654117,79.571525,68.057686,79.413083,-0.000509,0.030772,68.339323,16.266941,80.980017,0.124146,-40.001128,-0.000000,NaN,Inf,84.239068,-2.526198,1.000367,0.308856,0.234760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592876,68.325164,68.788021,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475561,68.644020,14.463691,68.431723,-0.043853,0.034030,0.000000,14.341823,80.500182,-0.000193,68.425247,79.884351,68.600934,12.560781,68.683895,79.503888,68.110298,79.388925,-0.000508,0.030789,68.366418,16.179486,80.977080,0.124166,-40.000393,-0.000001,NaN,Inf,84.204465,-2.559909,1.006296,0.307822,0.234579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601867,68.332912,68.815251,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435601,68.645396,14.525224,68.430346,-0.041920,0.034019,0.000000,14.342251,80.466942,-0.000324,68.425616,79.960800,68.575824,12.531357,68.654205,79.509043,68.061189,79.446977,-0.000509,0.030767,68.352730,16.233409,80.900008,0.123946,-40.000393,0.000000,NaN,Inf,84.170547,-2.630049,0.999180,0.308739,0.234260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590885,68.313195,68.786951,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468544,68.645396,14.524614,68.427316,-0.041983,0.034089,0.000000,14.341395,80.427188,-0.000351,68.402107,79.926806,68.563554,12.534742,68.661054,79.519432,68.043331,79.422777,-0.000508,0.030802,68.333318,16.278499,80.991989,0.124319,-40.001023,-0.000001,NaN,Inf,84.280324,-2.538824,1.006208,0.308651,0.233473,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586926,68.317134,68.789466,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476450,68.645396,14.461629,68.427316,-0.044627,0.034119,0.000000,14.340253,80.414933,0.000092,68.403236,79.934436,68.582539,12.553339,68.639305,79.489606,68.049042,79.372500,-0.000508,0.030831,68.327834,16.273091,80.997048,0.124327,-40.000656,-0.000001,NaN,Inf,84.190941,-2.538519,1.003875,0.308489,0.234408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576404,68.312013,68.786032,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446404,68.644570,14.551945,68.422083,-0.045308,0.034148,0.000000,14.346104,80.470305,-0.000037,68.421816,79.972450,68.580834,12.592304,68.645082,79.582650,68.034907,79.371005,-0.000509,0.030845,68.352645,16.313893,80.958519,0.124571,-40.001547,0.000000,NaN,Inf,84.169514,-2.580715,0.998976,0.308355,0.233374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569295,68.324028,68.773985,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459175,68.645396,14.533859,68.417951,-0.043797,0.034137,0.000000,14.340681,80.397873,-0.000108,68.409950,79.881423,68.574731,12.576931,68.650201,79.557833,68.070359,79.416840,-0.000510,0.030861,68.348617,16.238075,80.957012,0.124015,-40.000997,-0.000001,NaN,Inf,84.250169,-2.567664,1.007306,0.308611,0.234117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569841,68.329563,68.779494,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472817,68.645396,14.533854,68.414370,-0.041810,0.034064,0.000000,14.341538,80.477833,0.000309,68.413907,79.965447,68.586433,12.617916,68.633639,79.530983,68.031098,79.391578,-0.000510,0.030845,68.338935,16.222850,80.979732,0.124051,-40.001416,-0.000001,NaN,Inf,84.216343,-2.569855,1.005165,0.308679,0.234795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562841,68.327966,68.792618,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450033,68.643469,14.536247,68.411891,-0.041940,0.034036,0.000000,14.346390,80.423030,0.000056,68.403626,79.900938,68.574711,12.589164,68.633968,79.543006,68.041951,79.440342,-0.000511,0.030873,68.331119,16.232953,81.058168,0.123338,-40.000708,-0.000001,NaN,Inf,84.179358,-2.548926,1.004217,0.308585,0.233538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559014,68.296697,68.773128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447677,68.643469,14.460909,68.411891,-0.044734,0.034039,0.000000,14.344820,80.492229,-0.000137,68.412058,79.908627,68.591769,12.549423,68.653943,79.556267,68.074977,79.406450,-0.000513,0.030884,68.370161,16.274047,80.944345,0.123782,-40.000892,-0.000001,NaN,Inf,84.239219,-2.524399,1.005966,0.309184,0.234364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.568179,68.328316,68.797406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474869,68.645671,14.549144,68.409412,-0.045353,0.034021,0.000000,14.340967,80.415156,-0.000112,68.427724,79.907211,68.589495,12.590429,68.658735,79.578165,68.047095,79.413044,-0.000514,0.030916,68.360216,16.272984,80.971166,0.123310,-40.000682,-0.000000,NaN,Inf,84.245614,-2.582011,1.000916,0.307219,0.232990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573802,68.316894,68.771205,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475958,68.644845,14.427942,68.405832,-0.044784,0.034071,0.000000,14.340253,80.430132,-0.000103,68.409168,79.897076,68.587440,12.578786,68.649611,79.521713,68.038385,79.445469,-0.000515,0.030935,68.353209,16.289828,81.047464,0.123998,-40.001574,-0.000001,NaN,Inf,84.174073,-2.549345,1.005131,0.307076,0.233020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565511,68.323569,68.779953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438584,68.644845,14.527962,68.404730,-0.042128,0.034035,0.000000,14.339825,80.444250,-0.000394,68.411883,79.908830,68.571670,12.641325,68.652543,79.537582,68.073553,79.387743,-0.000516,0.030917,68.345591,16.205712,80.915040,0.123672,-40.001154,0.000001,NaN,Inf,84.170296,-2.517114,0.996683,0.308319,0.234359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570105,68.329827,68.776037,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471849,68.644295,14.540296,68.405281,-0.041995,0.034040,0.000000,14.340111,80.415607,-0.000358,68.418945,79.957360,68.596188,12.579296,68.641319,79.566226,68.048648,79.355217,-0.000517,0.030924,68.351010,16.204357,80.959378,0.123891,-40.001888,-0.000001,NaN,Inf,84.271672,-2.594163,1.006190,0.308003,0.233923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544750,68.318185,68.790625,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474064,68.644295,14.468383,68.405281,-0.044731,0.033991,0.000000,14.341966,80.441161,-0.000070,68.441496,79.908372,68.587527,12.629437,68.659260,79.661957,68.054731,79.369968,-0.000517,0.030917,68.357058,16.258394,80.981302,0.123717,-40.001154,0.000001,NaN,Inf,84.187711,-2.530812,0.995044,0.308322,0.233244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.568924,68.327398,68.787977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440798,68.645396,14.531233,68.405005,-0.045342,0.034040,0.000000,14.341252,80.453686,-0.000314,68.415186,79.849668,68.569396,12.587615,68.658583,79.510325,68.045693,79.348034,-0.000518,0.030952,68.353447,16.340547,81.045852,0.124167,-40.001023,0.000000,NaN,Inf,84.174877,-2.588240,0.999607,0.308241,0.233899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582793,68.324226,68.787672,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466762,68.645396,14.419228,68.406658,-0.042956,0.034051,0.000000,14.341252,80.451397,-0.000325,68.425203,79.908471,68.597021,12.644710,68.660443,79.505110,68.042061,79.416595,-0.000518,0.030975,68.350249,16.214852,81.003920,0.124274,-40.000997,-0.000001,NaN,Inf,84.266212,-2.595125,1.006262,0.308492,0.234139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569275,68.340222,68.786951,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479703,68.644295,14.526528,68.407209,-0.041620,0.034057,0.000000,14.351670,80.422590,-0.000033,68.416117,79.948939,68.579261,12.603416,68.657643,79.599624,68.046216,79.427175,-0.000518,0.030989,68.373813,16.252837,80.973874,0.124423,-40.001495,0.000000,NaN,Inf,84.195773,-2.541735,0.996714,0.307653,0.233688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586010,68.327028,68.777390,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436050,68.644295,14.439479,68.407209,-0.042937,0.034124,0.000000,14.340111,80.490788,-0.000262,68.424461,79.892872,68.577905,12.651072,68.665431,79.549113,68.037988,79.318815,-0.000518,0.030987,68.373901,16.200747,81.014363,0.124108,-40.001233,-0.000000,NaN,Inf,84.159599,-2.538215,1.003234,0.309585,0.234161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607098,68.332323,68.786205,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476537,68.646496,14.427676,68.408311,-0.044976,0.034138,0.000000,14.340111,80.408579,-0.000300,68.407123,79.869156,68.565723,12.494307,68.643684,79.441222,68.049631,79.323875,-0.000519,0.031006,68.347852,16.232253,81.045363,0.123903,-40.001285,-0.000000,NaN,Inf,84.278003,-2.608636,1.000238,0.308391,0.234065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596161,68.313899,68.758779,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458186,68.645671,14.515116,68.411340,-0.045708,0.034134,0.000000,14.339397,80.477327,-0.000160,68.397084,79.974190,68.581101,12.549057,68.662808,79.523301,68.055320,79.427636,-0.000518,0.031015,68.339451,16.336231,81.037144,0.123490,-40.001338,0.000001,NaN,Inf,84.170379,-2.616604,0.996625,0.308677,0.233711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569146,68.339262,68.777346,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446479,68.644295,14.425728,68.414921,-0.043055,0.034160,0.000000,14.348245,80.435345,-0.000014,68.412121,79.878103,68.583638,12.534577,68.661605,79.543231,68.063397,79.452807,-0.000519,0.031038,68.369397,16.251545,80.991660,0.123739,-40.000236,-0.000001,NaN,Inf,84.219302,-2.546984,1.003938,0.307863,0.233354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599947,68.328496,68.767550,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478652,68.644845,14.432300,68.420154,-0.041775,0.034156,0.000000,14.341538,80.421774,-0.000050,68.400452,79.878055,68.567998,12.601277,68.637231,79.490890,68.035011,79.396638,-0.000519,0.031071,68.320084,16.198564,80.942858,0.123340,-40.000288,0.000000,NaN,Inf,84.261310,-2.502352,0.998563,0.307840,0.233715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575992,68.312433,68.764946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466372,68.644845,14.481869,68.420154,-0.043181,0.034147,0.000000,14.337256,80.388074,0.000107,68.411533,79.969937,68.565856,12.574322,68.645065,79.505352,68.032449,79.354322,-0.000519,0.031066,68.351029,16.287323,80.930419,0.123130,-40.001049,0.000000,NaN,Inf,84.162997,-2.549166,0.996799,0.308323,0.233442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576343,68.316527,68.765295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436671,68.645121,14.438649,68.420705,-0.045217,0.034142,0.000000,14.342108,80.401915,0.000339,68.415383,79.973815,68.557217,12.478361,68.645568,79.525524,68.062109,79.364887,-0.000519,0.031069,68.355298,16.241799,80.913408,0.123415,-40.001049,-0.000000,NaN,Inf,84.196279,-2.577316,1.001071,0.307951,0.233402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.584328,68.326593,68.781222,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450924,68.644295,14.507041,68.419604,-0.045793,0.034174,0.000000,14.347674,80.488872,-0.000044,68.414404,79.945918,68.603585,12.592406,68.652875,79.587317,68.076923,79.351354,-0.000520,0.031091,68.358452,16.275096,80.967921,0.123989,-40.001626,-0.000000,NaN,Inf,84.277142,-2.599306,1.000137,0.309731,0.235303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587062,68.341385,68.788132,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698826,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476572,68.643745,14.468857,68.418777,-0.043982,0.034174,0.000000,14.345391,80.388036,-0.000056,68.406754,79.910822,68.576771,12.596485,68.662218,79.595790,68.070050,79.381555,-0.000520,0.031106,68.342521,16.213247,80.989132,0.124062,-40.001311,-0.000001,NaN,Inf,84.237627,-2.623945,1.003883,0.307694,0.233499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579363,68.327862,68.765887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459954,68.643745,14.539490,68.418777,-0.042599,0.034158,0.000000,14.341395,80.499427,0.000216,68.421290,79.867679,68.597025,12.574056,68.647560,79.619827,68.035625,79.387191,-0.000520,0.031112,68.346330,16.287852,81.036368,0.123985,-40.001311,0.000000,NaN,Inf,84.167534,-2.595149,0.999467,0.310297,0.233708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575098,68.333990,68.789662,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448803,68.644845,14.521329,68.414921,-0.044082,0.034163,0.000000,14.342537,80.532276,-0.000300,68.432962,79.906019,68.580490,12.517614,68.670096,79.520411,68.076073,79.410207,-0.000522,0.031094,68.356366,16.281281,81.034573,0.124463,-40.001154,-0.000001,NaN,Inf,84.212579,-2.556635,1.005500,0.308109,0.234068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605112,68.331999,68.781880,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475862,68.647047,14.430214,68.412993,-0.046097,0.034166,0.000000,14.340681,80.464719,-0.000285,68.412124,79.899291,68.561068,12.568448,68.657319,79.524749,68.054252,79.367052,-0.000523,0.031105,68.371054,16.208374,80.986870,0.124665,-40.001311,-0.000001,NaN,Inf,84.244710,-2.580589,1.005020,0.307835,0.233303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591921,68.298016,68.760904,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469330,68.645121,14.523564,68.405832,-0.046728,0.034124,0.000000,14.346247,80.430406,-0.000016,68.420512,79.915090,68.572660,12.674663,68.668499,79.549708,68.068107,79.442974,-0.000523,0.031138,68.351753,16.286797,80.897804,0.125049,-40.001180,0.000000,NaN,Inf,84.172758,-2.589880,0.996847,0.308602,0.234281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588136,68.337470,68.778489,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440218,68.646772,14.598905,68.401425,-0.043923,0.034081,0.000000,14.343393,80.444876,-0.000132,68.385359,79.908662,68.553108,12.636573,68.644368,79.528927,68.038936,79.382822,-0.000523,0.031151,68.343007,16.398315,80.966576,0.124842,-40.000525,-0.000001,NaN,Inf,84.188533,-2.548645,1.003748,0.308697,0.234069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.566918,68.298367,68.770116,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704475,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456881,68.646772,14.501491,68.401425,-0.042548,0.034024,0.000000,14.343107,80.490026,-0.000303,68.415496,79.931605,68.604047,12.595180,68.660405,79.602797,68.058480,79.356582,-0.000523,0.031184,68.338459,16.208502,81.019644,0.125139,-40.002046,-0.000002,NaN,Inf,84.269165,-2.563118,1.010989,0.307975,0.234219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.567990,68.321059,68.773440,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481456,68.642644,14.600444,68.393162,-0.042973,0.033999,0.000000,14.342965,80.443467,-0.000141,68.429685,80.037859,68.596569,12.521794,68.667057,79.590593,68.040754,79.413410,-0.000524,0.031185,68.364661,16.219190,80.998127,0.125016,-40.001678,-0.000000,NaN,Inf,84.223943,-2.601707,1.003086,0.308356,0.233881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571316,68.316487,68.778165,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466961,68.645121,14.490006,68.390958,-0.045712,0.033983,0.000000,14.348958,80.425272,-0.000015,68.436162,79.849253,68.597641,12.529418,68.666883,79.562850,68.063079,79.366840,-0.000524,0.031185,68.350888,16.316091,80.916831,0.125361,-40.001233,-0.000001,NaN,Inf,84.153199,-2.542740,1.008217,0.308777,0.233859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574467,68.346248,68.790087,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439739,68.643745,14.444930,68.384072,-0.045388,0.033955,0.000000,14.343964,80.479769,-0.000286,68.433035,80.007995,68.593311,12.640570,68.652991,79.549381,68.057850,79.397595,-0.000526,0.031160,68.348583,16.232660,80.990479,0.124901,-40.000184,-0.000000,NaN,Inf,84.194957,-2.598860,1.001593,0.308113,0.234793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598400,68.332353,68.786524,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471641,68.644295,14.520449,68.381042,-0.042682,0.033940,0.000000,14.342394,80.445348,-0.000147,68.403768,79.955420,68.589703,12.622687,68.650628,79.489791,68.052905,79.385741,-0.000524,0.031148,68.344906,16.280482,80.973735,0.125119,-40.000288,-0.000000,NaN,Inf,84.267435,-2.571311,1.000359,0.307669,0.233111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581490,68.318349,68.771608,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456161,68.644295,14.454986,68.381042,-0.042220,0.034003,0.000000,14.341109,80.462205,0.000027,68.420219,79.829871,68.593245,12.627439,68.658745,79.592161,68.075712,79.388538,-0.000523,0.031139,68.369238,16.246051,81.018788,0.125080,-40.001180,-0.000000,NaN,Inf,84.166959,-2.561966,1.000656,0.309170,0.233947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598334,68.339771,68.782350,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442221,68.645121,14.403233,68.376085,-0.045035,0.034012,0.000000,14.339397,80.462454,-0.000219,68.395927,79.939590,68.565709,12.616102,68.642008,79.606746,68.055403,79.413434,-0.000524,0.031151,68.345323,16.242041,80.992112,0.125773,-40.000472,0.000000,NaN,Inf,84.223418,-2.595744,0.999919,0.308000,0.235300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558324,68.323448,68.783662,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462317,68.645121,14.457142,68.372504,-0.046264,0.034093,0.000000,14.344249,80.396047,-0.000263,68.409248,79.932584,68.595151,12.643955,68.663145,79.573135,68.059671,79.377639,-0.000524,0.031159,68.353288,16.195040,80.921911,0.125798,-40.000892,0.000000,NaN,Inf,84.262074,-2.557370,0.997300,0.308543,0.233936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589849,68.340846,68.774631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465541,68.645671,14.436842,68.370025,-0.045684,0.034130,0.000000,14.346818,80.405153,0.000147,68.417617,79.964879,68.584346,12.649297,68.656078,79.459337,68.042321,79.453176,-0.000524,0.031140,68.340170,16.201875,80.936554,0.126197,-40.001364,0.000000,NaN,Inf,84.207548,-2.587615,0.999642,0.308375,0.233786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611046,68.319226,68.766018,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443280,68.645671,14.522945,68.370025,-0.042891,0.034135,0.000000,14.339112,80.333543,0.000033,68.410033,79.914127,68.584981,12.588248,68.666274,79.547951,68.063789,79.437961,-0.000524,0.031146,68.352007,16.207460,81.038001,0.125936,-40.000734,0.000000,NaN,Inf,84.199356,-2.515461,0.998016,0.309452,0.234040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589237,68.329008,68.795783,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474602,68.644020,14.528247,68.365067,-0.042412,0.034148,0.000000,14.340111,80.431787,-0.000265,68.415988,79.986436,68.573346,12.627908,68.643412,79.669554,68.039432,79.405985,-0.000523,0.031128,68.341019,16.294772,80.947631,0.126054,-40.001128,-0.000001,NaN,Inf,84.259750,-2.547963,1.005516,0.308083,0.233460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592979,68.326931,68.771026,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472254,68.644845,14.565028,68.362864,-0.044059,0.034127,0.000000,14.340253,80.388783,0.000037,68.411034,79.965787,68.592353,12.612880,68.669907,79.561317,68.068955,79.398782,-0.000522,0.031114,68.340606,16.232231,81.031148,0.125677,-40.000629,-0.000001,NaN,Inf,84.173144,-2.546805,1.003706,0.308425,0.234098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602844,68.329316,68.774766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440090,68.644845,14.534934,68.357355,-0.046205,0.034191,0.000000,14.346675,80.432795,0.000028,68.411665,79.856553,68.578313,12.569222,68.654200,79.569042,68.095371,79.387084,-0.000524,0.031111,68.341238,16.245545,81.062859,0.125976,-40.001862,-0.000001,NaN,Inf,84.180334,-2.581553,1.006411,0.307676,0.233212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580905,68.306537,68.770831,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467273,68.644570,14.477237,68.353223,-0.045619,0.034223,0.000000,14.345533,80.421357,-0.000287,68.417211,79.864183,68.578990,12.587003,68.684392,79.578657,68.034842,79.399002,-0.000524,0.031132,68.360023,16.218313,81.010812,0.125696,-40.001049,-0.000001,NaN,Inf,84.278433,-2.608201,1.006570,0.308307,0.233516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570776,68.334656,68.780153,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471228,68.644570,14.466554,68.353223,-0.042846,0.034276,0.000000,14.342965,80.416173,-0.000261,68.418990,79.921391,68.593405,12.617875,68.661814,79.557183,68.019586,79.389577,-0.000525,0.031136,68.359738,16.261362,81.035491,0.125810,-40.001626,-0.000000,NaN,Inf,84.193561,-2.547282,1.000689,0.309694,0.234451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578127,68.332447,68.779035,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444032,68.644845,14.519467,68.352397,-0.042325,0.034278,0.000000,14.345961,80.382233,0.000003,68.409148,79.930074,68.575973,12.555458,68.643545,79.556105,68.047928,79.405306,-0.000526,0.031109,68.355669,16.282081,80.998840,0.124986,-40.000708,0.000000,NaN,Inf,84.182840,-2.538864,0.999677,0.308010,0.234401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594775,68.326648,68.772037,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436683,68.643745,14.445587,68.351020,-0.044056,0.034298,0.000000,14.339825,80.390152,-0.000300,68.428335,79.884465,68.559723,12.577869,68.662209,79.541983,68.040226,79.422187,-0.000527,0.031106,68.340155,16.317788,81.013914,0.124983,-40.000944,-0.000001,NaN,Inf,84.256883,-2.555793,1.005223,0.308114,0.234375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583094,68.332011,68.763094,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472686,68.645671,14.425816,68.351846,-0.046035,0.034253,0.000000,14.339112,80.438633,-0.000324,68.426468,79.976178,68.569215,12.583681,68.657571,79.565553,68.060384,79.348995,-0.000528,0.031108,68.358545,16.201389,80.982037,0.124885,-40.000629,-0.000000,NaN,Inf,84.275735,-2.535843,1.000617,0.308682,0.234386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.552271,68.348575,68.774096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469319,68.645671,14.465390,68.351846,-0.044664,0.034242,0.000000,14.346104,80.365869,-0.000068,68.413042,79.814886,68.576959,12.614490,68.643700,79.546795,68.072225,79.423895,-0.000529,0.031114,68.350060,16.291413,80.945630,0.125118,-40.001311,0.000000,NaN,Inf,84.179990,-2.609119,0.996762,0.307645,0.233110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543805,68.328466,68.773464,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447588,68.644295,14.438952,68.350469,-0.042435,0.034263,0.000000,14.346960,80.403171,-0.000345,68.413086,79.901671,68.553403,12.623013,68.636765,79.609746,68.072270,79.403530,-0.000527,0.031106,68.346796,16.279798,80.924623,0.125094,-40.000813,0.000000,NaN,Inf,84.189116,-2.566604,0.999728,0.308741,0.233834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577605,68.324025,68.767275,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474525,68.643194,14.424394,68.351846,-0.042129,0.034293,0.000000,14.344820,80.430613,-0.000363,68.416586,79.869805,68.585490,12.666221,68.663874,79.602716,68.031302,79.438119,-0.000527,0.031106,68.348647,16.343951,80.928519,0.125006,-40.000682,0.000000,NaN,Inf,84.254426,-2.583495,0.999402,0.309338,0.233697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607618,68.334922,68.794068,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461999,68.646221,14.525002,68.352673,-0.044099,0.034211,0.000000,14.341538,80.424879,-0.000042,68.394037,79.937832,68.557800,12.595242,68.642826,79.511915,68.034371,79.424879,-0.000528,0.031113,68.323169,16.343786,80.909084,0.125157,-40.001416,0.000001,NaN,Inf,84.172527,-2.515363,0.996537,0.307715,0.233522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565792,68.311377,68.765969,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441014,68.644295,14.451754,68.355427,-0.046079,0.034185,0.000000,14.347959,80.474121,-0.000172,68.412070,80.012965,68.560841,12.595465,68.645452,79.513284,68.068751,79.419874,-0.000528,0.031093,68.339163,16.283258,80.970653,0.125446,-40.001574,-0.000001,NaN,Inf,84.209513,-2.528035,1.004356,0.308173,0.233995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.584212,68.321488,68.762096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450203,68.644295,14.518910,68.355427,-0.044725,0.034170,0.000000,14.342822,80.411291,-0.000321,68.423914,79.949025,68.582320,12.561291,68.664860,79.546772,68.009991,79.499948,-0.000530,0.031071,68.360948,16.335225,80.937942,0.125165,-40.001023,-0.000000,NaN,Inf,84.264524,-2.566048,1.000744,0.308983,0.234329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591564,68.323852,68.796873,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
