OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
7:20:22 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.464978,68.644295,14.517720,68.420154,-0.043504,0.034676,0.000000,14.343107,80.420892,-0.000306,68.411904,79.961169,68.585091,12.613940,68.637701,79.551784,68.075653,79.363764,-0.000525,0.030849,68.338170,16.307122,80.940675,0.127081,-40.000577,-0.000001,NaN,Inf,84.267379,-2.568434,1.003746,0.309512,0.234423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.470051,68.325793,68.783122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435896,68.642644,14.474602,68.424286,-0.042896,0.034707,0.000000,14.339825,80.450297,-0.000215,68.406497,79.943592,68.568359,12.523222,68.636760,79.590550,68.066049,79.445694,-0.000526,0.030844,68.315388,16.236398,81.015709,0.127548,-40.000944,-0.000001,NaN,Inf,84.199508,-2.613666,1.003646,0.307446,0.233278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.456223,68.327346,68.773940,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473465,68.642919,14.518888,68.427591,-0.044496,0.034755,0.000000,14.347103,80.477351,-0.000123,68.400805,79.942911,68.579647,12.604885,68.629344,79.546001,68.042435,79.426690,-0.000525,0.030849,68.323745,16.250075,80.991987,0.127721,-40.001206,-0.000000,NaN,Inf,84.269020,-2.542545,1.002681,0.309552,0.234822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.472087,68.329908,68.764886,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470428,68.642919,14.456294,68.427591,-0.045335,0.034694,0.000000,14.349672,80.477632,-0.000057,68.415301,79.882454,68.594105,12.608759,68.652122,79.512226,68.030424,79.404120,-0.000525,0.030826,68.328754,16.162393,80.939408,0.127708,-40.001862,-0.000000,NaN,Inf,84.175127,-2.534787,1.003138,0.307845,0.233325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.489460,68.335642,68.770751,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427777,68.643469,14.413484,68.430070,-0.044690,0.034675,0.000000,14.342394,80.427043,-0.000038,68.405631,79.941937,68.563333,12.626603,68.648776,79.517823,68.084720,79.472259,-0.000528,0.030812,68.327338,16.276380,80.873556,0.127225,-40.000787,0.000000,NaN,Inf,84.183358,-2.539151,0.999023,0.309857,0.234351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.503989,68.309844,68.768913,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435362,68.643194,14.447929,68.431723,-0.043160,0.034650,0.000000,14.342537,80.447288,-0.000094,68.402200,79.937857,68.562502,12.599340,68.655012,79.594892,68.069206,79.425551,-0.000529,0.030828,68.341682,16.237468,80.981057,0.127210,-40.000079,0.000000,NaN,Inf,84.299648,-2.544022,0.999009,0.309891,0.234645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.496922,68.334790,68.788730,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476828,68.644845,14.493784,68.432825,-0.042537,0.034673,0.000000,14.351384,80.471336,-0.000087,68.419152,79.976431,68.571404,12.588612,68.647289,79.539037,68.030976,79.437011,-0.000530,0.030807,68.327649,16.283073,80.941773,0.127575,-40.001259,-0.000000,NaN,Inf,84.278772,-2.562382,1.000871,0.309519,0.234759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.472988,68.327898,68.770472,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463800,68.644845,14.532254,68.432825,-0.044065,0.034677,0.000000,14.345961,80.435023,-0.000060,68.407048,79.992937,68.570465,12.558884,68.641777,79.596361,68.058704,79.391757,-0.000532,0.030785,68.338268,16.290121,80.976487,0.127597,-40.000918,-0.000000,NaN,Inf,84.167938,-2.515840,1.001171,0.307025,0.233262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.476621,68.319475,68.782806,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441134,68.643194,14.516437,68.437783,-0.045369,0.034686,0.000000,14.345391,80.503423,-0.000187,68.410289,80.031026,68.579172,12.565654,68.646329,79.479260,68.053651,79.460237,-0.000532,0.030777,68.339446,16.284956,81.061901,0.127493,-40.000892,-0.000001,NaN,Inf,84.203252,-2.576400,1.004733,0.308960,0.234602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.469118,68.320701,68.763212,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468355,68.644295,14.426181,68.440261,-0.044705,0.034641,0.000000,14.347959,80.510568,-0.000196,68.404794,79.917614,68.543499,12.513249,68.623116,79.545228,68.049780,79.461337,-0.000532,0.030764,68.330221,16.229435,80.934432,0.126943,-40.001521,-0.000001,NaN,Inf,84.263874,-2.510323,1.005215,0.309164,0.234120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.458377,68.314532,68.767654,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463165,68.643745,14.484350,68.439435,-0.043123,0.034620,0.000000,14.340967,80.442450,-0.000146,68.400907,79.988754,68.586785,12.636431,68.642305,79.520634,68.040043,79.382682,-0.000532,0.030737,68.336251,16.258379,80.911287,0.127167,-40.000184,0.000000,NaN,Inf,84.190354,-2.517002,0.997085,0.308882,0.234273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.495440,68.341623,68.784519,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430533,68.643469,14.499853,68.443291,-0.042578,0.034642,0.000000,14.342822,80.417501,-0.000108,68.387462,79.892497,68.566686,12.567816,68.633007,79.505213,68.028580,79.473666,-0.000532,0.030702,68.318237,16.257117,80.949200,0.127063,-40.001521,-0.000000,NaN,Inf,84.203872,-2.564325,1.001465,0.309196,0.234231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.472425,68.319435,68.760597,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427937,68.643469,14.416562,68.443291,-0.044001,0.034649,0.000000,14.341538,80.370945,-0.000215,68.382227,79.908594,68.560256,12.536353,68.642788,79.533102,68.052830,79.478095,-0.000533,0.030697,68.319610,16.294394,80.971574,0.127131,-40.000708,-0.000001,NaN,Inf,84.292162,-2.486861,1.004804,0.309018,0.233841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.466825,68.310508,68.777767,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474350,68.645396,14.534346,68.445219,-0.045070,0.034614,0.000000,14.349529,80.433197,-0.000273,68.410931,79.960931,68.588844,12.584637,68.641455,79.516484,68.070099,79.370349,-0.000534,0.030687,68.320243,16.254471,80.932576,0.127242,-40.002098,0.000000,NaN,Inf,84.299213,-2.507899,0.999212,0.308940,0.234376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.490433,68.322895,68.774663,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471251,68.642919,14.414922,68.446046,-0.044791,0.034539,0.000000,14.345676,80.443564,-0.000246,68.389183,79.961301,68.570735,12.541144,68.656181,79.531862,68.030313,79.394084,-0.000534,0.030655,68.319134,16.241100,81.023028,0.127470,-40.001416,-0.000001,NaN,Inf,84.175204,-2.603333,1.004145,0.308852,0.234060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.487283,68.340533,68.780613,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428530,68.643469,14.421416,68.444944,-0.043246,0.034543,0.000000,14.341966,80.421058,-0.000339,68.413196,79.930301,68.586658,12.512149,68.636774,79.486266,68.062401,79.424654,-0.000535,0.030663,68.321271,16.200797,80.967597,0.127720,-40.001311,0.000001,NaN,Inf,84.181126,-2.546320,0.996108,0.308472,0.233883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.472450,68.343991,68.777774,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439174,68.643469,14.442201,68.444944,-0.043093,0.034553,0.000000,14.344677,80.477050,-0.000318,68.411526,79.929926,68.595562,12.507030,68.650670,79.547487,68.056561,79.377414,-0.000537,0.030651,68.327454,16.248470,81.076361,0.127206,-40.002177,0.000000,NaN,Inf,84.297605,-2.556229,0.999507,0.309174,0.234356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.478031,68.331279,68.792299,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472717,68.643469,14.386807,68.444669,-0.045156,0.034520,0.000000,14.345961,80.387300,-0.000253,68.401816,79.857139,68.551403,12.567856,68.625203,79.604836,68.031394,79.419019,-0.000539,0.030636,68.323931,16.179030,80.951198,0.127301,-40.000446,-0.000000,NaN,Inf,84.268694,-2.584666,1.000210,0.307836,0.233555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.475844,68.289594,68.766319,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433975,68.643469,14.473542,68.441914,-0.046341,0.034560,0.000000,14.342822,80.388900,-0.000367,68.416984,80.017249,68.568047,12.614470,68.648503,79.544165,68.056653,79.418001,-0.000539,0.030651,68.335402,16.102049,80.977263,0.127343,-40.000839,0.000001,NaN,Inf,84.186986,-2.531796,0.994063,0.309093,0.234498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.494571,68.346575,68.787820,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437273,68.645671,14.422808,68.439435,-0.045035,0.034614,0.000000,14.342251,80.468904,-0.000367,68.399843,79.942120,68.557879,12.568387,68.642905,79.569671,68.039803,79.463954,-0.000540,0.030645,68.329397,16.241121,80.936882,0.127391,-40.001364,-0.000000,NaN,Inf,84.282813,-2.555307,1.002741,0.308886,0.234699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.492714,68.335986,68.760593,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465867,68.643469,14.404357,68.435304,-0.043859,0.034602,0.000000,14.343964,80.498074,-0.000311,68.399346,79.995975,68.581764,12.573525,68.641855,79.520697,68.045955,79.409512,-0.000540,0.030649,68.308639,16.206897,80.892747,0.126910,-40.000970,0.000000,NaN,Inf,84.276058,-2.505126,0.998998,0.309185,0.234229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.478778,68.319137,68.777546,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461580,68.643469,14.494469,68.435304,-0.044142,0.034558,0.000000,14.345676,80.494883,-0.000256,68.399846,79.943595,68.593423,12.561535,68.668068,79.536262,68.069745,79.347560,-0.000541,0.030656,68.328160,16.158561,80.970328,0.126734,-40.000367,0.000001,NaN,Inf,84.196271,-2.550769,0.995748,0.308641,0.234087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.484205,68.332465,68.784698,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430018,68.642919,14.405758,68.433100,-0.045599,0.034557,0.000000,14.342537,80.425061,-0.000163,68.415734,79.926649,68.581963,12.551544,68.647874,79.535405,68.034603,79.419348,-0.000541,0.030669,68.347795,16.228443,80.968004,0.126183,-40.000839,-0.000000,NaN,Inf,84.207895,-2.619521,1.002274,0.309245,0.234867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.492279,68.330147,68.772849,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444626,68.643469,14.509135,68.427867,-0.046322,0.034561,0.000000,14.346818,80.486382,-0.000104,68.419819,79.970402,68.589335,12.521732,68.643609,79.526321,68.045370,79.447136,-0.000542,0.030675,68.338241,16.211064,80.921217,0.126398,-40.001023,0.000000,NaN,Inf,84.293011,-2.532279,0.998319,0.307773,0.233567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.475543,68.334612,68.793167,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461384,68.642919,14.485863,68.425663,-0.045581,0.034507,0.000000,14.345676,80.454841,-0.000078,68.430165,79.990540,68.585967,12.496610,68.636914,79.595587,68.060365,79.441750,-0.000543,0.030677,68.346536,16.273755,80.988928,0.126406,-40.001626,-0.000001,NaN,Inf,84.253894,-2.522890,1.004466,0.309280,0.234428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.481735,68.329579,68.780311,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437855,68.643745,14.465471,68.422358,-0.043909,0.034435,0.000000,14.350243,80.495690,-0.000121,68.396682,79.932893,68.568033,12.563328,68.655556,79.433752,68.056163,79.431788,-0.000542,0.030676,68.324578,16.243041,81.054190,0.126675,-40.000708,-0.000000,NaN,Inf,84.207878,-2.541791,1.001693,0.307939,0.233294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.473357,68.324109,68.764060,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434938,68.643745,14.492397,68.422358,-0.044117,0.034433,0.000000,14.350243,80.413808,-0.000038,68.398403,79.916974,68.562610,12.563328,68.645143,79.599501,68.052075,79.411220,-0.000543,0.030681,68.322166,16.222365,80.987784,0.126601,-40.000997,0.000000,NaN,Inf,84.240334,-2.553146,0.998953,0.308627,0.234066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.461281,68.298727,68.782414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466822,68.642369,14.469974,68.420981,-0.045467,0.034466,0.000000,14.347246,80.469976,-0.000062,68.407288,79.921774,68.578949,12.581701,68.649432,79.524794,68.058529,79.456216,-0.000542,0.030690,68.340989,16.294687,80.849855,0.126713,-40.001364,-0.000001,NaN,Inf,84.280473,-2.555650,1.003981,0.308753,0.233831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.459750,68.357066,68.765594,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449717,68.644570,14.471351,68.417400,-0.046088,0.034444,0.000000,14.346532,80.535291,-0.000097,68.409944,79.967680,68.571207,12.501055,68.659979,79.554394,68.042076,79.385635,-0.000542,0.030705,68.326283,16.239659,80.882915,0.126803,-40.001678,-0.000000,NaN,Inf,84.192584,-2.529465,1.000218,0.308113,0.234677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.466139,68.335600,68.770345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436172,68.643194,14.500803,68.419328,-0.045184,0.034446,0.000000,14.345248,80.450327,-0.000133,68.416874,79.937157,68.569852,12.661919,68.646152,79.474554,68.049473,79.278734,-0.000542,0.030705,68.329089,16.244610,80.852262,0.126826,-40.000997,-0.000000,NaN,Inf,84.241178,-2.564215,1.001497,0.309123,0.234039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.460211,68.357943,68.775659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455801,68.643194,14.405126,68.419328,-0.043528,0.034443,0.000000,14.345961,80.393510,-0.000084,68.397040,79.948916,68.562985,12.538982,68.632215,79.463207,68.066503,79.373964,-0.000543,0.030699,68.324109,16.278142,80.880550,0.126237,-40.001180,-0.000001,NaN,Inf,84.276573,-2.649231,1.004477,0.309225,0.233688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.474958,68.319891,68.767745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455810,68.643469,14.432414,68.419053,-0.043522,0.034459,0.000000,14.343250,80.403710,-0.000047,68.387110,79.987626,68.559902,12.583251,68.632873,79.512975,68.026146,79.361295,-0.000544,0.030685,68.308375,16.186985,80.932007,0.126267,-40.000970,0.000001,NaN,Inf,84.223295,-2.597112,0.996494,0.308286,0.233915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.461482,68.311401,68.749854,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433258,68.644570,14.466742,68.419053,-0.045458,0.034435,0.000000,14.346104,80.434512,-0.000115,68.407733,79.971313,68.587134,12.483825,68.650137,79.611661,68.028622,79.398756,-0.000546,0.030683,68.324896,16.225283,81.013830,0.125422,-40.001574,0.000000,NaN,Inf,84.223544,-2.565951,0.998382,0.308239,0.233950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.465859,68.325757,68.781833,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443320,68.644295,14.391316,68.421256,-0.044554,0.034437,0.000000,14.345676,80.494066,0.000185,68.394961,79.955941,68.578342,12.505419,68.657555,79.566087,68.041123,79.379882,-0.000546,0.030695,68.331537,16.251766,80.962170,0.125176,-40.000761,-0.000000,NaN,Inf,84.254507,-2.595818,1.000182,0.308370,0.233673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.462469,68.326524,68.776041,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440505,68.644020,14.405451,68.422358,-0.042855,0.034408,0.000000,14.346532,80.373978,-0.000038,68.379189,79.947213,68.545775,12.632046,68.615831,79.601006,68.032306,79.377963,-0.000548,0.030708,68.304576,16.155643,80.870515,0.125116,-40.001574,0.000001,NaN,Inf,84.258264,-2.567437,0.996399,0.309681,0.234796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.452755,68.296020,68.746867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434429,68.644020,14.502224,68.422358,-0.041976,0.034430,0.000000,14.343964,80.448879,-0.000169,68.399655,79.959426,68.594223,12.525892,68.658060,79.539276,68.065395,79.312383,-0.000548,0.030710,68.334171,16.232003,80.869741,0.125000,-40.001180,0.000000,NaN,Inf,84.265632,-2.560013,0.997573,0.308529,0.234146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.470456,68.342828,68.776611,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474516,68.644020,14.439646,68.425939,-0.043679,0.034498,0.000000,14.347531,80.431690,0.000080,68.411934,79.998892,68.586611,12.577745,68.662917,79.525405,68.048240,79.409488,-0.000548,0.030718,68.332825,16.254606,80.954562,0.125811,-40.001888,-0.000001,NaN,Inf,84.282132,-2.640713,1.004697,0.309001,0.234022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.466999,68.338539,68.771102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447921,68.643194,14.492309,68.426765,-0.045389,0.034463,0.000000,14.343393,80.445366,0.000222,68.433423,79.952358,68.587510,12.526300,68.656749,79.640404,68.048677,79.408288,-0.000547,0.030723,68.336154,16.280332,80.954176,0.125649,-40.001678,0.000000,NaN,Inf,84.173378,-2.553071,0.997591,0.309113,0.235390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.454596,68.332370,68.770708,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427230,68.642369,14.513245,68.429244,-0.044068,0.034449,0.000000,14.344534,80.486550,0.000025,68.413264,80.043490,68.576859,12.602480,68.660228,79.538543,68.053321,79.450729,-0.000548,0.030750,68.340358,16.243240,80.963476,0.125661,-40.001338,-0.000000,NaN,Inf,84.244675,-2.554380,1.003072,0.308555,0.234165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.454749,68.332108,68.777842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463921,68.644570,14.471467,68.434477,-0.041746,0.034440,0.000000,14.343821,80.515582,0.000227,68.400554,80.019710,68.557918,12.545814,68.641281,79.535711,68.038856,79.466340,-0.000548,0.030779,68.337138,16.174264,80.963089,0.125159,-40.000944,-0.000001,NaN,Inf,84.300035,-2.528235,1.005962,0.309468,0.235253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.469890,68.308585,68.780839,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460913,68.644570,14.478409,68.434477,-0.042232,0.034425,0.000000,14.340681,80.521758,0.000405,68.409008,79.946560,68.564633,12.659473,68.634696,79.556366,68.022421,79.419942,-0.000549,0.030793,68.332374,16.212640,80.955218,0.125027,-40.000629,-0.000000,NaN,Inf,84.202647,-2.502449,1.000522,0.308752,0.234673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.458317,68.337755,68.780207,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434039,68.644295,14.536030,68.435854,-0.043900,0.034472,0.000000,14.344820,80.480134,0.000134,68.402643,79.936404,68.543025,12.540614,68.627630,79.502810,68.040129,79.475991,-0.000548,0.030809,68.307807,16.258458,80.978119,0.125131,-40.001364,-0.000000,NaN,Inf,84.210807,-2.519667,1.001210,0.308486,0.233627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.447094,68.311147,68.762997,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441212,68.642094,14.407651,68.439986,-0.045472,0.034553,0.000000,14.341109,80.433277,0.000152,68.409252,79.939516,68.586027,12.569529,68.663163,79.570974,68.084625,79.405678,-0.000549,0.030812,68.335100,16.209130,80.939493,0.125232,-40.000656,-0.000001,NaN,Inf,84.283464,-2.496724,1.007066,0.308201,0.233769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.445629,68.342527,68.788348,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460709,68.643745,14.426189,68.443291,-0.043992,0.034556,0.000000,14.346247,80.529449,0.000326,68.398343,79.986887,68.558227,12.578092,68.652815,79.542863,68.051183,79.402490,-0.000547,0.030806,68.327482,16.204094,80.950015,0.125202,-40.001023,0.000000,NaN,Inf,84.261785,-2.592221,0.997676,0.308320,0.233835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.451493,68.342987,68.770719,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451894,68.643745,14.426800,68.443291,-0.042371,0.034571,0.000000,14.347103,80.482418,0.000175,68.424289,79.946972,68.600377,12.624787,68.652992,79.569796,68.076485,79.430444,-0.000548,0.030797,68.358844,16.332122,80.927539,0.125017,-40.001311,0.000000,NaN,Inf,84.210534,-2.561092,0.997613,0.307882,0.233189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.472039,68.354805,68.808470,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447742,68.645671,14.415754,68.446321,-0.041789,0.034584,0.000000,14.347246,80.511162,0.000015,68.413165,79.898870,68.583033,12.521344,68.672224,79.580532,68.064865,79.451645,-0.000548,0.030827,68.337779,16.243819,81.012851,0.124955,-40.000787,0.000000,NaN,Inf,84.234445,-2.566112,0.998264,0.308407,0.234106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.470071,68.324149,68.793533,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476298,68.643745,14.421469,68.449351,-0.044019,0.034628,0.000000,14.347674,80.457165,0.000232,68.391530,79.919603,68.564902,12.516063,68.637459,79.562544,68.073427,79.375350,-0.000547,0.030848,68.344639,16.212084,81.069569,0.125047,-40.001101,0.000000,NaN,Inf,84.247637,-2.539114,0.997786,0.308068,0.233655,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.477291,68.364216,68.766769,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445158,68.641818,14.495791,68.452656,-0.045481,0.034644,0.000000,14.343678,80.445488,0.000131,68.399983,79.952156,68.564771,12.614184,68.646890,79.594567,68.067804,79.425387,-0.000545,0.030855,68.308864,16.198735,81.019888,0.125381,-40.001442,-0.000001,NaN,Inf,84.187073,-2.562006,1.003941,0.308076,0.233875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.492126,68.325420,68.766552,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434978,68.641543,14.420161,68.454309,-0.043860,0.034625,0.000000,14.347103,80.401516,-0.000083,68.410764,79.987581,68.574571,12.536535,68.655030,79.559529,68.059536,79.438117,-0.000546,0.030855,68.317595,16.257788,80.934718,0.125937,-40.000787,-0.000001,NaN,Inf,84.250800,-2.561101,1.003505,0.309263,0.234330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.528116,68.339798,68.789039,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453662,68.641543,14.510468,68.454309,-0.042147,0.034648,0.000000,14.346675,80.517292,0.000037,68.390905,79.941508,68.582227,12.536270,68.656037,79.490812,68.042443,79.407489,-0.000545,0.030886,68.314656,16.339570,80.907206,0.126461,-40.001023,0.000000,NaN,Inf,84.278162,-2.543599,0.998973,0.308521,0.233855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.514990,68.333321,68.783593,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454736,68.645396,14.500887,68.454584,-0.041656,0.034649,0.000000,14.344963,80.534865,0.000002,68.405880,79.882130,68.555960,12.554133,68.636828,79.591939,68.032161,79.387330,-0.000547,0.030897,68.316837,16.250068,81.012199,0.126173,-40.000734,-0.000001,NaN,Inf,84.227447,-2.548725,1.003930,0.308402,0.234850,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.504096,68.319930,68.775812,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434853,68.643469,14.444379,68.454584,-0.043500,0.034594,0.000000,14.343535,80.471986,-0.000236,68.389060,79.882490,68.554057,12.604743,68.624117,79.532003,68.059297,79.457076,-0.000545,0.030904,68.317770,16.258651,81.030840,0.125652,-40.001442,-0.000000,NaN,Inf,84.228385,-2.553070,1.003193,0.309093,0.233633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532537,68.330084,68.778827,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470638,68.642369,14.568780,68.455686,-0.044298,0.034611,0.000000,14.347817,80.411382,-0.000177,68.410293,79.924294,68.557470,12.661062,68.652889,79.538566,68.073614,79.341702,-0.000545,0.030903,68.321257,16.293125,80.910142,0.125780,-40.000997,-0.000000,NaN,Inf,84.280430,-2.529608,1.000660,0.308365,0.234399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.518493,68.332251,68.764048,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438740,68.642369,14.558060,68.457614,-0.042646,0.034639,0.000000,14.340539,80.398711,0.000037,68.394222,79.954052,68.554476,12.564390,68.636176,79.544000,68.027072,79.322507,-0.000545,0.030898,68.312190,16.252864,80.974654,0.126432,-40.001416,-0.000001,NaN,Inf,84.182237,-2.627643,1.006782,0.308102,0.233988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.492636,68.309299,68.760337,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425602,68.642369,14.483758,68.457614,-0.040943,0.034647,0.000000,14.344677,80.431941,-0.000197,68.410779,79.935936,68.556598,12.540797,68.644534,79.594914,68.039591,79.413816,-0.000546,0.030905,68.319676,16.187755,81.000329,0.126352,-40.001862,0.000000,NaN,Inf,84.220712,-2.546068,0.999580,0.308059,0.233900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.510970,68.331795,68.772848,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473548,68.643194,14.493143,68.459818,-0.042734,0.034598,0.000000,14.348530,80.392647,-0.000122,68.408349,79.970653,68.583502,12.485599,68.633201,79.549058,68.080804,79.402488,-0.000545,0.030902,68.313108,16.290721,80.984440,0.126753,-40.001180,-0.000001,NaN,Inf,84.304457,-2.541281,1.004031,0.308800,0.234308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.533308,68.348317,68.788686,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466658,68.644845,14.441360,68.461195,-0.044256,0.034604,0.000000,14.344820,80.475558,0.000143,68.420237,80.023308,68.583634,12.516308,68.671162,79.552682,68.038722,79.344745,-0.000545,0.030911,68.332457,16.211692,80.889198,0.126517,-40.000997,-0.000000,NaN,Inf,84.175177,-2.590714,1.001354,0.308372,0.234188,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532608,68.347617,68.805638,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420872,68.643745,14.377636,68.463123,-0.044718,0.034684,0.000000,14.340111,80.476896,0.000061,68.417676,79.865745,68.561107,12.594467,68.641561,79.579427,68.061508,79.343627,-0.000545,0.030915,68.342710,16.292311,80.957257,0.126465,-40.001206,0.000000,NaN,Inf,84.195505,-2.590543,0.998251,0.308475,0.233849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.525871,68.320922,68.766493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439122,68.643745,14.497238,68.463123,-0.043212,0.034707,0.000000,14.345248,80.454739,-0.000211,68.388646,79.934396,68.585452,12.613633,68.640971,79.506172,68.031852,79.385820,-0.000543,0.030940,68.319010,16.254456,80.978547,0.126318,-40.001993,0.000000,NaN,Inf,84.318689,-2.614140,0.997002,0.308574,0.233804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.514474,68.329063,68.775918,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456730,68.642919,14.436407,68.461746,-0.041551,0.034690,0.000000,14.343678,80.471311,0.000017,68.415962,79.924704,68.573969,12.657087,68.662742,79.500528,68.090552,79.349154,-0.000544,0.030961,68.330244,16.381043,80.973062,0.126346,-40.001469,-0.000001,NaN,Inf,84.269111,-2.553857,1.004025,0.308454,0.233814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.517538,68.342106,68.778897,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448317,68.642094,14.470942,68.462297,-0.042265,0.034691,0.000000,14.346247,80.469957,0.000116,68.408122,80.017101,68.570624,12.594241,68.624892,79.587682,68.042321,79.354661,-0.000544,0.030957,68.318670,16.331758,80.943325,0.126447,-40.001154,0.000000,NaN,Inf,84.220499,-2.639172,0.998594,0.308638,0.234039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.509619,68.338344,68.780978,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442088,68.644295,14.533064,68.461195,-0.043872,0.034717,0.000000,14.343821,80.520975,-0.000124,68.410449,79.929720,68.600677,12.624115,68.667426,79.592265,68.055892,79.282857,-0.000543,0.030966,68.341261,16.246301,81.047442,0.127042,-40.001154,-0.000000,NaN,Inf,84.242501,-2.586943,1.001566,0.308734,0.234697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.539679,68.351364,68.773347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451545,68.644295,14.494138,68.461195,-0.044613,0.034743,0.000000,14.342394,80.504185,0.000005,68.400392,79.942425,68.564742,12.603928,68.619839,79.622618,68.039524,79.334647,-0.000541,0.030970,68.323745,16.309691,80.940288,0.127661,-40.001810,-0.000001,NaN,Inf,84.261608,-2.652655,1.006299,0.308733,0.234205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.523688,68.316244,68.788987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
