OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
7:23:02 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.438505,68.642919,14.502948,68.441088,-0.045481,0.034596,0.000000,14.346532,80.483808,0.000033,68.428247,79.994645,68.570048,12.598442,68.648426,79.583404,68.069245,79.414692,-0.000530,0.031071,68.356192,16.226532,80.923542,0.128814,-40.001442,0.000000,NaN,Inf,84.253737,-2.563329,0.996950,0.309337,0.235170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.477866,68.337351,68.800819,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465308,68.643469,14.501115,68.437783,-0.043227,0.034645,0.000000,14.348387,80.479943,-0.000155,68.401782,79.969535,68.548568,12.637001,68.628187,79.554131,68.012232,79.491475,-0.000530,0.031083,68.314801,16.285819,80.970429,0.128733,-40.000944,-0.000001,NaN,Inf,84.269960,-2.570300,1.004463,0.307918,0.234392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.444740,68.310456,68.754234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453294,68.642919,14.403512,68.433926,-0.043826,0.034675,0.000000,14.344963,80.449224,-0.000222,68.400916,80.011918,68.569544,12.594099,68.617575,79.620461,68.072071,79.390922,-0.000529,0.031096,68.334194,16.318987,80.974999,0.128503,-40.001206,-0.000000,NaN,Inf,84.197788,-2.457601,1.002475,0.308960,0.234818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.444522,68.322295,68.777465,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433110,68.643194,14.451545,68.433100,-0.045655,0.034682,0.000000,14.344677,80.469532,-0.000033,68.395181,79.966475,68.577792,12.555479,68.634556,79.496800,68.067541,79.331380,-0.000532,0.031078,68.331757,16.315748,81.009793,0.128295,-40.000865,0.000001,NaN,Inf,84.229822,-2.590373,0.996556,0.308919,0.234269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.458176,68.314332,68.784573,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454557,68.643194,14.453749,68.433100,-0.046072,0.034672,0.000000,14.346390,80.514719,-0.000067,68.420170,79.988817,68.573614,12.541531,68.649084,79.510084,68.072336,79.368026,-0.000532,0.031081,68.312543,16.292190,80.957336,0.128735,-40.000813,-0.000000,NaN,Inf,84.284889,-2.629065,1.001277,0.307980,0.233768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.460233,68.318467,68.793935,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447318,68.645121,14.418461,68.432274,-0.043608,0.034687,0.000000,14.342822,80.494644,-0.000190,68.420973,79.881614,68.568607,12.574993,68.655715,79.563559,68.052770,79.454077,-0.000530,0.031108,68.336916,16.341625,80.930600,0.128621,-40.000603,0.000000,NaN,Inf,84.226670,-2.607256,0.999944,0.308360,0.234161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.490143,68.341314,68.792251,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438679,68.643745,14.426927,68.431447,-0.043123,0.034712,0.000000,14.346247,80.502318,0.000000,68.403660,79.993385,68.567973,12.626704,68.655497,79.603491,68.070260,79.416855,-0.000530,0.031118,68.333221,16.315677,80.901393,0.128606,-40.001101,0.000000,NaN,Inf,84.237396,-2.510630,0.998003,0.307682,0.233105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.488678,68.335275,68.798925,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456972,68.643745,14.463164,68.431998,-0.045522,0.034763,0.000000,14.348673,80.413873,0.000001,68.389342,79.938795,68.550914,12.537126,68.628455,79.576581,68.040870,79.443768,-0.000528,0.031087,68.316813,16.305796,80.896967,0.128530,-40.001023,0.000000,NaN,Inf,84.270315,-2.569746,0.999186,0.308570,0.234230,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.468704,68.285778,68.760412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458722,68.645671,14.409212,68.433926,-0.046594,0.034810,0.000000,14.344392,80.407794,-0.000075,68.390212,80.006799,68.575893,12.626317,68.607297,79.598703,68.077921,79.472787,-0.000528,0.031078,68.319751,16.236862,81.008691,0.128234,-40.000288,-0.000000,NaN,Inf,84.220670,-2.520834,1.000428,0.308341,0.233181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.460018,68.301206,68.764612,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430880,68.645671,14.438669,68.433926,-0.046271,0.034804,0.000000,14.342251,80.391107,0.000012,68.400211,79.888353,68.564454,12.581926,68.646988,79.590695,68.036016,79.401923,-0.000528,0.031079,68.326872,16.278863,80.994477,0.127826,-40.000918,0.000001,NaN,Inf,84.217847,-2.536840,0.996576,0.307626,0.233583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.479754,68.313877,68.784234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446797,68.644020,14.414670,68.435028,-0.044058,0.034827,0.000000,14.350956,80.446229,0.000169,68.411248,79.907454,68.595250,12.585085,68.629156,79.569575,68.082061,79.396915,-0.000527,0.031090,68.322214,16.350087,81.018845,0.127666,-40.001049,-0.000000,NaN,Inf,84.293420,-2.546335,1.000540,0.308291,0.233859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.491853,68.303526,68.767502,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453039,68.643745,14.507001,68.438058,-0.042809,0.034834,0.000000,14.339397,80.417345,0.000093,68.420809,79.968504,68.589848,12.571895,68.638302,79.606583,68.055100,79.359074,-0.000527,0.031076,68.314424,16.329667,80.890628,0.127493,-40.001128,0.000000,NaN,Inf,84.248551,-2.596015,0.997776,0.308769,0.234564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.490606,68.338451,68.777542,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455731,68.642094,14.436359,68.440812,-0.045641,0.034793,0.000000,14.345105,80.424851,0.000001,68.413334,79.938314,68.586154,12.467166,68.650819,79.550360,68.050066,79.358743,-0.000527,0.031066,68.323476,16.284834,80.934352,0.127394,-40.000787,-0.000001,NaN,Inf,84.231338,-2.596518,1.003734,0.309386,0.233847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.462384,68.332260,68.769187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430086,68.644570,14.409932,68.438609,-0.046650,0.034805,0.000000,14.347817,80.481824,0.000191,68.405560,79.932091,68.568941,12.556661,68.658959,79.609136,68.053878,79.396224,-0.000528,0.031095,68.342152,16.254563,81.029248,0.127260,-40.002019,0.000000,NaN,Inf,84.228577,-2.593381,0.998660,0.308645,0.234263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.470108,68.327929,68.785047,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443120,68.644570,14.451409,68.438609,-0.046338,0.034834,0.000000,14.347246,80.434510,0.000089,68.411014,79.912353,68.571195,12.533742,68.643754,79.629263,68.053966,79.439076,-0.000526,0.031086,68.347615,16.231512,81.016440,0.126875,-40.000446,0.000000,NaN,Inf,84.294478,-2.568332,0.998603,0.308550,0.233409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.485249,68.336420,68.795939,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457228,68.641543,14.401365,68.438333,-0.044167,0.034829,0.000000,14.340111,80.443882,-0.000064,68.408800,79.901644,68.558182,12.560047,68.631568,79.469580,68.034271,79.358972,-0.000526,0.031096,68.322657,16.223720,81.006368,0.126642,-40.000944,-0.000000,NaN,Inf,84.259083,-2.537333,1.000574,0.307210,0.233013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.449369,68.308433,68.762545,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449219,68.642644,14.505754,68.439711,-0.042878,0.034816,0.000000,14.342822,80.380074,0.000239,68.402911,79.948863,68.563279,12.556071,68.624611,79.702417,68.042062,79.403636,-0.000525,0.031088,68.340326,16.242677,80.969921,0.126145,-40.000970,0.000001,NaN,Inf,84.217773,-2.575763,0.996136,0.309329,0.234641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.447400,68.315611,68.767006,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441056,68.642644,14.509779,68.439435,-0.044822,0.034816,0.000000,14.345248,80.399007,0.000200,68.417864,80.017564,68.581216,12.559802,68.650037,79.546591,68.053381,79.500578,-0.000524,0.031084,68.350341,16.324688,80.927152,0.126723,-40.001206,-0.000001,NaN,Inf,84.240602,-2.551139,1.003913,0.310660,0.234818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.464096,68.318589,68.792861,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704549,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467693,68.642644,14.468174,68.439435,-0.046272,0.034903,0.000000,14.346675,80.478394,-0.000032,68.391334,79.918604,68.554881,12.535944,68.627019,79.484619,68.032064,79.442096,-0.000523,0.031086,68.315086,16.253914,80.968880,0.126133,-40.001390,-0.000001,NaN,Inf,84.262758,-2.492151,1.004759,0.309804,0.234189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.430686,68.297646,68.777376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432851,68.643194,14.493532,68.436681,-0.047030,0.034934,0.000000,14.340681,80.464882,-0.000050,68.384838,79.929017,68.539986,12.581009,68.618355,79.561093,68.039659,79.439531,-0.000525,0.031071,68.336283,16.232495,80.917365,0.126358,-40.000734,-0.000000,NaN,Inf,84.190495,-2.513239,1.000033,0.309774,0.234849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.431999,68.312264,68.752969,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445928,68.642644,14.452406,68.437232,-0.044021,0.034978,0.000000,14.344677,80.456947,0.000206,68.415672,79.881845,68.569472,12.609800,68.627480,79.537382,68.063648,79.381005,-0.000525,0.031071,68.331607,16.331337,81.014361,0.125936,-40.001128,-0.000001,NaN,Inf,84.285591,-2.522696,1.004204,0.309267,0.234389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.459831,68.335111,68.778604,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000649,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469923,68.644570,14.514000,68.439435,-0.042751,0.035022,0.000000,14.349101,80.394852,-0.000011,68.381363,79.983406,68.579249,12.575400,68.633104,79.565438,68.031585,79.474395,-0.000524,0.031076,68.320399,16.302286,81.047664,0.125766,-40.000865,0.000000,NaN,Inf,84.297046,-2.552283,0.999708,0.308389,0.234255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.450905,68.322442,68.755705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433324,68.641818,14.520684,68.438609,-0.044881,0.035032,0.000000,14.348530,80.462271,-0.000020,68.409896,79.950023,68.562626,12.552970,68.635598,79.521678,68.071136,79.387307,-0.000523,0.031039,68.339880,16.272835,80.995045,0.125417,-40.001364,-0.000000,NaN,Inf,84.186379,-2.489338,1.003046,0.308597,0.234925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.491227,68.312464,68.781101,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442111,68.641818,14.466007,68.438609,-0.046374,0.035107,0.000000,14.341680,80.463756,0.000239,68.410028,79.872675,68.578682,12.532417,68.634615,79.499997,68.068774,79.412452,-0.000524,0.031038,68.335050,16.227915,80.874800,0.126024,-40.000393,-0.000001,NaN,Inf,84.282931,-2.592063,1.006053,0.309716,0.234382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.504793,68.328943,68.770430,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433352,68.644020,14.515959,68.436405,-0.045493,0.035156,0.000000,14.342822,80.460322,0.000217,68.391450,79.883238,68.557619,12.536658,68.643477,79.547261,68.038835,79.430897,-0.000523,0.031047,68.334223,16.292233,80.989174,0.125365,-40.000734,-0.000000,NaN,Inf,84.259069,-2.571454,1.001655,0.308450,0.233062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.516148,68.320343,68.786220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423038,68.644020,14.394842,68.438609,-0.043606,0.035152,0.000000,14.345391,80.436741,0.000170,68.414204,79.910010,68.574504,12.641671,68.654131,79.519027,68.046367,79.465298,-0.000523,0.031041,68.334271,16.301037,80.970858,0.125963,-40.001626,-0.000001,NaN,Inf,84.285054,-2.528134,1.005723,0.307916,0.234417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.486897,68.320605,68.780035,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461738,68.642369,14.490357,68.438884,-0.043296,0.035085,0.000000,14.344392,80.516807,0.000365,68.431191,79.869376,68.575119,12.487822,68.649342,79.543453,68.058073,79.435895,-0.000524,0.031045,68.354593,16.284941,81.027944,0.125599,-40.000892,0.000000,NaN,Inf,84.313078,-2.510717,0.998045,0.308749,0.233118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.513699,68.334941,68.795057,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434288,68.642369,14.394717,68.438884,-0.045727,0.035098,0.000000,14.341823,80.431375,0.000386,68.410181,79.933245,68.594825,12.516247,68.636629,79.545774,68.079323,79.396924,-0.000525,0.031039,68.345540,16.232160,80.986544,0.126593,-40.001206,-0.000000,NaN,Inf,84.206366,-2.543747,1.001979,0.309594,0.234848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.518446,68.331373,68.777233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468316,68.642919,14.433380,68.438058,-0.046628,0.035111,0.000000,14.346675,80.513533,0.000278,68.397102,79.982117,68.579537,12.629252,68.625493,79.542314,68.044111,79.455645,-0.000525,0.031057,68.313007,16.256211,81.036754,0.126130,-40.001469,0.000000,NaN,Inf,84.280863,-2.593272,0.997259,0.308679,0.233791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.474056,68.310672,68.764068,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451341,68.642369,14.429254,68.438333,-0.045524,0.035050,0.000000,14.347959,80.514164,0.000376,68.397190,80.010204,68.574857,12.600848,68.616654,79.465857,68.031725,79.471458,-0.000527,0.031086,68.335423,16.195468,81.112438,0.126738,-40.000708,0.000000,NaN,Inf,84.189082,-2.515461,0.997585,0.308646,0.233685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.488497,68.336342,68.751274,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422507,68.642369,14.426574,68.435579,-0.043526,0.035098,0.000000,14.339254,80.517716,0.000450,68.403598,79.928239,68.557053,12.584313,68.619630,79.487629,68.034021,79.414107,-0.000527,0.031073,68.331504,16.215808,81.017096,0.125938,-39.999974,-0.000000,NaN,Inf,84.181683,-2.547489,1.003063,0.309335,0.234811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.476508,68.319361,68.757724,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460626,68.643194,14.368731,68.436956,-0.043079,0.035058,0.000000,14.342394,80.513665,0.000347,68.387866,80.004801,68.560398,12.616326,68.620066,79.551723,68.039383,79.505397,-0.000527,0.031057,68.320296,16.319536,80.985646,0.126367,-40.001442,-0.000000,NaN,Inf,84.312869,-2.535501,1.000282,0.308207,0.234359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.489830,68.301919,68.733577,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458738,68.643194,14.488159,68.436956,-0.045548,0.035075,0.000000,14.345391,80.440990,0.000360,68.414266,79.870700,68.556834,12.591428,68.641028,79.530599,68.039361,79.472807,-0.000527,0.031057,68.322755,16.365361,80.890584,0.125525,-40.001338,0.000001,NaN,Inf,84.210209,-2.474659,0.993645,0.308674,0.233933,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.485017,68.323715,68.785084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437705,68.642369,14.464084,68.433651,-0.046512,0.035066,0.000000,14.341109,80.439651,0.000520,68.408227,79.908328,68.567004,12.575401,68.641224,79.577982,68.075276,79.429022,-0.000526,0.031059,68.331179,16.273126,80.912082,0.125778,-40.000813,-0.000000,NaN,Inf,84.215330,-2.498265,1.002035,0.309159,0.234794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.488123,68.336384,68.778174,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469467,68.642094,14.507636,68.431172,-0.045356,0.035037,0.000000,14.347531,80.388706,0.000251,68.398100,79.981187,68.564861,12.542020,68.636587,79.518397,68.089192,79.451931,-0.000528,0.031065,68.330132,16.248534,81.016236,0.126121,-40.001600,-0.000000,NaN,Inf,84.271584,-2.565936,1.001827,0.309939,0.234930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.493047,68.325510,68.754267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445762,68.643194,14.480772,68.428418,-0.043486,0.035051,0.000000,14.351527,80.465268,0.000105,68.417028,79.981122,68.601803,12.643076,68.649430,79.561182,68.034658,79.461477,-0.000527,0.031076,68.356119,16.298804,81.007016,0.126693,-39.999948,-0.000000,NaN,Inf,84.185135,-2.563235,1.002638,0.308393,0.234501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.500070,68.322556,68.781215,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439695,68.644295,14.465689,68.425663,-0.043189,0.035145,0.000000,14.343821,80.495316,0.000269,68.388977,79.960420,68.563157,12.679741,68.617837,79.577271,68.031353,79.473359,-0.000526,0.031050,68.320995,16.297334,80.987236,0.126941,-40.001574,-0.000000,NaN,Inf,84.250536,-2.501777,1.002424,0.308307,0.234610,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.456008,68.317568,68.747993,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451412,68.644295,14.516758,68.425663,-0.045738,0.035202,0.000000,14.346818,80.448464,0.000005,68.420158,79.966341,68.595462,12.488943,68.649738,79.473353,68.068998,79.377595,-0.000527,0.031035,68.349331,16.233873,80.995617,0.127118,-40.001678,-0.000000,NaN,Inf,84.297325,-2.519085,1.001520,0.307829,0.233524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.520746,68.330347,68.765667,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460296,68.643194,14.496382,68.424561,-0.045782,0.035178,0.000000,14.344392,80.436722,-0.000133,68.396171,79.875224,68.563003,12.589287,68.645952,79.567411,68.062717,79.397370,-0.000526,0.031038,68.322411,16.304140,80.922543,0.127298,-40.000603,-0.000001,NaN,Inf,84.236304,-2.596972,1.004522,0.308530,0.234195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.480381,68.311178,68.756481,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440808,68.642094,14.461629,68.422909,-0.043630,0.035140,0.000000,14.348245,80.445969,0.000088,68.412490,79.896458,68.592225,12.597544,68.621973,79.524326,68.075828,79.293974,-0.000527,0.031044,68.328006,16.223978,80.977792,0.127104,-40.001154,-0.000000,NaN,Inf,84.211103,-2.576341,1.002496,0.309327,0.234808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.479265,68.319625,68.778726,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438538,68.643745,14.486785,68.420705,-0.042607,0.035114,0.000000,14.341680,80.419955,0.000141,68.402367,79.937325,68.567422,12.538943,68.634992,79.477832,68.069789,79.444774,-0.000527,0.031060,68.325309,16.160801,81.049706,0.127283,-40.001390,-0.000000,NaN,Inf,84.262883,-2.664516,1.001442,0.308237,0.234105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.498103,68.325993,68.768120,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459710,68.643745,14.394085,68.420705,-0.042104,0.035116,0.000000,14.345248,80.391816,-0.000086,68.414273,79.893786,68.554977,12.571547,68.644575,79.563541,68.059743,79.351540,-0.000526,0.031064,68.315733,16.263481,80.997800,0.127337,-40.000865,-0.000001,NaN,Inf,84.270697,-2.549023,1.003342,0.308820,0.234774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.491890,68.324768,68.783014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446072,68.644020,14.462534,68.420430,-0.044664,0.035091,0.000000,14.347674,80.449157,-0.000003,68.425291,79.981167,68.588049,12.550482,68.644401,79.569552,68.063773,79.396408,-0.000527,0.031052,68.342481,16.249826,81.034326,0.127532,-40.001311,0.000001,NaN,Inf,84.213243,-2.606630,0.995462,0.309264,0.234440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.507096,68.336235,68.782469,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434160,68.642094,14.465776,68.422358,-0.046118,0.035125,0.000000,14.342679,80.449065,0.000237,68.395049,79.912009,68.573220,12.575177,68.620006,79.449984,68.043291,79.386516,-0.000528,0.031065,68.323355,16.203972,81.075995,0.127584,-40.000970,-0.000000,NaN,Inf,84.250519,-2.578094,1.001140,0.308926,0.233553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.479377,68.315995,68.771974,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457664,68.643469,14.467774,68.423184,-0.043412,0.035155,0.000000,14.344677,80.422789,0.000084,68.414777,79.985317,68.592970,12.610289,68.627707,79.514402,68.058588,79.443200,-0.000528,0.031057,68.341874,16.198586,81.026435,0.127449,-40.001783,-0.000000,NaN,Inf,84.280933,-2.564790,1.002190,0.308261,0.233777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.506614,68.321618,68.786014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451626,68.643745,14.474236,68.425388,-0.042447,0.035143,0.000000,14.343393,80.389797,0.000040,68.373541,79.928317,68.553512,12.530378,68.599459,79.490953,68.050735,79.373354,-0.000529,0.031042,68.295611,16.230284,80.924318,0.126724,-40.001495,-0.000000,NaN,Inf,84.215034,-2.538032,1.000699,0.307985,0.233869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.493335,68.268004,68.749909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426464,68.643745,14.410318,68.425388,-0.043768,0.035143,0.000000,14.344392,80.380336,0.000284,68.394143,79.886432,68.577574,12.597443,68.625192,79.532533,68.061506,79.449607,-0.000530,0.031037,68.333198,16.242605,80.947180,0.126897,-40.001259,-0.000000,NaN,Inf,84.235172,-2.581787,1.001565,0.309384,0.234764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.546083,68.336981,68.778957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461140,68.643469,14.395942,68.426490,-0.045782,0.035193,0.000000,14.342679,80.437298,0.000156,68.394815,79.853532,68.570379,12.613185,68.635871,79.621437,68.059688,79.393536,-0.000530,0.031032,68.328496,16.255825,81.027537,0.126624,-40.001259,0.000000,NaN,Inf,84.303491,-2.537233,0.998881,0.308325,0.233313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.523507,68.323130,68.774232,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456281,68.644020,14.515759,68.427316,-0.046753,0.035252,0.000000,14.345819,80.440274,-0.000047,68.418522,79.908489,68.578297,12.562004,68.657509,79.655053,68.083150,79.448422,-0.000531,0.031034,68.333634,16.325587,81.035734,0.126866,-40.001888,0.000001,NaN,Inf,84.209089,-2.576094,0.995491,0.308704,0.234085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543480,68.343525,68.802250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435458,68.643194,14.467017,68.427591,-0.044384,0.035269,0.000000,14.344534,80.415782,0.000242,68.413962,79.879590,68.570992,12.575564,68.640225,79.532676,68.056520,79.390494,-0.000531,0.031032,68.341885,16.349901,81.129898,0.126000,-40.001783,-0.000001,NaN,Inf,84.222819,-2.559738,1.004114,0.307959,0.233761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.531186,68.352016,68.798491,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462234,68.643194,14.497820,68.427591,-0.042881,0.035196,0.000000,14.347674,80.390646,0.000267,68.408508,79.945918,68.577577,12.672012,68.640577,79.530600,68.056847,79.445054,-0.000530,0.031034,68.326912,16.358784,80.999084,0.126174,-40.000787,-0.000000,NaN,Inf,84.278510,-2.575134,1.002186,0.308364,0.234146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.524887,68.335321,68.753109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463808,68.642644,14.534212,68.426490,-0.043069,0.035206,0.000000,14.347674,80.386887,-0.000026,68.397734,79.936497,68.560976,12.535149,68.632285,79.569715,68.055144,79.351680,-0.000529,0.031020,68.325218,16.298069,80.952747,0.125664,-40.001442,-0.000000,NaN,Inf,84.205847,-2.535878,1.002461,0.308442,0.234265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.513686,68.325365,68.763457,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419142,68.642919,14.418872,68.425388,-0.045720,0.035225,0.000000,14.346675,80.465809,-0.000118,68.393847,79.917792,68.568391,12.561881,68.647184,79.602453,68.037090,79.454992,-0.000528,0.031023,68.326700,16.327099,80.963822,0.126115,-40.000918,-0.000001,NaN,Inf,84.201031,-2.601929,1.004868,0.308988,0.233151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.495746,68.309915,68.771595,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461484,68.642919,14.440219,68.424837,-0.046846,0.035142,0.000000,14.343678,80.461668,-0.000030,68.411599,79.874673,68.551158,12.553338,68.660708,79.516663,68.043328,79.461953,-0.000528,0.030988,68.339931,16.295550,81.077647,0.126269,-40.001075,0.000000,NaN,Inf,84.322565,-2.508913,0.999981,0.308957,0.234228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.490148,68.334667,68.777828,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449661,68.642919,14.510073,68.426490,-0.044277,0.035121,0.000000,14.343821,80.473415,-0.000302,68.387549,79.931507,68.571411,12.552991,68.611544,79.529681,68.050706,79.366273,-0.000529,0.031009,68.317911,16.338193,80.948241,0.126393,-40.001259,0.000000,NaN,Inf,84.199481,-2.523513,0.998530,0.307863,0.234062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.464681,68.297554,68.755282,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437395,68.642919,14.428069,68.426490,-0.042837,0.035076,0.000000,14.347389,80.468811,-0.000375,68.419578,79.928414,68.553915,12.575971,68.639771,79.501305,68.045959,79.510391,-0.000528,0.030992,68.324354,16.239367,80.944630,0.125691,-40.002308,-0.000001,NaN,Inf,84.239678,-2.586897,1.004181,0.307221,0.232352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.477525,68.324952,68.770485,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462280,68.642094,14.461506,68.427040,-0.043079,0.035080,0.000000,14.348245,80.414589,-0.000107,68.404456,79.936580,68.565922,12.582537,68.638480,79.547469,68.061083,79.446114,-0.000526,0.030961,68.328643,16.250561,81.000307,0.126226,-40.001259,0.000000,NaN,Inf,84.272977,-2.477615,0.999354,0.308440,0.234332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.484548,68.319919,68.768977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462188,68.643194,14.471463,68.425939,-0.045744,0.035094,0.000000,14.344677,80.454659,-0.000272,68.402155,79.941784,68.571305,12.559883,68.643032,79.512120,68.025914,79.334155,-0.000525,0.030952,68.329645,16.300323,81.050419,0.125955,-40.001547,0.000000,NaN,Inf,84.204620,-2.539344,0.999946,0.308980,0.234504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.487437,68.320315,68.761258,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435838,68.642644,14.419693,68.430070,-0.045665,0.035170,0.000000,14.346390,80.519785,-0.000392,68.382229,79.920593,68.565247,12.450833,68.640714,79.539747,68.036616,79.399205,-0.000525,0.030918,68.325814,16.333049,81.023416,0.125812,-40.000892,-0.000000,NaN,Inf,84.205973,-2.585423,1.000641,0.308110,0.234286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.480546,68.327559,68.758654,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428011,68.642644,14.500863,68.430070,-0.043384,0.035186,0.000000,14.345676,80.427383,-0.000186,68.388294,79.877971,68.564372,12.577521,68.629030,79.582222,68.056446,79.380372,-0.000524,0.030922,68.317417,16.177268,80.923338,0.125362,-40.001311,0.000000,NaN,Inf,84.276928,-2.548908,0.998882,0.308067,0.233759,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.478008,68.311715,68.759772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469155,68.643194,14.520929,68.429795,-0.042486,0.035170,0.000000,14.348530,80.430564,-0.000089,68.393379,79.908926,68.551862,12.542367,68.624415,79.555414,68.042025,79.442972,-0.000524,0.030900,68.322097,16.255441,80.991293,0.125438,-40.001521,-0.000001,NaN,Inf,84.298188,-2.582406,1.005049,0.309448,0.234265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.495425,68.307515,68.772371,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452054,68.641818,14.450377,68.434477,-0.044809,0.035202,0.000000,14.348673,80.441494,-0.000254,68.399312,79.880480,68.571854,12.604334,68.642750,79.609992,68.071703,79.369983,-0.000522,0.030865,68.346646,16.280690,80.986867,0.125169,-40.001259,-0.000001,NaN,Inf,84.187082,-2.522565,1.003578,0.307476,0.233256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.498379,68.320864,68.767955,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432566,68.642644,14.479656,68.434477,-0.046300,0.035157,0.000000,14.345248,80.400969,-0.000036,68.392755,79.895573,68.576055,12.515105,68.641133,79.579838,68.039317,79.458626,-0.000520,0.030858,68.327673,16.285798,81.015095,0.125758,-40.000865,0.000000,NaN,Inf,84.194191,-2.595486,0.998100,0.309694,0.234058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.467663,68.300537,68.763847,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
