OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
7:28:24 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.437797,68.641268,14.448750,68.451004,-0.046305,0.035330,0.000000,14.342251,80.455992,0.000266,68.393233,79.999135,68.565677,12.501015,68.627426,79.481662,68.076806,79.441590,-0.000527,0.030878,68.324431,16.277222,80.984687,0.126915,-40.001023,-0.000001,NaN,Inf,84.277593,-2.553794,1.004585,0.307856,0.233280,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.518804,68.325910,68.778042,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449144,68.642094,14.547842,68.455962,-0.044560,0.035282,0.000000,14.343107,80.464693,0.000090,68.383135,79.937128,68.561262,12.518347,68.633817,79.485126,68.045845,79.458607,-0.000528,0.030884,68.333751,16.273811,80.969717,0.127574,-40.001862,-0.000000,NaN,Inf,84.270231,-2.558349,1.000759,0.308099,0.234161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.517713,68.307356,68.766631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441552,68.641268,14.512299,68.455686,-0.043177,0.035283,0.000000,14.341252,80.400078,0.000190,68.402429,79.921141,68.581319,12.558253,68.637669,79.577309,68.071931,79.333505,-0.000528,0.030878,68.332814,16.255383,81.027252,0.127695,-40.001154,-0.000001,NaN,Inf,84.240257,-2.515045,1.006831,0.308445,0.232691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.533618,68.324929,68.788960,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482453,68.641543,14.559539,68.456237,-0.044024,0.035348,0.000000,14.355665,80.447669,0.000458,68.403130,79.963981,68.574670,12.628129,68.658038,79.544133,68.086775,79.424968,-0.000528,0.030906,68.336411,16.279313,80.955191,0.127656,-40.000865,-0.000001,NaN,Inf,84.260038,-2.631910,1.004899,0.308882,0.233397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.512419,68.340312,68.804625,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458414,68.640718,14.527342,68.459542,-0.046493,0.035398,0.000000,14.348673,80.463068,0.000294,68.401870,79.929861,68.546566,12.644137,68.632420,79.560772,68.054319,79.460745,-0.000528,0.030951,68.336389,16.260670,80.949830,0.127893,-40.001233,-0.000001,NaN,Inf,84.149397,-2.580376,1.005323,0.308869,0.233453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.522966,68.301385,68.773853,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438671,68.640718,14.447312,68.459542,-0.046231,0.035387,0.000000,14.346960,80.545362,0.000396,68.400548,79.953326,68.568987,12.666731,68.637804,79.545533,68.050908,79.419691,-0.000527,0.030961,68.332584,16.191680,80.963128,0.127927,-40.000813,0.000000,NaN,Inf,84.171942,-2.573572,0.998320,0.308499,0.232755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.541651,68.300949,68.767120,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474535,68.638516,14.606742,68.461470,-0.044324,0.035361,0.000000,14.349386,80.454302,0.000653,68.388225,80.015367,68.556170,12.583678,68.623320,79.583977,68.034338,79.487903,-0.000525,0.030987,68.311558,16.233488,80.963270,0.128272,-40.000944,-0.000000,NaN,Inf,84.267308,-2.548336,1.000598,0.308106,0.233469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.551693,68.309331,68.766351,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472499,68.640443,14.418178,68.460919,-0.043099,0.035361,0.000000,14.346104,80.504463,0.000328,68.400986,79.997790,68.583163,12.628845,68.649490,79.442326,68.066735,79.475969,-0.000525,0.030970,68.332610,16.271065,80.994088,0.127728,-40.001259,-0.000001,NaN,Inf,84.167822,-2.482296,1.009134,0.307941,0.233451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570793,68.303906,68.783768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444211,68.641818,14.480721,68.457339,-0.044126,0.035338,0.000000,14.349386,80.481923,0.000244,68.385733,80.085865,68.570739,12.610105,68.634568,79.528564,68.073826,79.422770,-0.000526,0.030978,68.326843,16.266307,81.001939,0.128124,-40.001652,0.000001,NaN,Inf,84.175267,-2.523347,0.996247,0.306957,0.233932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577902,68.318086,68.767584,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444263,68.641818,14.489068,68.457339,-0.046550,0.035292,0.000000,14.343964,80.492026,0.000394,68.382303,79.981030,68.552302,12.496366,68.631506,79.504562,68.073697,79.401023,-0.000525,0.030962,68.339119,16.272206,81.014463,0.127880,-40.000551,-0.000000,NaN,Inf,84.253368,-2.569020,1.002528,0.308623,0.233228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586063,68.321676,68.771610,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478930,68.641543,14.451798,68.459542,-0.046463,0.035286,0.000000,14.347389,80.438248,0.000181,68.413831,79.981694,68.580955,12.516593,68.652270,79.548568,68.078426,79.352864,-0.000525,0.030969,68.350850,16.304347,80.953114,0.128192,-40.000577,-0.000000,NaN,Inf,84.253228,-2.584670,1.003102,0.308499,0.233395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606407,68.321238,68.814150,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453039,68.640443,14.559647,68.458441,-0.045325,0.035274,0.000000,14.346675,80.424950,-0.000014,68.389431,79.915355,68.546114,12.522078,68.615755,79.598052,68.043869,79.466745,-0.000526,0.030949,68.291265,16.235699,80.993680,0.127641,-40.001206,0.000000,NaN,Inf,84.158942,-2.624351,0.998126,0.307942,0.233616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569483,68.299686,68.755514,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443002,68.640718,14.529224,68.460644,-0.043205,0.035304,0.000000,14.345391,80.473187,0.000117,68.391217,79.940548,68.554951,12.627805,68.618775,79.549667,68.055233,79.405225,-0.000524,0.030927,68.319931,16.264936,80.982116,0.127779,-40.001652,-0.000001,NaN,Inf,84.228034,-2.507169,1.007376,0.307473,0.233258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592453,68.298964,68.758559,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465568,68.639342,14.422492,68.463398,-0.044163,0.035291,0.000000,14.347959,80.430974,0.000195,68.399540,79.932071,68.578051,12.614061,68.636894,79.588254,68.059041,79.356373,-0.000525,0.030892,68.351008,16.230256,80.959395,0.127242,-40.001338,-0.000001,NaN,Inf,84.255551,-2.563156,1.005970,0.307745,0.233463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591450,68.314591,68.784390,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447947,68.639342,14.542906,68.463398,-0.046341,0.035323,0.000000,14.346532,80.427586,-0.000007,68.395890,79.996919,68.561209,12.656841,68.630023,79.567433,68.057444,79.373556,-0.000524,0.030862,68.325852,16.310875,81.009690,0.127605,-40.000577,0.000000,NaN,Inf,84.192953,-2.602420,0.997022,0.307605,0.233714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579592,68.330587,68.767418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452746,68.643469,14.507789,68.466153,-0.045989,0.035275,0.000000,14.349529,80.457223,-0.000002,68.398696,79.947286,68.580633,12.588062,68.634072,79.607100,68.081893,79.362840,-0.000524,0.030852,68.336932,16.281054,80.937470,0.126636,-40.001101,-0.000001,NaN,Inf,84.240754,-2.588350,1.006573,0.307620,0.233267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581147,68.308443,68.766918,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476649,68.643194,14.517834,68.466428,-0.043517,0.035261,0.000000,14.352811,80.403138,0.000318,68.413602,79.978507,68.595003,12.657737,68.638471,79.535412,68.069047,79.448396,-0.000523,0.030871,68.330360,16.253979,81.005853,0.127301,-40.001075,-0.000001,NaN,Inf,84.231857,-2.620577,1.003808,0.307527,0.233493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571413,68.307021,68.779013,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473972,68.642094,14.552869,68.465327,-0.042740,0.035280,0.000000,14.345676,80.375247,0.000103,68.403716,80.035860,68.564557,12.619934,68.639192,79.540337,68.076138,79.370414,-0.000523,0.030906,68.324593,16.198764,80.909633,0.126573,-40.001023,-0.000000,NaN,Inf,84.166773,-2.545654,1.002845,0.308711,0.233931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581694,68.331442,68.781113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458832,68.642094,14.489819,68.465327,-0.043365,0.035231,0.000000,14.349386,80.414259,0.000071,68.375014,80.016991,68.542051,12.604069,68.615848,79.500206,68.054298,79.333477,-0.000524,0.030919,68.320656,16.293874,80.992802,0.126955,-40.001705,-0.000001,NaN,Inf,84.172926,-2.609324,1.005451,0.307295,0.234036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565005,68.291048,68.768014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453190,68.642919,14.525478,68.462297,-0.044847,0.035208,0.000000,14.348530,80.448869,0.000422,68.382142,79.908764,68.542161,12.601582,68.637575,79.601700,68.055656,79.365759,-0.000522,0.030930,68.330276,16.268076,80.992272,0.126717,-40.001233,-0.000000,NaN,Inf,84.213971,-2.614300,1.002143,0.308330,0.233934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570102,68.312778,68.766047,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469278,68.641268,14.516176,68.459818,-0.044305,0.035198,0.000000,14.344392,80.529228,0.000204,68.389073,79.924605,68.579194,12.545569,68.634295,79.560566,68.059726,79.416306,-0.000522,0.030911,68.334736,16.186157,80.967575,0.127325,-40.001180,-0.000001,NaN,Inf,84.238235,-2.594396,1.005003,0.306973,0.233328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572642,68.314903,68.773854,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454794,68.640993,14.468527,68.452381,-0.041839,0.035257,0.000000,14.345676,80.420519,0.000117,68.385814,79.935798,68.573791,12.601827,68.617251,79.580104,68.070165,79.413183,-0.000521,0.030894,68.339742,16.248812,80.984360,0.126861,-40.001233,-0.000001,NaN,Inf,84.184823,-2.559611,1.003241,0.308409,0.234284,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.551444,68.297440,68.779300,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444344,68.641543,14.520615,68.447423,-0.041858,0.035291,0.000000,14.349815,80.443779,0.000404,68.420386,79.893804,68.577903,12.548708,68.649217,79.561588,68.081286,79.392509,-0.000521,0.030916,68.333847,16.189119,80.928129,0.127250,-40.000288,-0.000000,NaN,Inf,84.223826,-2.572315,1.000950,0.307040,0.232078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550984,68.324837,68.834459,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467177,68.641543,14.433953,68.447423,-0.043569,0.035233,0.000000,14.350813,80.353253,0.000428,68.404308,79.935900,68.573398,12.615447,68.647620,79.533414,68.096692,79.454233,-0.000521,0.030904,68.328080,16.324018,80.970571,0.127396,-40.001206,-0.000001,NaN,Inf,84.252731,-2.598436,1.005280,0.308359,0.233711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.563935,68.325735,68.784202,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.487413,68.640993,14.459396,68.442190,-0.045168,0.035184,0.000000,14.348102,80.509567,0.000103,68.399138,79.932864,68.578888,12.613877,68.631911,79.487350,68.082754,79.435035,-0.000521,0.030915,68.349779,16.263217,80.982380,0.127554,-40.001600,0.000000,NaN,Inf,84.190795,-2.569066,0.997703,0.307478,0.232988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.556542,68.312934,68.782323,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460807,68.639067,14.523498,68.435854,-0.044683,0.035179,0.000000,14.351099,80.461571,0.000068,68.393399,80.000673,68.537703,12.633513,68.623970,79.530603,68.066578,79.394936,-0.000521,0.030906,68.329972,16.199592,80.897108,0.127607,-40.001233,0.000000,NaN,Inf,84.135413,-2.569052,0.998066,0.307827,0.233250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.551096,68.307902,68.784857,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442937,68.638516,14.453176,68.430897,-0.041906,0.035128,0.000000,14.350243,80.376218,0.000109,68.402203,79.916324,68.580093,12.588286,68.638520,79.526161,68.060061,79.482883,-0.000520,0.030912,68.330108,16.240088,80.893478,0.127702,-40.001075,-0.000001,NaN,Inf,84.205589,-2.581968,1.004335,0.307932,0.233376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554837,68.316218,68.772942,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473405,68.641268,14.396028,68.424286,-0.041935,0.035153,0.000000,14.345961,80.370466,-0.000187,68.388036,80.073019,68.567494,12.596729,68.629243,79.525302,68.064502,79.357967,-0.000519,0.030926,68.332043,16.225304,80.936350,0.127805,-40.001101,-0.000000,NaN,Inf,84.267087,-2.515281,1.000709,0.307265,0.232904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558030,68.303197,68.774472,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467209,68.641268,14.517779,68.424286,-0.043637,0.035172,0.000000,14.343535,80.402525,-0.000216,68.428887,79.872256,68.551702,12.649277,68.633400,79.583830,68.073632,79.402391,-0.000518,0.030916,68.342362,16.252415,80.909450,0.127763,-39.999816,0.000001,NaN,Inf,84.173638,-2.606723,0.994654,0.307519,0.233017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569668,68.317749,68.777778,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443884,68.642369,14.492401,68.421256,-0.045290,0.035152,0.000000,14.349386,80.460185,0.000074,68.394053,79.952504,68.556297,12.559372,68.629267,79.540299,68.058920,79.389959,-0.000518,0.030920,68.333935,16.289444,81.011239,0.127742,-40.001285,-0.000001,NaN,Inf,84.190432,-2.583613,1.003495,0.307722,0.233297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.542259,68.314863,68.778451,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446816,68.639892,14.563120,68.417676,-0.044908,0.035159,0.000000,14.340681,80.421081,-0.000157,68.405115,80.000977,68.558506,12.567796,68.628567,79.468195,68.072142,79.379948,-0.000518,0.030932,68.342534,16.251530,80.924544,0.127493,-40.001678,-0.000001,NaN,Inf,84.254808,-2.577921,1.003359,0.307197,0.233160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529921,68.314163,68.779198,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476209,68.637966,14.562819,68.417400,-0.043017,0.035142,0.000000,14.347389,80.410464,-0.000232,68.389862,80.004435,68.541729,12.569283,68.616773,79.564214,68.043057,79.440851,-0.000519,0.030943,68.313612,16.213768,80.911345,0.128035,-40.000551,-0.000001,NaN,Inf,84.244372,-2.598409,1.008050,0.306926,0.232983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.535587,68.301120,68.763844,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454468,68.637966,14.481250,68.417400,-0.041847,0.035073,0.000000,14.346104,80.483380,-0.000088,68.389778,79.954744,68.552361,12.630639,68.633228,79.596178,68.020517,79.427813,-0.000518,0.030951,68.318077,16.240215,80.918872,0.128621,-40.001128,-0.000001,NaN,Inf,84.162736,-2.525136,1.005983,0.308379,0.233702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.520033,68.305104,68.752124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445181,68.641268,14.544944,68.418502,-0.043036,0.035039,0.000000,14.348816,80.515674,-0.000133,68.414026,79.925780,68.541995,12.610350,68.630757,79.544128,68.081948,79.409630,-0.000518,0.030951,68.346083,16.279684,80.943446,0.128404,-40.000577,-0.000000,NaN,Inf,84.221682,-2.512054,1.001853,0.307797,0.232815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562454,68.325085,68.772792,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.483255,68.641268,14.558055,68.416574,-0.044683,0.034975,0.000000,14.349386,80.432238,-0.000315,68.385044,79.935773,68.554902,12.592487,68.604175,79.589844,68.056915,79.374124,-0.000517,0.030944,68.310026,16.216258,81.019233,0.128097,-40.000577,-0.000001,NaN,Inf,84.250184,-2.586677,1.006906,0.307602,0.233649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.546683,68.283531,68.757332,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460550,68.640443,14.455293,68.417125,-0.043184,0.034907,0.000000,14.345105,80.499215,-0.000019,68.397064,79.999715,68.566758,12.591795,68.619361,79.549056,68.048647,79.403144,-0.000516,0.030923,68.317930,16.243483,81.020010,0.128647,-40.000865,-0.000001,NaN,Inf,84.146949,-2.587409,1.005165,0.306894,0.233155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559788,68.318676,68.769015,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438952,68.641268,14.505576,68.412993,-0.041902,0.034907,0.000000,14.341538,80.440406,-0.000062,68.393889,79.931985,68.589307,12.616611,68.634435,79.615243,68.065408,79.323506,-0.000515,0.030923,68.334598,16.280610,80.896194,0.128419,-40.001547,0.000000,NaN,Inf,84.207662,-2.558081,0.999636,0.308216,0.233179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576106,68.328762,68.764988,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466083,68.641268,14.440974,68.412993,-0.042884,0.034881,0.000000,14.348245,80.396284,-0.000248,68.387046,80.009677,68.566274,12.544691,68.642158,79.574523,68.050199,79.351761,-0.000514,0.030910,68.332706,16.243505,80.991171,0.128505,-40.000787,-0.000001,NaN,Inf,84.267095,-2.632649,1.004614,0.307246,0.233462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599206,68.312787,68.777631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469037,68.640993,14.486493,68.410790,-0.044984,0.034921,0.000000,14.346675,80.464992,-0.000168,68.397889,79.946706,68.559299,12.611635,68.637674,79.514444,68.078169,79.374514,-0.000516,0.030893,68.331989,16.221423,80.963006,0.128189,-40.000551,0.000000,NaN,Inf,84.193484,-2.596926,0.998264,0.307004,0.232896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.597218,68.325766,68.780235,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454584,68.642644,14.486735,68.407484,-0.045267,0.034912,0.000000,14.347531,80.354874,0.000264,68.407366,79.901267,68.599851,12.614122,68.662027,79.475045,68.073993,79.394307,-0.000515,0.030898,68.332384,16.212434,80.994536,0.128872,-40.000839,-0.000000,NaN,Inf,84.185201,-2.608379,1.001206,0.307560,0.233661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582497,68.341807,68.792267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441700,68.640993,14.423638,68.407484,-0.044042,0.034835,0.000000,14.340253,80.438631,0.000012,68.391960,79.977482,68.560240,12.650399,68.610763,79.595379,68.070534,79.450366,-0.000514,0.030891,68.311578,16.220581,80.988563,0.128696,-40.000839,-0.000000,NaN,Inf,84.226045,-2.589840,1.002224,0.307667,0.233730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.584859,68.291782,68.755982,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462413,68.640993,14.531957,68.407484,-0.041655,0.034827,0.000000,14.343821,80.403627,-0.000078,68.409346,79.955872,68.575311,12.534395,68.633321,79.562928,68.066008,79.406431,-0.000514,0.030929,68.322377,16.255326,81.012689,0.128913,-40.000682,0.000000,NaN,Inf,84.259359,-2.545712,0.998749,0.308694,0.234380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580397,68.309355,68.770990,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458749,68.639617,14.521129,68.410790,-0.042865,0.034914,0.000000,14.345533,80.425770,0.000518,68.370887,79.945564,68.557901,12.529909,68.621309,79.509880,68.046814,79.438832,-0.000512,0.030914,68.319003,16.234230,81.058291,0.128625,-40.001757,-0.000001,NaN,Inf,84.203160,-2.573057,1.004809,0.308057,0.233769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570881,68.293599,68.741420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445172,68.641268,14.469157,68.412442,-0.044932,0.034891,0.000000,14.346675,80.450283,0.000115,68.429403,79.978381,68.567021,12.601521,68.655376,79.545084,68.073320,79.415651,-0.000513,0.030932,68.339157,16.277543,80.928579,0.128824,-40.001311,-0.000001,NaN,Inf,84.202045,-2.527770,1.004313,0.307135,0.233273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595381,68.318524,68.792841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466602,68.641268,14.549851,68.414921,-0.045295,0.034886,0.000000,14.346960,80.452529,-0.000108,68.394181,79.996372,68.570414,12.634595,68.627591,79.541458,68.064871,79.383452,-0.000513,0.030939,68.325794,16.224334,80.943223,0.127896,-40.001101,-0.000000,NaN,Inf,84.250211,-2.573680,1.001660,0.307991,0.234756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577577,68.296972,68.764867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459833,68.640443,14.536098,68.413544,-0.044124,0.034893,0.000000,14.343535,80.400890,0.000009,68.395855,79.959323,68.574000,12.603765,68.639077,79.537055,68.089010,79.358805,-0.000511,0.030957,68.328711,16.262261,80.895745,0.128441,-40.000970,-0.000001,NaN,Inf,84.192079,-2.588595,1.005755,0.308151,0.233104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.563291,68.305549,68.769045,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440981,68.640443,14.462426,68.413544,-0.041673,0.034807,0.000000,14.340681,80.392479,-0.000082,68.407677,79.901078,68.563041,12.548873,68.623958,79.551640,68.088028,79.342402,-0.000511,0.030972,68.337244,16.214445,81.011181,0.127865,-40.001049,-0.000001,NaN,Inf,84.209606,-2.630623,1.005274,0.307016,0.232798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571450,68.299990,68.763908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462543,68.641543,14.497038,68.416574,-0.042555,0.034785,0.000000,14.348245,80.419328,-0.000415,68.398419,80.009352,68.560440,12.591835,68.610546,79.528563,68.063318,79.357475,-0.000510,0.030964,68.311432,16.277144,80.935207,0.128257,-40.001338,-0.000000,NaN,Inf,84.260762,-2.641549,1.001485,0.308288,0.233164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558041,68.296972,68.760822,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467676,68.640993,14.525573,68.418226,-0.044973,0.034794,0.000000,14.350100,80.423308,-0.000279,68.390513,80.004547,68.543225,12.608371,68.622011,79.599847,68.076146,79.384469,-0.000510,0.030946,68.321294,16.337416,81.003957,0.127888,-40.001416,-0.000000,NaN,Inf,84.203359,-2.605897,1.002385,0.307909,0.233724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574907,68.286817,68.785277,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453776,68.640167,14.491639,68.419328,-0.045266,0.034775,0.000000,14.350100,80.447987,-0.000059,68.395314,79.921379,68.563261,12.669707,68.623346,79.572793,68.082644,79.409935,-0.000510,0.030923,68.332717,16.261605,81.013421,0.128286,-40.001180,0.000000,NaN,Inf,84.174072,-2.633789,0.997388,0.308007,0.233436,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579151,68.312267,68.770994,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459633,68.640167,14.562716,68.421532,-0.044115,0.034791,0.000000,14.347531,80.425152,-0.000392,68.394945,79.974527,68.577654,12.624399,68.635666,79.491180,68.084768,79.408182,-0.000510,0.030909,68.336483,16.250339,81.018683,0.127646,-40.001390,-0.000000,NaN,Inf,84.225761,-2.587152,1.002620,0.306846,0.233223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611003,68.318768,68.771869,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477491,68.640167,14.440974,68.421532,-0.043148,0.034752,0.000000,14.348245,80.472446,-0.000435,68.397637,79.936743,68.572799,12.643220,68.656999,79.595059,68.070847,79.431586,-0.000512,0.030889,68.338352,16.267298,80.949565,0.127874,-40.001023,-0.000001,NaN,Inf,84.209874,-2.590546,1.007129,0.307221,0.232871,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605732,68.308089,68.763775,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443829,68.640167,14.542527,68.417676,-0.044162,0.034728,0.000000,14.344677,80.476233,-0.000100,68.387733,79.867550,68.551101,12.528889,68.615339,79.598499,68.062950,79.435038,-0.000512,0.030896,68.313547,16.238953,80.948445,0.127160,-40.000656,0.000000,NaN,Inf,84.161463,-2.559646,0.997478,0.306746,0.232932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601488,68.305507,68.768766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443424,68.639342,14.447132,68.418502,-0.045797,0.034699,0.000000,14.342108,80.449312,-0.000287,68.399965,79.938403,68.557751,12.570691,68.629474,79.606035,68.067786,79.498418,-0.000511,0.030887,68.336135,16.288073,80.950608,0.127307,-40.000420,-0.000001,NaN,Inf,84.252754,-2.549245,1.006833,0.306621,0.232451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595669,68.313822,68.780246,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467628,68.642369,14.451363,68.417125,-0.046084,0.034650,0.000000,14.344249,80.441810,-0.000386,68.412938,79.935346,68.567702,12.661572,68.634025,79.555371,68.067547,79.416980,-0.000510,0.030867,68.334657,16.298090,80.964496,0.126839,-40.000918,-0.000000,NaN,Inf,84.253028,-2.508121,1.000257,0.306975,0.233861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619338,68.314216,68.791643,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445424,68.639892,14.531990,68.418226,-0.043574,0.034598,0.000000,14.349386,80.395954,0.000044,68.409226,79.978006,68.592920,12.637510,68.653431,79.585933,68.077114,79.399263,-0.000509,0.030832,68.339622,16.274675,81.062797,0.126857,-40.001626,0.000000,NaN,Inf,84.190398,-2.566942,0.998876,0.307856,0.233297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588449,68.326142,68.792477,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449632,68.639892,14.447332,68.418226,-0.043574,0.034606,0.000000,14.347103,80.383375,-0.000028,68.387131,79.918220,68.580433,12.612226,68.627221,79.626513,68.061096,79.394858,-0.000508,0.030822,68.322040,16.253521,81.056761,0.127145,-40.000577,0.000000,NaN,Inf,84.235006,-2.556888,0.999366,0.309063,0.234309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.548943,68.291196,68.756939,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479800,68.640993,14.499150,68.420154,-0.045000,0.034621,0.000000,14.343964,80.349672,-0.000123,68.417746,79.906959,68.569630,12.573851,68.635953,79.551826,68.066568,79.466646,-0.000507,0.030826,68.322520,16.359176,80.927173,0.126773,-40.000682,0.000000,NaN,Inf,84.236731,-2.576542,0.999841,0.307282,0.233262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581365,68.312819,68.788587,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.483412,68.640718,14.495787,68.424561,-0.046926,0.034676,0.000000,14.352526,80.412659,0.000151,68.411513,79.903501,68.588593,12.616507,68.657000,79.658990,68.058211,79.408769,-0.000508,0.030815,68.342740,16.298162,80.947809,0.126740,-40.000918,-0.000000,NaN,Inf,84.156036,-2.529940,1.001336,0.307791,0.233915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.566664,68.324722,68.778574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436046,68.641268,14.435606,68.424011,-0.046101,0.034720,0.000000,14.344106,80.455069,0.000332,68.410925,79.950797,68.590211,12.590796,68.641575,79.561421,68.069677,79.414062,-0.000508,0.030815,68.333468,16.218855,81.001064,0.126857,-40.001390,-0.000000,NaN,Inf,84.145976,-2.563565,1.000854,0.307567,0.233103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554150,68.330499,68.778397,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442763,68.641268,14.534214,68.424011,-0.044214,0.034647,0.000000,14.343250,80.410738,-0.000082,68.411035,80.078267,68.578010,12.601848,68.658054,79.505478,68.081846,79.387250,-0.000509,0.030799,68.332337,16.244089,81.006244,0.126697,-40.001101,0.000000,NaN,Inf,84.274987,-2.571190,0.999969,0.308280,0.233530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559404,68.329933,68.767703,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471402,68.638516,14.513078,68.424011,-0.042965,0.034681,0.000000,14.345105,80.426649,-0.000135,68.408993,80.019208,68.546885,12.652804,68.645211,79.599905,68.085611,79.432528,-0.000507,0.030784,68.342696,16.199998,80.952136,0.126901,-40.000656,-0.000001,NaN,Inf,84.256749,-2.602813,1.006332,0.308902,0.234008,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581061,68.340371,68.780607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443862,68.641543,14.491134,68.426214,-0.044038,0.034671,0.000000,14.344677,80.393860,0.000169,68.388355,79.927490,68.570857,12.625950,68.637180,79.551887,68.056924,79.382964,-0.000507,0.030778,68.316651,16.328711,81.009793,0.126789,-40.000682,-0.000000,NaN,Inf,84.176315,-2.573727,1.002880,0.307381,0.233837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558900,68.313630,68.767314,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
