OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
7:33:46 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.461345,68.639617,14.412834,68.383246,-0.045369,0.034489,0.000000,14.349244,80.484395,0.000414,68.406560,79.896320,68.553113,12.692178,68.621925,79.575033,68.085239,79.407119,-0.000533,0.030593,68.328269,16.177554,80.870127,0.125535,-40.000341,0.000000,NaN,Inf,84.191228,-2.631918,0.999260,0.307898,0.233567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658361,68.339949,68.776496,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456935,68.640443,14.470152,68.384623,-0.047257,0.034498,0.000000,14.340539,80.483208,0.000173,68.404821,79.963798,68.581352,12.656557,68.642690,79.548075,68.078498,79.365113,-0.000531,0.030637,68.348028,16.229399,80.959970,0.126041,-40.000787,0.000001,NaN,Inf,84.204680,-2.591790,0.996645,0.308311,0.234276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659172,68.330783,68.778901,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476953,68.638516,14.515926,68.386276,-0.044909,0.034418,0.000000,14.345248,80.491186,0.000301,68.365864,79.988162,68.533123,12.566327,68.606501,79.574786,68.089990,79.493396,-0.000531,0.030654,68.322656,16.154851,80.947384,0.125957,-40.001206,-0.000000,NaN,Inf,84.278330,-2.609504,1.000252,0.308714,0.234281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644604,68.287520,68.755064,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454098,68.641818,14.551337,68.390958,-0.043455,0.034421,0.000000,14.348816,80.534305,0.000301,68.389528,79.972075,68.560092,12.607740,68.618097,79.527993,68.077648,79.440972,-0.000531,0.030650,68.324855,16.151199,80.939204,0.125829,-40.001442,-0.000000,NaN,Inf,84.161270,-2.533967,1.002692,0.309226,0.234263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679055,68.329469,68.749795,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441986,68.641818,14.462586,68.390958,-0.044519,0.034459,0.000000,14.345391,80.457824,0.000120,68.413191,79.875898,68.559153,12.501545,68.625056,79.522287,68.100650,79.400818,-0.000530,0.030647,68.339872,16.272485,80.999574,0.125852,-40.000761,-0.000001,NaN,Inf,84.226539,-2.559640,1.006727,0.308362,0.233222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656920,68.336014,68.785249,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461875,68.639342,14.501822,68.395641,-0.046461,0.034493,0.000000,14.338398,80.462436,0.000142,68.379726,79.823261,68.565694,12.555888,68.630769,79.518554,68.081913,79.441328,-0.000531,0.030671,68.317518,16.227422,80.980671,0.126207,-40.000734,-0.000000,NaN,Inf,84.259409,-2.611772,1.001426,0.308140,0.233504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675930,68.330501,68.770679,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472954,68.638516,14.401552,68.398946,-0.047341,0.034442,0.000000,14.347674,80.424478,0.000327,68.381403,80.012680,68.544499,12.610676,68.598342,79.585687,68.075286,79.391185,-0.000530,0.030691,68.322919,16.334334,81.027474,0.126325,-40.000813,-0.000000,NaN,Inf,84.202968,-2.563645,1.002762,0.308094,0.234674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661800,68.299734,68.750758,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699193,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439111,68.637140,14.417056,68.403904,-0.045695,0.034463,0.000000,14.345105,80.416516,0.000074,68.405088,79.904527,68.567946,12.555744,68.627201,79.568450,68.077936,79.417673,-0.000531,0.030712,68.332583,16.312402,80.848367,0.126509,-40.001390,0.000001,NaN,Inf,84.172108,-2.593398,0.995066,0.308100,0.233481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681922,68.313628,68.778339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437718,68.637140,14.505719,68.403904,-0.043626,0.034511,0.000000,14.341680,80.464247,0.000075,68.421039,79.949346,68.594828,12.590327,68.647857,79.570730,68.105644,79.429266,-0.000530,0.030714,68.352694,16.257288,80.911021,0.126584,-40.001364,0.000000,NaN,Inf,84.262538,-2.576829,0.998473,0.308478,0.233325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703403,68.330129,68.794395,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473390,68.638791,14.420725,68.406107,-0.044261,0.034499,0.000000,14.344963,80.445138,0.000340,68.389795,79.972933,68.553271,12.627377,68.634138,79.541090,68.062532,79.395492,-0.000530,0.030738,68.327604,16.297655,80.960967,0.127153,-40.000918,-0.000001,NaN,Inf,84.266319,-2.596125,1.004710,0.309038,0.233984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666831,68.300193,68.754635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437325,68.638516,14.438836,68.406658,-0.046222,0.034525,0.000000,14.341680,80.454604,0.000102,68.389273,80.015945,68.561932,12.612676,68.612455,79.501138,68.061175,79.339483,-0.000530,0.030715,68.320051,16.244160,80.902211,0.126836,-40.001705,0.000001,NaN,Inf,84.170815,-2.577415,0.996361,0.307043,0.233537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667180,68.319253,68.769484,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443770,68.640443,14.479878,68.411065,-0.046253,0.034521,0.000000,14.345961,80.362784,0.000080,68.379975,80.021363,68.556837,12.594445,68.609437,79.540296,68.066779,79.378208,-0.000532,0.030709,68.326037,16.240893,81.028698,0.127536,-40.001101,-0.000000,NaN,Inf,84.268763,-2.616815,1.000105,0.308911,0.234652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667073,68.312493,68.749736,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473328,68.639892,14.403820,68.417400,-0.043857,0.034510,0.000000,14.340967,80.429048,0.000334,68.397292,79.963739,68.549948,12.500384,68.627073,79.431647,68.077152,79.387252,-0.000531,0.030688,68.338006,16.304325,80.956971,0.126884,-40.000734,-0.000000,NaN,Inf,84.253191,-2.594308,1.002500,0.307519,0.233439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685950,68.326389,68.742650,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463763,68.639892,14.495530,68.417400,-0.042801,0.034531,0.000000,14.342679,80.499894,0.000343,68.414978,79.942873,68.577836,12.507642,68.615477,79.509471,68.082491,79.406268,-0.000531,0.030693,68.337940,16.187727,80.986095,0.127122,-40.001285,0.000001,NaN,Inf,84.172471,-2.598119,0.995197,0.308550,0.234226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688903,68.319365,68.769179,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444367,68.639067,14.458386,68.417676,-0.045027,0.034553,0.000000,14.345248,80.436925,0.000328,68.378912,79.986538,68.553798,12.582313,68.615127,79.563867,68.052402,79.447525,-0.000531,0.030705,68.310501,16.262825,80.863520,0.126800,-40.000997,-0.000000,NaN,Inf,84.198400,-2.589659,1.002196,0.308083,0.233182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667774,68.290742,68.749913,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467364,68.639892,14.517908,68.420705,-0.046405,0.034544,0.000000,14.346247,80.373039,0.000502,68.398903,79.985100,68.555329,12.653946,68.632455,79.614574,68.043015,79.390247,-0.000530,0.030707,68.309850,16.273177,80.927172,0.127449,-40.000629,-0.000000,NaN,Inf,84.250193,-2.529640,1.000971,0.308338,0.234039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673876,68.320962,68.741778,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467234,68.637966,14.490182,68.422358,-0.047000,0.034570,0.000000,14.346675,80.431651,0.000725,68.404902,79.913081,68.569197,12.595648,68.632194,79.584525,68.051137,79.362108,-0.000531,0.030699,68.335292,16.195497,80.903453,0.127228,-40.001338,-0.000001,NaN,Inf,84.188636,-2.561807,1.003494,0.307370,0.233555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675692,68.308227,68.757375,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439448,68.640443,14.477474,68.425939,-0.043721,0.034610,0.000000,14.347246,80.442355,0.000325,68.383325,79.958160,68.543518,12.580559,68.616900,79.543699,68.081380,79.332643,-0.000530,0.030716,68.316162,16.255469,80.956887,0.127474,-40.001521,-0.000000,NaN,Inf,84.187061,-2.590352,1.001586,0.307540,0.233544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.667884,68.297505,68.761420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445737,68.640443,14.451633,68.425939,-0.042582,0.034594,0.000000,14.343535,80.452700,0.000356,68.384959,80.045090,68.559399,12.607680,68.641515,79.597520,68.046434,79.411532,-0.000529,0.030708,68.335991,16.228622,80.836845,0.126372,-40.000525,-0.000001,NaN,Inf,84.232151,-2.616968,1.004583,0.308233,0.233623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657582,68.310482,68.747273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471346,68.638516,14.443205,68.426214,-0.045007,0.034577,0.000000,14.344820,80.465752,0.000443,68.389285,79.935267,68.558394,12.648930,68.622218,79.559364,68.050791,79.420652,-0.000529,0.030693,68.334535,16.256161,80.963109,0.126612,-40.000970,-0.000000,NaN,Inf,84.247852,-2.549782,1.000408,0.308354,0.234397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679850,68.309476,68.757445,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461569,68.640443,14.519900,68.426765,-0.046440,0.034550,0.000000,14.345533,80.433615,0.000049,68.391959,79.955960,68.547522,12.567428,68.624647,79.558448,68.074275,79.377780,-0.000527,0.030671,68.329357,16.258187,81.019296,0.126383,-40.001075,0.000000,NaN,Inf,84.176468,-2.547522,0.998055,0.307224,0.233181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659836,68.318557,68.761799,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434766,68.638241,14.518626,68.427316,-0.046981,0.034507,0.000000,14.346104,80.410487,0.000070,68.397585,80.070237,68.558374,12.608943,68.604738,79.601882,68.062062,79.402348,-0.000529,0.030659,68.315558,16.277629,80.959988,0.126621,-40.000865,-0.000001,NaN,Inf,84.204899,-2.602116,1.004034,0.308914,0.233708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.644504,68.324840,68.740451,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445474,68.638241,14.426429,68.427316,-0.044436,0.034528,0.000000,14.343535,80.426877,0.000202,68.371427,79.944866,68.524010,12.592835,68.604868,79.569162,68.090187,79.394718,-0.000529,0.030679,68.312928,16.181855,80.958072,0.126456,-40.001364,-0.000001,NaN,Inf,84.275436,-2.572074,1.005810,0.307635,0.233381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635075,68.297529,68.751105,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477252,68.639067,14.498865,68.427591,-0.042919,0.034574,0.000000,14.343678,80.462159,0.000193,68.379011,79.964339,68.561502,12.587595,68.606621,79.644764,68.051671,79.430937,-0.000528,0.030701,68.338717,16.260106,81.015157,0.126472,-40.001023,0.000000,NaN,Inf,84.246364,-2.605735,0.998682,0.307142,0.233432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641399,68.299282,68.757493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441220,68.640993,14.543589,68.429244,-0.044981,0.034648,0.000000,14.345248,80.423359,0.000009,68.388445,79.993360,68.549189,12.619180,68.615089,79.588965,68.065746,79.394962,-0.000526,0.030697,68.320462,16.338471,80.959947,0.126345,-40.000918,-0.000000,NaN,Inf,84.161011,-2.540941,1.001493,0.308589,0.233669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610797,68.299436,68.764080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439961,68.637691,14.426866,68.428142,-0.046396,0.034651,0.000000,14.342251,80.420853,0.000120,68.393921,79.969247,68.578521,12.626460,68.628634,79.569019,68.092884,79.404045,-0.000525,0.030674,68.333390,16.326942,80.898866,0.126174,-40.001469,0.000000,NaN,Inf,84.210277,-2.473269,0.997921,0.306816,0.233391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617273,68.307162,68.772086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473324,68.636865,14.469100,68.429795,-0.045281,0.034734,0.000000,14.349815,80.505069,0.000098,68.405305,79.979247,68.568723,12.636144,68.618833,79.686267,68.074412,79.308277,-0.000525,0.030661,68.334868,16.279370,80.993067,0.125978,-40.001154,0.000000,NaN,Inf,84.260779,-2.601665,0.999093,0.307988,0.232966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.620774,68.313574,68.766922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467857,68.636865,14.457477,68.429795,-0.043338,0.034762,0.000000,14.346675,80.472347,-0.000028,68.397575,80.002422,68.556737,12.600053,68.627629,79.597889,68.077853,79.407979,-0.000524,0.030659,68.342838,16.244396,81.022885,0.126191,-40.001574,0.000000,NaN,Inf,84.169453,-2.652712,0.999708,0.308042,0.232938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617099,68.327361,68.768283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445644,68.638791,14.397279,68.425663,-0.042330,0.034749,0.000000,14.349672,80.449357,-0.000002,68.407720,79.953764,68.557764,12.521486,68.630319,79.601701,68.081418,79.453418,-0.000525,0.030655,68.314132,16.235086,80.950666,0.126266,-40.001180,0.000000,NaN,Inf,84.184272,-2.583779,0.999283,0.306372,0.234378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616048,68.304689,68.771431,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451769,68.639617,14.514148,68.422909,-0.044050,0.034797,0.000000,14.348387,80.467195,0.000204,68.392902,79.945495,68.538234,12.572892,68.627827,79.573362,68.072731,79.424709,-0.000524,0.030627,68.326994,16.190809,80.960639,0.126860,-40.000656,0.000001,NaN,Inf,84.246451,-2.554383,0.996652,0.308557,0.233380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613557,68.326727,68.781448,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476867,68.637416,14.482381,68.419879,-0.046149,0.034803,0.000000,14.345391,80.366953,-0.000031,68.411918,79.932427,68.567432,12.566632,68.627935,79.602635,68.093547,79.358049,-0.000523,0.030615,68.331982,16.262967,80.922727,0.126221,-40.001574,-0.000001,NaN,Inf,84.230658,-2.566519,1.004316,0.307963,0.232995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601611,68.320183,68.764437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459777,68.637416,14.539591,68.419879,-0.046117,0.034845,0.000000,14.345676,80.443890,-0.000056,68.380280,79.969260,68.549367,12.637062,68.606121,79.534796,68.060433,79.395879,-0.000524,0.030628,68.318073,16.274247,80.979302,0.126620,-40.000734,-0.000000,NaN,Inf,84.160405,-2.635709,1.000381,0.307934,0.233577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593103,68.301277,68.780378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435100,68.638791,14.567524,68.418777,-0.043278,0.034898,0.000000,14.344963,80.412287,0.000303,68.402357,79.964161,68.574697,12.517103,68.633954,79.574175,68.092649,79.418183,-0.000526,0.030608,68.316204,16.298147,80.951993,0.126639,-40.000787,-0.000001,NaN,Inf,84.206732,-2.575139,1.005520,0.307525,0.232944,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601811,68.311651,68.764371,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476165,68.639617,14.577709,68.414095,-0.043417,0.034848,0.000000,14.344820,80.369487,-0.000064,68.393148,79.958171,68.575572,12.583842,68.629841,79.592449,68.075057,79.452647,-0.000525,0.030583,68.321451,16.206113,81.058230,0.126378,-40.000498,-0.000001,NaN,Inf,84.275080,-2.591172,1.009174,0.308086,0.233344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570682,68.297975,68.762996,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473371,68.637966,14.483195,68.409688,-0.046105,0.034852,0.000000,14.350385,80.499265,-0.000152,68.396494,80.045605,68.572162,12.664120,68.650541,79.548469,68.081338,79.447439,-0.000523,0.030546,68.344650,16.258773,80.994780,0.126636,-40.001416,-0.000001,NaN,Inf,84.164508,-2.548581,1.007015,0.308417,0.233283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596366,68.314936,68.778000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434403,68.638791,14.517494,68.404730,-0.046813,0.034848,0.000000,14.343250,80.447512,0.000006,68.383630,79.925088,68.561355,12.506093,68.613956,79.569692,68.074619,79.385128,-0.000523,0.030539,68.325977,16.271165,80.941470,0.126874,-40.001311,-0.000000,NaN,Inf,84.170429,-2.558638,1.000679,0.306920,0.232762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574751,68.295808,68.769622,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455329,68.638791,14.425390,68.404730,-0.045282,0.034843,0.000000,14.350243,80.429335,-0.000127,68.395128,79.908527,68.560462,12.598727,68.594355,79.599175,68.066240,79.376286,-0.000523,0.030545,68.318473,16.276024,80.954989,0.127107,-40.001705,-0.000001,NaN,Inf,84.276972,-2.597126,1.005756,0.306990,0.232922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532708,68.299488,68.748783,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473401,68.639617,14.450744,68.398946,-0.043290,0.034845,0.000000,14.345105,80.403114,-0.000387,68.389589,79.961217,68.582006,12.616101,68.621311,79.600231,68.044861,79.450811,-0.000522,0.030539,68.330705,16.262025,80.937778,0.127344,-40.001731,0.000000,NaN,Inf,84.220173,-2.595165,0.997929,0.308009,0.233421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577117,68.331021,68.761077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452276,68.639342,14.444427,68.393437,-0.042460,0.034901,0.000000,14.342108,80.450292,-0.000294,68.409541,79.972678,68.563960,12.647034,68.623630,79.537421,68.099053,79.476707,-0.000522,0.030512,68.320918,16.221615,80.992050,0.127173,-40.000787,0.000000,NaN,Inf,84.171997,-2.519717,0.998435,0.307777,0.234030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.552418,68.329182,68.754980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444342,68.637416,14.401207,68.390683,-0.046133,0.034814,0.000000,14.346960,80.465931,-0.000132,68.419576,79.952514,68.557379,12.642099,68.633675,79.518315,68.087539,79.464256,-0.000521,0.030500,68.334690,16.262404,81.047644,0.127213,-40.000944,0.000000,NaN,Inf,84.229007,-2.555129,0.999457,0.306317,0.232767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570774,68.322182,68.784197,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474460,68.638241,14.447319,68.384623,-0.046878,0.034863,0.000000,14.349672,80.465701,-0.000417,68.395786,80.013866,68.560659,12.557211,68.633215,79.618814,68.080625,79.448684,-0.000523,0.030480,68.336084,16.300559,81.013971,0.127370,-40.001259,0.000000,NaN,Inf,84.257519,-2.555024,0.997013,0.307251,0.233412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.546207,68.318811,68.780611,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704329,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461451,68.638241,14.467825,68.384623,-0.045438,0.034896,0.000000,14.338826,80.396018,-0.000353,68.387683,79.938207,68.565209,12.638369,68.603261,79.651972,68.062900,79.415964,-0.000523,0.030441,68.326315,16.200939,80.998720,0.126945,-40.001128,0.000000,NaN,Inf,84.167751,-2.557022,0.998125,0.308174,0.233781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.553251,68.317126,68.745860,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430053,68.638241,14.392662,68.381042,-0.043407,0.034892,0.000000,14.342965,80.397214,-0.000189,68.381538,79.975646,68.576781,12.623095,68.628972,79.591897,68.089975,79.384190,-0.000523,0.030444,68.312304,16.227723,80.922585,0.127054,-40.000892,-0.000000,NaN,Inf,84.203018,-2.563031,1.000441,0.307282,0.232395,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.560669,68.301679,68.766685,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435823,68.636865,14.511463,68.374983,-0.042553,0.034902,0.000000,14.340539,80.447252,-0.000454,68.401767,79.912468,68.573412,12.573199,68.616456,79.571707,68.095381,79.381601,-0.000522,0.030408,68.330498,16.176725,80.938433,0.126943,-40.000787,0.000000,NaN,Inf,84.288237,-2.613163,0.997409,0.307004,0.232908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.563119,68.335312,68.782892,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470620,68.639892,14.445053,68.373881,-0.045283,0.034893,0.000000,14.343964,80.487614,-0.000436,68.389623,79.941396,68.550426,12.647258,68.624641,79.622069,68.093129,79.399880,-0.000522,0.030403,68.313373,16.262525,80.956379,0.126946,-40.000446,-0.000001,NaN,Inf,84.271190,-2.620448,1.005240,0.307165,0.232880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.553013,68.332688,68.757786,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465445,68.639892,14.510703,68.373881,-0.046682,0.034862,0.000000,14.344820,80.416557,-0.000125,68.418262,79.972303,68.558278,12.570140,68.623350,79.652425,68.079146,79.455096,-0.000522,0.030402,68.330893,16.263053,80.969635,0.126538,-40.001259,0.000000,NaN,Inf,84.179809,-2.604932,0.998233,0.307902,0.233165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562529,68.309361,68.765005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439780,68.639067,14.505658,68.367821,-0.043630,0.034932,0.000000,14.345676,80.476905,-0.000413,68.370900,79.995575,68.540322,12.560067,68.605803,79.555331,68.045580,79.353927,-0.000523,0.030404,68.304130,16.305753,81.032655,0.127242,-40.001128,-0.000000,NaN,Inf,84.193840,-2.550894,1.003129,0.308475,0.233747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.524203,68.308027,68.744342,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475916,68.637966,14.467348,68.368372,-0.042833,0.034907,0.000000,14.347817,80.463192,-0.000411,68.389693,79.939401,68.544873,12.625827,68.624075,79.608973,68.112742,79.402264,-0.000522,0.030406,68.332050,16.290499,80.997758,0.127216,-40.000157,-0.000001,NaN,Inf,84.262648,-2.590735,1.004562,0.307449,0.233278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.546629,68.315907,68.756610,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465649,68.638516,14.516751,68.365343,-0.044381,0.034839,0.000000,14.344106,80.450656,-0.000118,68.398779,79.958107,68.548242,12.566490,68.632849,79.496556,68.083640,79.348929,-0.000522,0.030429,68.323784,16.210158,80.910021,0.127567,-40.000944,0.000000,NaN,Inf,84.163532,-2.622815,0.999408,0.307824,0.232879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.538359,68.305973,68.777391,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441328,68.637966,14.517026,68.364241,-0.046382,0.034823,0.000000,14.342537,80.445981,-0.000014,68.407233,79.961085,68.563489,12.594936,68.636045,79.553821,68.099639,79.373967,-0.000522,0.030420,68.346309,16.221551,80.953483,0.127287,-40.000839,-0.000001,NaN,Inf,84.191910,-2.632422,1.003533,0.307493,0.233076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.545711,68.327878,68.774266,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450652,68.637966,14.417328,68.364241,-0.047061,0.034848,0.000000,14.347959,80.339939,-0.000130,68.394809,79.985513,68.565960,12.624012,68.625630,79.515729,68.073819,79.482721,-0.000523,0.030432,68.298305,16.223200,81.010464,0.127783,-40.000525,-0.000001,NaN,Inf,84.257342,-2.630247,1.005242,0.307438,0.232547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.541949,68.292100,68.747215,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456946,68.638241,14.490671,68.365618,-0.044306,0.034831,0.000000,14.343107,80.464530,0.000061,68.381339,80.002590,68.557956,12.675275,68.601410,79.485126,68.069816,79.456975,-0.000524,0.030465,68.329884,16.255269,80.973796,0.127649,-40.001154,0.000000,NaN,Inf,84.232036,-2.525534,0.997694,0.308248,0.232877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.538100,68.303218,68.751940,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440191,68.641818,14.405530,68.367821,-0.042876,0.034822,0.000000,14.347103,80.487648,0.000407,68.395028,79.958180,68.564234,12.573402,68.641364,79.539482,68.098157,79.332010,-0.000523,0.030473,68.339460,16.309313,80.946955,0.128273,-40.001075,-0.000000,NaN,Inf,84.215235,-2.540201,1.002333,0.306996,0.233640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.563914,68.333197,68.775693,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455560,68.640718,14.438638,68.370025,-0.044205,0.034822,0.000000,14.348245,80.478003,-0.000096,68.403504,79.988073,68.555179,12.635553,68.625239,79.544861,68.059708,79.351435,-0.000522,0.030488,68.333891,16.192308,81.035550,0.127828,-40.000787,0.000000,NaN,Inf,84.264283,-2.659222,0.997600,0.308534,0.233676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.545298,68.314992,68.764278,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466980,68.637416,14.598490,68.371402,-0.046289,0.034864,0.000000,14.348387,80.440228,-0.000023,68.389841,79.985129,68.546760,12.598992,68.628872,79.560650,68.050935,79.451971,-0.000521,0.030469,68.336332,16.361302,80.930455,0.128026,-40.000970,0.000000,NaN,Inf,84.234250,-2.610090,0.998829,0.307129,0.233506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558075,68.307816,68.758836,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449320,68.637416,14.472429,68.371402,-0.047000,0.034829,0.000000,14.348102,80.551897,0.000204,68.395080,80.046733,68.548006,12.591040,68.633861,79.546022,68.062865,79.441891,-0.000521,0.030440,68.330002,16.329511,80.933433,0.127376,-40.000629,-0.000001,NaN,Inf,84.187200,-2.524949,1.009090,0.307570,0.233164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.536877,68.298669,68.742501,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440956,68.638516,14.415877,68.374156,-0.044329,0.034738,0.000000,14.347246,80.501683,-0.000152,68.398079,80.003967,68.568939,12.628681,68.611981,79.536039,68.105804,79.389777,-0.000522,0.030458,68.321015,16.204600,80.951014,0.127777,-40.000577,-0.000000,NaN,Inf,84.235102,-2.544191,1.001599,0.308155,0.233259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.539109,68.319611,68.761311,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461602,68.639892,14.485318,68.376911,-0.042910,0.034745,0.000000,14.347959,80.517432,-0.000237,68.398712,79.968945,68.581233,12.586003,68.627605,79.579616,68.079829,79.475376,-0.000522,0.030473,68.323716,16.271279,80.938511,0.127883,-40.002046,0.000000,NaN,Inf,84.258902,-2.624938,0.998263,0.307565,0.233043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.541013,68.302806,68.759039,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463198,68.640443,14.446719,68.377462,-0.043324,0.034678,0.000000,14.350671,80.551033,-0.000056,68.389111,80.002194,68.552274,12.569466,68.600715,79.660231,68.035230,79.379000,-0.000522,0.030472,68.313686,16.290564,80.964391,0.128029,-40.001521,-0.000000,NaN,Inf,84.204260,-2.536871,1.001640,0.308365,0.232384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.541561,68.286307,68.762257,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697799,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435555,68.640443,14.494810,68.377462,-0.046080,0.034658,0.000000,14.339254,80.418346,0.000007,68.407231,80.028301,68.555994,12.542226,68.611088,79.544672,68.079263,79.371012,-0.000523,0.030459,68.342586,16.254370,80.986422,0.127700,-40.000682,0.000000,NaN,Inf,84.200480,-2.562186,0.998861,0.308002,0.232824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543204,68.309987,68.779666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468468,68.639892,14.505686,68.381318,-0.046778,0.034684,0.000000,14.344106,80.468797,-0.000253,68.398694,79.994818,68.561507,12.664855,68.616602,79.584727,68.083554,79.361662,-0.000521,0.030468,68.320390,16.234936,81.015422,0.127911,-40.001757,-0.000001,NaN,Inf,84.275497,-2.612016,1.004105,0.307250,0.233320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.552458,68.316749,68.760267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467952,68.639892,14.443991,68.381869,-0.045156,0.034660,0.000000,14.343393,80.494234,-0.000168,68.398113,80.072074,68.563017,12.624013,68.621439,79.614164,68.070495,79.417756,-0.000521,0.030491,68.314020,16.201075,80.996761,0.127203,-40.000865,-0.000000,NaN,Inf,84.185641,-2.623093,1.002572,0.307345,0.233443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.520716,68.301629,68.747632,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430753,68.637691,14.516523,68.382970,-0.042748,0.034666,0.000000,14.340681,80.462267,-0.000103,68.390445,79.989281,68.551491,12.603194,68.619471,79.488078,68.090630,79.328853,-0.000521,0.030506,68.311301,16.220352,80.895175,0.127990,-40.000708,0.000000,NaN,Inf,84.187043,-2.569327,0.998344,0.307123,0.233181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555326,68.313797,68.763184,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
