OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
7:36:27 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.455546,68.638241,14.496869,68.438333,-0.043612,0.034934,0.000000,14.345248,80.468468,0.000305,68.391442,79.979391,68.546898,12.627988,68.622359,79.565170,68.077913,79.389738,-0.000524,0.030571,68.329253,16.289408,80.982463,0.125239,-40.001206,-0.000001,NaN,Inf,84.209554,-2.573970,1.004857,0.306520,0.232855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.466350,68.304212,68.769590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432677,68.637416,14.420541,68.436681,-0.045784,0.034998,0.000000,14.340967,80.493769,0.000203,68.404824,80.004998,68.565316,12.581784,68.626233,79.587781,68.065196,79.446672,-0.000524,0.030604,68.344310,16.249518,80.935924,0.125312,-40.001311,-0.000000,NaN,Inf,84.219033,-2.597074,1.002859,0.306838,0.232714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.465235,68.314739,68.776412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468561,68.637966,14.391380,68.436956,-0.046062,0.035010,0.000000,14.345248,80.529430,0.000448,68.405088,79.963634,68.560832,12.532396,68.618422,79.554740,68.074193,79.476092,-0.000525,0.030624,68.320179,16.221801,80.939552,0.125607,-40.000997,0.000000,NaN,Inf,84.280284,-2.543052,0.999159,0.307640,0.232991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.468648,68.303185,68.771275,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455272,68.639067,14.496972,68.439435,-0.043231,0.035019,0.000000,14.345105,80.545631,0.000414,68.398781,79.992405,68.563697,12.617079,68.618378,79.599905,68.059525,79.406736,-0.000525,0.030652,68.320478,16.305838,80.974489,0.124744,-40.001364,0.000001,NaN,Inf,84.183465,-2.530714,0.994666,0.306938,0.233065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.470267,68.327671,68.748720,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432392,68.637966,14.437894,68.439160,-0.042073,0.034971,0.000000,14.345533,80.510594,0.000165,68.369456,79.968143,68.567723,12.590592,68.606608,79.575560,68.081133,79.389860,-0.000524,0.030648,68.320464,16.252936,80.892359,0.125401,-40.001574,-0.000000,NaN,Inf,84.220601,-2.566353,1.002885,0.307388,0.232994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.450599,68.310911,68.753693,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444300,68.637966,14.466811,68.439160,-0.043621,0.034925,0.000000,14.344820,80.384360,0.000293,68.394657,79.956221,68.573299,12.572913,68.630894,79.561809,68.068261,79.394860,-0.000523,0.030657,68.332887,16.261740,80.882508,0.125103,-40.000420,-0.000000,NaN,Inf,84.281608,-2.600206,1.000381,0.308585,0.232625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.471142,68.306511,68.769086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463312,68.637416,14.510521,68.439986,-0.045812,0.034933,0.000000,14.344392,80.395209,0.000243,68.405698,80.081357,68.552041,12.504135,68.617942,79.482988,68.076055,79.393942,-0.000522,0.030677,68.337329,16.223242,81.014402,0.125869,-40.001364,-0.000000,NaN,Inf,84.249275,-2.583705,1.001558,0.306893,0.233203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.487290,68.308110,68.776875,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444447,68.638791,14.520275,68.441639,-0.046052,0.034940,0.000000,14.348245,80.518372,0.000015,68.401047,79.928296,68.574262,12.605048,68.629363,79.598481,68.097151,79.430443,-0.000521,0.030657,68.334325,16.278621,81.038650,0.125481,-40.001416,-0.000001,NaN,Inf,84.210303,-2.595688,1.003265,0.307457,0.233581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.500788,68.320364,68.778843,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434766,68.638516,14.558986,68.443567,-0.043224,0.034984,0.000000,14.343678,80.454314,0.000177,68.376127,80.027689,68.545807,12.631476,68.614201,79.533776,68.065399,79.401064,-0.000520,0.030654,68.302750,16.280782,80.980078,0.125970,-40.001521,-0.000001,NaN,Inf,84.249702,-2.586779,1.005250,0.306595,0.232183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.485628,68.286905,68.765395,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466581,68.639342,14.496511,68.446046,-0.042120,0.034967,0.000000,14.347103,80.405112,0.000254,68.375912,79.935114,68.558057,12.543550,68.601511,79.547957,68.082646,79.411998,-0.000519,0.030665,68.333959,16.250240,80.986276,0.125639,-40.000918,-0.000001,NaN,Inf,84.275713,-2.576341,1.008606,0.307573,0.233394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.487904,68.316208,68.756451,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461765,68.639342,14.384198,68.446046,-0.043646,0.034959,0.000000,14.343107,80.459300,-0.000013,68.365653,79.931605,68.543468,12.621607,68.613523,79.549014,68.073560,79.403595,-0.000518,0.030645,68.326992,16.353889,80.945243,0.126615,-40.001442,-0.000000,NaN,Inf,84.190210,-2.585656,1.002069,0.306675,0.232182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.463334,68.304938,68.749865,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438596,68.637966,14.522260,68.446597,-0.045512,0.034971,0.000000,14.344820,80.446630,-0.000026,68.406546,79.891246,68.573150,12.560842,68.618272,79.565394,68.111004,79.364171,-0.000518,0.030646,68.354303,16.292261,80.922482,0.126254,-40.001285,0.000001,NaN,Inf,84.203265,-2.582667,0.994636,0.307140,0.232782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.499675,68.327981,68.770664,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441947,68.638241,14.415287,68.446872,-0.045810,0.035013,0.000000,14.346532,80.421212,0.000049,68.397423,79.989447,68.565583,12.558965,68.608209,79.630668,68.046098,79.501373,-0.000518,0.030637,68.322839,16.299553,80.972163,0.126689,-40.000577,-0.000001,NaN,Inf,84.264762,-2.648722,1.005794,0.307921,0.233003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.483793,68.309186,68.765638,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466683,68.637966,14.524269,68.447423,-0.043855,0.035048,0.000000,14.340681,80.479265,-0.000048,68.360615,79.959393,68.556243,12.534844,68.602191,79.557344,68.069318,79.390722,-0.000518,0.030636,68.320706,16.343750,80.876086,0.126403,-40.001154,0.000000,NaN,Inf,84.255936,-2.484292,0.998154,0.306960,0.232812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.468215,68.298593,68.756014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477152,68.637966,14.403422,68.447423,-0.042013,0.035025,0.000000,14.350528,80.473748,-0.000170,68.407964,79.983046,68.545418,12.551542,68.623373,79.531825,68.123243,79.349800,-0.000518,0.030634,68.341252,16.265643,80.954622,0.126734,-40.001836,-0.000001,NaN,Inf,84.188557,-2.587766,1.003981,0.307283,0.232917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.504775,68.326015,68.772923,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431368,68.637416,14.411870,68.451004,-0.043570,0.034958,0.000000,14.341395,80.461183,0.000068,68.412830,79.955558,68.553925,12.587758,68.614423,79.561643,68.076585,79.389639,-0.000518,0.030644,68.351914,16.268981,80.878267,0.126663,-40.000603,0.000001,NaN,Inf,84.160182,-2.671393,0.994907,0.306423,0.231643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.475042,68.302927,68.760783,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462296,68.638516,14.481382,68.452381,-0.045316,0.034930,0.000000,14.344392,80.438357,-0.000028,68.406312,79.892605,68.572584,12.593528,68.628515,79.610763,68.075426,79.341379,-0.000518,0.030656,68.349521,16.290192,81.007386,0.126607,-40.000761,0.000000,NaN,Inf,84.279576,-2.594679,0.998649,0.308148,0.232485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.483729,68.303717,68.768352,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460431,68.637691,14.389937,68.455686,-0.044687,0.034844,0.000000,14.342822,80.441036,-0.000131,68.382715,80.001168,68.562567,12.587554,68.622236,79.575294,68.069123,79.434489,-0.000519,0.030668,68.332503,16.232995,80.955237,0.126121,-40.000865,-0.000000,NaN,Inf,84.201002,-2.629689,1.001320,0.308539,0.233437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.470799,68.299099,68.762468,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430068,68.636865,14.440996,68.459542,-0.042013,0.034862,0.000000,14.343964,80.451984,-0.000037,68.390409,79.969497,68.573481,12.631598,68.613200,79.559812,68.053171,79.423877,-0.000519,0.030682,68.321189,16.230855,80.935821,0.126017,-40.000708,0.000001,NaN,Inf,84.205234,-2.555818,0.995125,0.306638,0.232240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.468415,68.292972,68.743617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454195,68.636865,14.470993,68.459542,-0.041794,0.034811,0.000000,14.348387,80.436469,0.000171,68.378872,80.034023,68.526850,12.606333,68.595653,79.588682,68.037392,79.472376,-0.000520,0.030685,68.326587,16.227730,80.959171,0.125758,-40.001416,-0.000000,NaN,Inf,84.286820,-2.547563,1.000757,0.307177,0.233114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.481215,68.288729,68.739068,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476520,68.636315,14.502467,68.461195,-0.044322,0.034762,0.000000,14.348387,80.462292,-0.000005,68.381327,79.991464,68.541616,12.552664,68.621232,79.514690,68.093089,79.362188,-0.000519,0.030667,68.335661,16.300752,80.974508,0.126322,-40.000393,-0.000000,NaN,Inf,84.221323,-2.496608,1.001162,0.307501,0.233004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.500557,68.300175,68.757331,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448847,68.638516,14.476440,68.461470,-0.045516,0.034734,0.000000,14.345105,80.543180,-0.000098,68.401731,80.014010,68.592206,12.565531,68.620291,79.580185,68.094097,79.400043,-0.000520,0.030660,68.352789,16.219525,80.970573,0.126436,-40.000525,-0.000000,NaN,Inf,84.160244,-2.632246,1.001792,0.306957,0.233810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.518736,68.306717,68.753352,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442877,68.638516,14.376734,68.465602,-0.045680,0.034730,0.000000,14.344249,80.469757,0.000031,68.390672,79.995773,68.559114,12.493552,68.618366,79.554230,68.045536,79.385474,-0.000520,0.030639,68.335098,16.319422,80.876716,0.126731,-40.001180,-0.000000,NaN,Inf,84.237484,-2.605781,1.001910,0.307523,0.233813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.537180,68.308534,68.777126,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465462,68.640167,14.443033,68.467255,-0.042021,0.034654,0.000000,14.346247,80.471919,-0.000094,68.386197,79.989324,68.568215,12.596688,68.598369,79.619463,68.051008,79.356946,-0.000520,0.030641,68.350462,16.218698,80.969920,0.126619,-40.001574,0.000001,NaN,Inf,84.253690,-2.567791,0.995420,0.307662,0.233591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.527993,68.298930,68.763480,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453834,68.640167,14.406601,68.467255,-0.041789,0.034612,0.000000,14.345961,80.435187,-0.000174,68.372486,79.987739,68.547918,12.550727,68.610492,79.580226,68.073789,79.393553,-0.000520,0.030627,68.299103,16.296029,80.916608,0.126457,-40.000997,-0.000000,NaN,Inf,84.194074,-2.625736,1.001955,0.306214,0.232573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.527228,68.294006,68.736796,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436434,68.638791,14.404044,68.469458,-0.044330,0.034521,0.000000,14.345248,80.381683,-0.000069,68.394629,79.948852,68.582608,12.634514,68.613600,79.569571,68.092350,79.368190,-0.000520,0.030606,68.326243,16.324195,80.971695,0.126636,-40.000262,0.000001,NaN,Inf,84.225605,-2.590182,0.996732,0.307638,0.232691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.549871,68.312498,68.760332,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450885,68.638241,14.500380,68.473314,-0.045432,0.034457,0.000000,14.343964,80.434660,-0.000018,68.370052,79.986716,68.557478,12.537637,68.620055,79.593059,68.092129,79.394820,-0.000521,0.030617,68.338841,16.262361,80.894378,0.126628,-40.000865,0.000000,NaN,Inf,84.271457,-2.627151,0.997756,0.307477,0.233740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.520579,68.284029,68.745567,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456383,68.638241,14.417151,68.472213,-0.045481,0.034433,0.000000,14.346675,80.482643,-0.000242,68.381313,79.897812,68.546935,12.585698,68.621980,79.538076,68.076443,79.369128,-0.000521,0.030628,68.331926,16.239145,81.007385,0.126645,-40.000577,-0.000001,NaN,Inf,84.231678,-2.607604,1.003425,0.307334,0.233064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.515853,68.318385,68.749005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432193,68.638241,14.508316,68.472213,-0.042660,0.034414,0.000000,14.342679,80.457891,-0.000199,68.389284,79.987380,68.586918,12.587248,68.617079,79.510449,68.081561,79.297877,-0.000521,0.030605,68.331227,16.191173,81.028679,0.126753,-40.001180,0.000000,NaN,Inf,84.216763,-2.610564,0.997286,0.307068,0.234098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.528411,68.285211,68.769080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452486,68.637691,14.483079,68.475793,-0.041826,0.034403,0.000000,14.345105,80.410142,-0.000125,68.403478,80.013360,68.563975,12.519040,68.623645,79.531291,68.083799,79.388779,-0.000520,0.030570,68.349164,16.292547,80.975468,0.126712,-40.001862,-0.000001,NaN,Inf,84.282423,-2.667414,1.005275,0.308385,0.233636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.519180,68.307577,68.771732,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463844,68.638791,14.444153,68.478272,-0.043404,0.034383,0.000000,14.343678,80.452189,-0.000386,68.407888,79.959953,68.554373,12.508478,68.625680,79.523671,68.091566,79.418531,-0.000521,0.030563,68.334974,16.225154,80.862277,0.126816,-40.001521,-0.000000,NaN,Inf,84.226786,-2.603657,1.002117,0.307870,0.232620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.517889,68.299633,68.759133,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704475,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446481,68.637691,14.499253,68.477721,-0.045404,0.034380,0.000000,14.343821,80.375353,-0.000344,68.397483,80.012076,68.558771,12.632597,68.619270,79.655989,68.078176,79.335094,-0.000520,0.030540,68.341919,16.286668,80.981526,0.127071,-40.000682,0.000000,NaN,Inf,84.197079,-2.589837,0.998639,0.308313,0.233561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.525613,68.310685,68.773593,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464496,68.637966,14.492041,68.479099,-0.043773,0.034439,0.000000,14.347674,80.457492,-0.000136,68.383750,79.916192,68.574213,12.571852,68.605617,79.536304,68.080561,79.491741,-0.000520,0.030527,68.325684,16.271650,80.940347,0.126972,-40.001967,-0.000001,NaN,Inf,84.243081,-2.637002,1.003653,0.307136,0.232913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.503233,68.286220,68.739407,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469141,68.637966,14.468418,68.479099,-0.042445,0.034373,0.000000,14.343107,80.396540,-0.000373,68.400180,79.976438,68.553324,12.560108,68.625462,79.504683,68.087129,79.425959,-0.000519,0.030500,68.350822,16.279226,80.953728,0.127062,-40.001495,-0.000000,NaN,Inf,84.194484,-2.525737,1.001904,0.308860,0.233010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.531388,68.308147,68.780463,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435703,68.637416,14.497064,68.484332,-0.042556,0.034321,0.000000,14.343107,80.376274,-0.000348,68.399222,80.039464,68.534209,12.699907,68.613408,79.585521,68.083670,79.465300,-0.000518,0.030494,68.326295,16.293831,80.965149,0.127207,-40.001180,0.000000,NaN,Inf,84.181892,-2.580011,0.999950,0.308032,0.233337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.503956,68.298586,68.750411,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437412,68.637691,14.391202,68.486535,-0.044463,0.034304,0.000000,14.343964,80.440053,-0.000049,68.389424,80.011406,68.565620,12.618711,68.628616,79.559486,68.062990,79.455546,-0.000519,0.030484,68.332607,16.263673,80.997005,0.127387,-40.000236,-0.000001,NaN,Inf,84.272067,-2.548018,1.004251,0.307914,0.233185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.509602,68.307975,68.755923,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476265,68.636865,14.449870,68.488464,-0.046183,0.034305,0.000000,14.347674,80.377245,-0.000042,68.383995,79.966223,68.565706,12.541021,68.621219,79.533208,68.077066,79.424975,-0.000519,0.030487,68.313111,16.318417,81.027637,0.126810,-40.000839,0.000000,NaN,Inf,84.267701,-2.534412,0.996799,0.307847,0.232992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.524652,68.298082,68.757523,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462273,68.636865,14.435450,68.488464,-0.044623,0.034362,0.000000,14.346532,80.488058,-0.000161,68.383411,79.914563,68.598582,12.594527,68.632489,79.530273,68.088951,79.404408,-0.000519,0.030494,68.332787,16.266242,81.034490,0.126644,-40.001442,0.000000,NaN,Inf,84.161484,-2.570661,0.998177,0.307579,0.232877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.506824,68.301870,68.771479,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440354,68.637416,14.405842,68.492871,-0.042684,0.034293,0.000000,14.342251,80.400260,0.000173,68.384039,80.004008,68.544295,12.582905,68.613936,79.467972,68.107047,79.391638,-0.000520,0.030497,68.326387,16.196652,81.047667,0.126430,-40.001259,0.000000,NaN,Inf,84.199414,-2.597467,0.998145,0.308398,0.232875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.483284,68.321981,68.753412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467217,68.638241,14.514819,68.493146,-0.043588,0.034294,0.000000,14.345248,80.436271,0.000161,68.392541,80.030396,68.551251,12.581987,68.610084,79.632480,68.060309,79.491763,-0.000520,0.030485,68.328700,16.234929,80.866131,0.126719,-40.001442,0.000000,NaN,Inf,84.242392,-2.620274,0.997611,0.307533,0.232656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.491904,68.279878,68.764879,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452268,68.637691,14.402478,68.495625,-0.046269,0.034306,0.000000,14.342822,80.465062,-0.000170,68.407118,80.042265,68.566891,12.605987,68.614921,79.555736,68.104513,79.443956,-0.000519,0.030498,68.349088,16.289443,80.998148,0.126255,-40.001495,-0.000000,NaN,Inf,84.187383,-2.505468,1.003290,0.306503,0.232814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.506301,68.320056,68.777058,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431912,68.637140,14.418422,68.497829,-0.046477,0.034314,0.000000,14.350528,80.415728,0.000022,68.389783,79.985808,68.565862,12.614509,68.607240,79.624885,68.050877,79.351433,-0.000519,0.030505,68.322630,16.370006,80.974527,0.126381,-40.000813,0.000001,NaN,Inf,84.227376,-2.584338,0.996555,0.307196,0.233106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.474095,68.292002,68.760025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450347,68.637140,14.474662,68.497829,-0.044712,0.034321,0.000000,14.348245,80.414916,0.000185,68.384895,79.969555,68.566849,12.657575,68.626935,79.579087,68.073814,79.398122,-0.000520,0.030506,68.330965,16.248592,80.998186,0.125670,-40.001705,0.000000,NaN,Inf,84.282087,-2.597841,0.999065,0.307905,0.233341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.487553,68.320015,68.770480,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462809,68.637691,14.395545,68.498930,-0.042944,0.034342,0.000000,14.344249,80.464201,-0.000122,68.386090,79.953864,68.546354,12.635146,68.608927,79.580143,68.078759,79.350214,-0.000519,0.030498,68.344152,16.265272,80.986033,0.126138,-40.001259,-0.000000,NaN,Inf,84.232037,-2.586893,1.001683,0.306203,0.232580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.480354,68.299925,68.759631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441236,68.637691,14.506351,68.498104,-0.043083,0.034334,0.000000,14.346247,80.542524,-0.000097,68.399911,79.901607,68.570699,12.630945,68.616236,79.550034,68.080621,79.457013,-0.000519,0.030510,68.324503,16.238061,81.056068,0.125676,-40.001180,0.000001,NaN,Inf,84.198785,-2.626609,0.995349,0.308292,0.232884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.473529,68.299752,68.776452,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442977,68.639342,14.437193,68.495350,-0.045739,0.034253,0.000000,14.342251,80.405000,0.000062,68.405628,79.950729,68.557007,12.680618,68.635381,79.540986,68.083885,79.298101,-0.000519,0.030501,68.345115,16.307907,80.900334,0.126163,-40.001416,-0.000001,NaN,Inf,84.257319,-2.550979,1.004509,0.307475,0.233736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.496830,68.321810,68.758106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467267,68.639342,14.511763,68.495350,-0.046648,0.034232,0.000000,14.341823,80.418790,-0.000025,68.402607,80.013651,68.572513,12.648217,68.618051,79.574458,68.077516,79.413411,-0.000520,0.030491,68.340435,16.293695,80.946570,0.125872,-40.000892,0.000000,NaN,Inf,84.254243,-2.669576,0.999600,0.307188,0.233494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.484489,68.293251,68.748415,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-14.999784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452517,68.637416,14.492700,68.493972,-0.044789,0.034285,0.000000,14.347103,80.422273,-0.000262,68.381662,79.984657,68.552699,12.635879,68.612781,79.527911,68.057251,79.417712,-0.000520,0.030487,68.329381,16.250732,80.981055,0.126225,-40.000787,-0.000000,NaN,Inf,84.188349,-2.579501,1.003076,0.306982,0.232672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.451783,68.302532,68.771381,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448089,68.637966,14.437593,68.490392,-0.043022,0.034337,0.000000,14.344249,80.380357,-0.000077,68.397156,79.930635,68.553640,12.588329,68.632845,79.544125,68.097390,79.360825,-0.000519,0.030482,68.346140,16.293496,81.002349,0.125993,-40.000892,-0.000000,NaN,Inf,84.226426,-2.556116,1.002780,0.308302,0.233078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.476004,68.305553,68.754564,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459337,68.636590,14.482407,68.483781,-0.043186,0.034350,0.000000,14.340253,80.393359,-0.000167,68.402418,79.997625,68.568801,12.616958,68.630551,79.540781,68.094373,79.454610,-0.000518,0.030455,68.367121,16.307058,80.919873,0.126582,-40.001101,0.000000,NaN,Inf,84.238991,-2.637537,0.999274,0.307776,0.232684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.471215,68.325294,68.766925,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460720,68.637691,14.510027,68.482404,-0.045644,0.034306,0.000000,14.348816,80.453731,-0.000360,68.381692,79.901415,68.557361,12.685714,68.602477,79.524245,68.082230,79.443257,-0.000518,0.030460,68.307083,16.271807,80.992394,0.126177,-40.000997,-0.000000,NaN,Inf,84.207098,-2.566473,1.001596,0.306941,0.232445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.455615,68.285159,68.761438,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440763,68.637691,14.404718,68.482404,-0.046443,0.034335,0.000000,14.345676,80.506160,-0.000250,68.396098,80.023190,68.552200,12.602316,68.628910,79.488510,68.086760,79.366659,-0.000518,0.030462,68.364099,16.272442,80.991212,0.126775,-40.001285,-0.000001,NaN,Inf,84.204449,-2.562564,1.003410,0.307257,0.232800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.477057,68.324069,68.773029,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457552,68.636590,14.529292,68.481853,-0.043870,0.034345,0.000000,14.344106,80.399990,0.000018,68.420955,79.941376,68.568408,12.674643,68.641797,79.551479,68.094749,79.366232,-0.000518,0.030475,68.369975,16.305496,81.017869,0.126369,-40.000603,0.000000,NaN,Inf,84.258601,-2.622672,0.997504,0.305735,0.231882,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.480383,68.327810,68.765638,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471294,68.636315,14.419399,68.481853,-0.042584,0.034416,0.000000,14.347817,80.425928,-0.000104,68.399598,79.942325,68.558763,12.606578,68.627577,79.549974,68.076564,79.402917,-0.000517,0.030483,68.335767,16.313637,80.957458,0.126348,-40.001364,-0.000001,NaN,Inf,84.211942,-2.630970,1.004962,0.306749,0.232584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.465332,68.291552,68.770735,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436185,68.638516,14.469990,68.480200,-0.042994,0.034470,0.000000,14.348245,80.353790,-0.000017,68.386584,79.988885,68.557671,12.657575,68.600293,79.595874,68.083415,79.384409,-0.000516,0.030495,68.319426,16.279769,80.941407,0.126348,-40.001495,0.000001,NaN,Inf,84.174407,-2.586161,0.996414,0.305804,0.232365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.443038,68.290043,68.743092,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467262,68.637140,14.493962,68.482955,-0.044718,0.034503,0.000000,14.352669,80.494848,0.000221,68.398297,79.864821,68.559135,12.637204,68.628780,79.650006,68.093965,79.401403,-0.000514,0.030491,68.351417,16.311433,81.017784,0.126768,-40.000761,-0.000000,NaN,Inf,84.271857,-2.606445,1.002342,0.307754,0.233298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.464041,68.286103,68.763193,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460543,68.637140,14.454072,68.482955,-0.044794,0.034488,0.000000,14.343393,80.449289,0.000062,68.381762,79.932053,68.556446,12.610963,68.608214,79.547506,68.067747,79.335319,-0.000515,0.030481,68.326173,16.275081,80.922360,0.127097,-40.001915,-0.000000,NaN,Inf,84.186162,-2.604663,1.001846,0.307427,0.233022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.439318,68.292144,68.756106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436164,68.636315,14.482214,68.481853,-0.041991,0.034530,0.000000,14.345961,80.419333,-0.000089,68.394779,79.986602,68.549687,12.595587,68.628890,79.534755,68.083353,79.390451,-0.000515,0.030468,68.359471,16.274368,80.957724,0.127439,-40.000813,0.000000,NaN,Inf,84.204380,-2.626411,0.999553,0.306379,0.232229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.465813,68.312407,68.777936,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433248,68.636590,14.389817,68.484607,-0.041163,0.034545,0.000000,14.346390,80.420415,0.000105,68.386022,80.053467,68.546560,12.604987,68.611628,79.527360,68.076196,79.424670,-0.000514,0.030488,68.337056,16.252151,81.031900,0.127471,-40.000525,-0.000000,NaN,Inf,84.269713,-2.601998,1.003190,0.307398,0.232760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.459360,68.306368,68.772030,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468143,68.636315,14.456992,68.485158,-0.042153,0.034621,0.000000,14.349386,80.435670,0.000103,68.350846,80.022352,68.524665,12.639957,68.562702,79.542743,68.039520,79.401549,-0.000514,0.030485,68.315884,16.284193,80.949401,0.127357,-40.000656,0.000000,NaN,Inf,84.277906,-2.570012,0.996991,0.307118,0.232886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.427067,68.252032,68.735377,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469795,68.636315,14.445244,68.485158,-0.044674,0.034670,0.000000,14.342679,80.400688,-0.000193,68.402755,79.983320,68.573069,12.673542,68.601146,79.527561,68.055211,79.313058,-0.000513,0.030493,68.338102,16.248113,80.937963,0.127459,-40.000944,0.000000,NaN,Inf,84.182948,-2.550111,0.999229,0.307596,0.233524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.445970,68.304202,68.755629,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432016,68.637691,14.402928,68.487362,-0.044481,0.034676,0.000000,14.346960,80.377839,0.000100,68.415570,79.937895,68.555331,12.587777,68.613750,79.630933,68.069366,79.418222,-0.000514,0.030515,68.358794,16.241236,80.935554,0.127311,-40.000997,0.000000,NaN,Inf,84.178469,-2.630039,0.998303,0.307276,0.233702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.448596,68.299760,68.785982,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462018,68.634939,14.448261,68.483781,-0.041802,0.034669,0.000000,14.345819,80.480316,0.000117,68.397735,79.998642,68.570861,12.637858,68.623466,79.506743,68.095894,79.458870,-0.000513,0.030518,68.340104,16.261098,80.949423,0.127786,-40.000734,0.000000,NaN,Inf,84.284681,-2.568483,0.997984,0.307894,0.233165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.442098,68.298667,68.771353,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
