OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
7:39:07 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.478666,68.636865,14.413682,68.473865,-0.043010,0.034463,0.000000,14.351812,80.381546,-0.000146,68.382255,79.998300,68.548287,12.589367,68.606288,79.662514,68.085708,79.387487,-0.000528,0.030433,68.346514,16.260528,80.966022,0.126975,-40.001521,-0.000000,NaN,Inf,84.205825,-2.603909,1.000199,0.305957,0.232314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.533832,68.308928,68.757018,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428381,68.636865,14.402285,68.476895,-0.044354,0.034435,0.000000,14.340539,80.458202,-0.000217,68.391860,79.964285,68.548966,12.558844,68.612372,79.567795,68.077918,79.300633,-0.000531,0.030413,68.326777,16.247777,81.006959,0.127507,-40.002072,0.000001,NaN,Inf,84.154979,-2.606504,0.995512,0.307393,0.233770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.539084,68.322912,68.758375,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459835,68.636865,14.525059,68.476895,-0.046435,0.034421,0.000000,14.346390,80.444767,0.000059,68.400833,79.938623,68.561478,12.632230,68.616574,79.563867,68.070323,79.380432,-0.000530,0.030427,68.355610,16.304825,80.992742,0.127088,-40.000892,0.000000,NaN,Inf,84.291404,-2.661770,0.998191,0.306438,0.232498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.531646,68.316304,68.762421,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436334,68.637140,14.479105,68.478272,-0.045984,0.034371,0.000000,14.344820,80.386975,-0.000092,68.388276,79.959145,68.565460,12.640447,68.605175,79.542903,68.055181,79.358784,-0.000531,0.030406,68.328150,16.245495,80.999004,0.127384,-40.001783,-0.000001,NaN,Inf,84.206023,-2.596238,1.004511,0.306548,0.232878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.538123,68.308646,68.743963,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440428,68.635765,14.540518,68.479649,-0.043632,0.034346,0.000000,14.348816,80.478246,-0.000165,68.386695,79.945923,68.536873,12.627641,68.603600,79.559937,68.063984,79.435585,-0.000530,0.030393,68.338556,16.271643,81.010505,0.126997,-40.001495,-0.000000,NaN,Inf,84.270078,-2.596810,1.002963,0.306141,0.232536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532807,68.314971,68.766058,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464297,68.635214,14.567963,68.479099,-0.042953,0.034380,0.000000,14.347246,80.455266,0.000009,68.373115,80.027846,68.516596,12.684960,68.612834,79.570428,68.057791,79.362026,-0.000530,0.030395,68.319994,16.298462,80.951666,0.127315,-40.000787,-0.000001,NaN,Inf,84.257585,-2.549883,1.006931,0.307015,0.232715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.510449,68.315475,68.754051,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433218,68.636590,14.541102,68.480200,-0.044607,0.034475,0.000000,14.346818,80.478046,0.000123,68.410208,79.978199,68.543896,12.629885,68.616862,79.548487,68.076856,79.403224,-0.000529,0.030430,68.333163,16.318217,80.943243,0.126907,-40.002072,-0.000001,NaN,Inf,84.192273,-2.597065,1.007167,0.307345,0.233466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.524452,68.325323,68.769365,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465603,68.636590,14.450338,68.480200,-0.045213,0.034428,0.000000,14.348387,80.451668,-0.000138,68.392237,79.938510,68.532849,12.624114,68.609137,79.596016,68.047943,79.332805,-0.000528,0.030450,68.339973,16.243155,80.993108,0.126990,-40.000813,0.000000,NaN,Inf,84.264465,-2.589620,0.997656,0.307401,0.233327,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.524210,68.288909,68.758755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458634,68.638241,14.509162,68.481853,-0.044595,0.034389,0.000000,14.341680,80.430415,0.000002,68.390436,79.986544,68.560695,12.644322,68.626183,79.565840,68.097690,79.349278,-0.000529,0.030455,68.333621,16.240714,80.931743,0.127211,-40.001128,0.000000,NaN,Inf,84.190108,-2.608433,0.998945,0.307325,0.233400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532941,68.311779,68.756527,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444244,68.637140,14.401789,68.484056,-0.042237,0.034397,0.000000,14.349386,80.386639,0.000127,68.381354,79.989215,68.536459,12.658880,68.598613,79.540625,68.047793,79.381960,-0.000530,0.030437,68.333621,16.319309,80.979586,0.127060,-40.000262,-0.000001,NaN,Inf,84.210659,-2.646218,1.003495,0.306890,0.233374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.509948,68.287116,68.745307,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446121,68.635489,14.461287,68.485434,-0.042334,0.034398,0.000000,14.351099,80.449150,-0.000014,68.395869,80.032024,68.560018,12.583433,68.619270,79.531743,68.107320,79.417626,-0.000530,0.030429,68.351466,16.338087,80.970693,0.127570,-40.000708,0.000000,NaN,Inf,84.248602,-2.572599,0.997061,0.308331,0.233776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.537252,68.313180,68.766982,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461162,68.635489,14.444790,68.485434,-0.043986,0.034382,0.000000,14.347389,80.367807,0.000001,68.398262,79.980719,68.538735,12.634207,68.613778,79.577579,68.063576,79.386165,-0.000529,0.030429,68.308794,16.275303,80.901230,0.127988,-40.001075,-0.000000,NaN,Inf,84.241857,-2.606245,1.001050,0.307215,0.232824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.526357,68.314339,68.748613,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457185,68.636865,14.409699,68.486260,-0.045565,0.034421,0.000000,14.345248,80.317289,0.000182,68.388007,80.025361,68.557197,12.648542,68.614369,79.616998,68.080690,79.355784,-0.000530,0.030413,68.322918,16.288587,80.952116,0.127926,-40.001783,0.000000,NaN,Inf,84.201049,-2.585331,0.998868,0.307876,0.233424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.517803,68.310358,68.747848,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441602,68.637966,14.494234,68.487637,-0.044933,0.034430,0.000000,14.347531,80.455552,0.000096,68.395961,79.928395,68.517718,12.551482,68.613124,79.485801,68.062505,79.438708,-0.000531,0.030416,68.355279,16.263959,80.909204,0.127720,-40.001338,0.000001,NaN,Inf,84.213211,-2.624497,0.996715,0.307102,0.233026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.531523,68.319507,68.753361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448753,68.636590,14.408257,68.485985,-0.042257,0.034432,0.000000,14.350813,80.425820,-0.000063,68.376192,79.984469,68.553612,12.634533,68.607874,79.558838,68.045089,79.393834,-0.000531,0.030416,68.324317,16.271180,80.929618,0.127804,-40.002387,-0.000001,NaN,Inf,84.256599,-2.546138,1.003644,0.307298,0.232845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.525442,68.296793,68.746345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464710,68.636040,14.392471,68.487637,-0.042376,0.034435,0.000000,14.344249,80.401767,0.000029,68.401960,79.986351,68.554312,12.617528,68.618135,79.535324,68.075616,79.328830,-0.000531,0.030432,68.330691,16.240001,80.954217,0.127554,-40.001469,0.000000,NaN,Inf,84.248982,-2.564799,0.997196,0.306952,0.232829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544430,68.311213,68.749842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443172,68.636040,14.508780,68.487637,-0.044028,0.034426,0.000000,14.344249,80.392288,-0.000056,68.404616,80.046291,68.562909,12.636614,68.633802,79.528479,68.090766,79.393963,-0.000529,0.030442,68.362294,16.273312,80.883406,0.127704,-40.000787,0.000001,NaN,Inf,84.191979,-2.638991,0.995006,0.308340,0.233432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558433,68.332703,68.760827,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440146,68.638791,14.419133,68.487086,-0.045586,0.034439,0.000000,14.339682,80.400470,-0.000182,68.398881,79.998191,68.564485,12.531398,68.617919,79.510222,68.088732,79.330956,-0.000529,0.030451,68.339184,16.304354,80.945734,0.127619,-40.000892,-0.000001,NaN,Inf,84.250412,-2.606862,1.004542,0.306812,0.232763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.556269,68.309335,68.758378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470310,68.636590,14.503585,68.487086,-0.044935,0.034412,0.000000,14.350243,80.458100,-0.000106,68.364659,79.975614,68.557922,12.594159,68.605949,79.568209,68.053016,79.339884,-0.000528,0.030472,68.306563,16.328205,80.944710,0.127763,-39.999764,0.000000,NaN,Inf,84.261377,-2.650564,0.998545,0.308572,0.234174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.538897,68.302352,68.755098,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436473,68.636040,14.511645,68.485158,-0.043052,0.034461,0.000000,14.348958,80.470544,0.000069,68.387519,79.961659,68.549241,12.656983,68.609321,79.475168,68.070635,79.380879,-0.000528,0.030476,68.327804,16.389769,80.998410,0.127441,-40.000367,-0.000000,NaN,Inf,84.177348,-2.608364,1.002300,0.307991,0.232948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.546425,68.299072,68.757330,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429264,68.636040,14.412889,68.485158,-0.042295,0.034456,0.000000,14.342537,80.432252,-0.000158,68.383785,79.863135,68.546092,12.593631,68.632362,79.591143,68.084339,79.292837,-0.000527,0.030484,68.345566,16.300152,80.886588,0.127874,-40.002072,-0.000001,NaN,Inf,84.268599,-2.596226,1.005207,0.306791,0.232931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555745,68.325442,68.775181,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465032,68.634389,14.514560,68.487086,-0.043511,0.034453,0.000000,14.347817,80.448156,-0.000147,68.380030,79.998041,68.574527,12.606414,68.603021,79.529602,68.077230,79.459072,-0.000526,0.030460,68.318237,16.277700,80.950116,0.128080,-40.001075,0.000000,NaN,Inf,84.288180,-2.673853,0.998865,0.307670,0.233669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569637,68.303166,68.766414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434604,68.636315,14.481187,68.487913,-0.044659,0.034449,0.000000,14.346532,80.432979,0.000116,68.390680,80.040939,68.550536,12.676906,68.619762,79.578189,68.083798,79.417631,-0.000526,0.030463,68.339240,16.277400,80.966453,0.127851,-40.001495,-0.000001,NaN,Inf,84.189454,-2.546094,1.003424,0.307736,0.233111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558943,68.339034,68.764252,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438085,68.637140,14.524609,68.487362,-0.043422,0.034450,0.000000,14.350243,80.426556,0.000018,68.387166,80.002416,68.556596,12.547342,68.625824,79.497477,68.076933,79.427871,-0.000527,0.030450,68.347711,16.237954,81.010137,0.127534,-40.000761,0.000001,NaN,Inf,84.200609,-2.638777,0.995930,0.307055,0.232259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555444,68.322230,68.751157,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461798,68.635765,14.514547,68.489841,-0.041744,0.034465,0.000000,14.350385,80.444023,0.000007,68.365896,79.996224,68.541984,12.713058,68.600815,79.499086,68.068815,79.397487,-0.000529,0.030428,68.301599,16.280269,80.937021,0.127680,-40.001783,-0.000001,NaN,Inf,84.265322,-2.568428,1.005993,0.308935,0.233200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530854,68.290565,68.736396,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461063,68.635765,14.412889,68.489841,-0.042930,0.034483,0.000000,14.342537,80.453662,0.000291,68.404334,79.899359,68.579562,12.653172,68.609721,79.524974,68.079255,79.396005,-0.000528,0.030438,68.334309,16.228935,80.975510,0.127432,-40.000577,-0.000001,NaN,Inf,84.199598,-2.582353,1.003647,0.306124,0.232851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550981,68.312361,68.772178,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432265,68.634939,14.472716,68.493972,-0.044813,0.034551,0.000000,14.343964,80.425998,0.000265,68.380806,80.006046,68.530392,12.651826,68.604600,79.521186,68.076348,79.396452,-0.000529,0.030421,68.307023,16.249725,81.003858,0.127811,-40.001049,0.000001,NaN,Inf,84.201593,-2.593869,0.996669,0.307679,0.232913,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550018,68.301419,68.760131,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427654,68.637691,14.405361,68.496176,-0.045366,0.034553,0.000000,14.344106,80.428265,0.000050,68.380635,79.986533,68.566594,12.623911,68.606725,79.572993,68.083660,79.441650,-0.000529,0.030449,68.318015,16.260206,80.947711,0.127614,-40.001154,-0.000000,NaN,Inf,84.278927,-2.590639,1.002803,0.306903,0.233038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.537179,68.310612,68.768269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461515,68.636590,14.410037,68.494248,-0.044498,0.034610,0.000000,14.343250,80.445714,0.000239,68.406406,79.935484,68.528230,12.600380,68.612000,79.542311,68.069284,79.397698,-0.000529,0.030462,68.323980,16.218655,80.949139,0.128008,-40.002072,0.000000,NaN,Inf,84.294205,-2.565160,0.998455,0.308515,0.233496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.546193,68.290525,68.763875,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468223,68.636590,14.488950,68.494248,-0.042181,0.034584,0.000000,14.343107,80.502284,0.000294,68.380248,79.999667,68.527793,12.634983,68.600753,79.542657,68.058738,79.439998,-0.000529,0.030436,68.311426,16.286611,80.992723,0.127570,-40.001364,0.000001,NaN,Inf,84.201194,-2.582670,0.996440,0.307619,0.233472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534949,68.296324,68.754582,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439579,68.637140,14.462687,68.495074,-0.042901,0.034597,0.000000,14.349672,80.427783,0.000080,68.402348,80.039043,68.563425,12.538451,68.612286,79.523471,68.097213,79.453908,-0.000527,0.030427,68.340175,16.310733,80.968613,0.128044,-40.001600,-0.000000,NaN,Inf,84.183003,-2.541436,1.001433,0.307373,0.232825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574744,68.318252,68.777658,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467740,68.636315,14.389321,68.497553,-0.044739,0.034570,0.000000,14.347246,80.427809,0.000257,68.372083,79.932820,68.538251,12.652498,68.625765,79.540114,68.070889,79.370678,-0.000526,0.030440,68.311931,16.312409,80.937308,0.127971,-40.000446,-0.000000,NaN,Inf,84.275991,-2.573756,1.001601,0.307545,0.233062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.542083,68.293482,68.753844,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456192,68.635214,14.498261,68.495625,-0.045177,0.034598,0.000000,14.345533,80.401581,0.000336,68.386536,80.006316,68.549449,12.548342,68.602046,79.466365,68.052597,79.376801,-0.000525,0.030443,68.306146,16.292154,80.969370,0.128051,-40.000865,0.000001,NaN,Inf,84.184040,-2.603883,0.994580,0.307961,0.232905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.549959,68.287223,68.756341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000541,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429031,68.636040,14.443040,68.497278,-0.043883,0.034579,0.000000,14.348958,80.465968,0.000070,68.384494,79.944603,68.537859,12.636103,68.617890,79.547856,68.108337,79.389857,-0.000525,0.030437,68.334699,16.272114,80.985521,0.127379,-40.000997,-0.000000,NaN,Inf,84.214254,-2.581147,1.002910,0.308614,0.234179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564137,68.320531,68.763428,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438027,68.636040,14.510314,68.497278,-0.041620,0.034580,0.000000,14.344677,80.366893,-0.000048,68.374999,79.962414,68.502577,12.659227,68.609620,79.617731,68.040144,79.461972,-0.000526,0.030438,68.321467,16.285555,80.938166,0.127264,-40.001521,-0.000000,NaN,Inf,84.288813,-2.627412,1.000971,0.307174,0.232747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.553374,68.300618,68.738910,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468231,68.636590,14.527670,68.492320,-0.042897,0.034638,0.000000,14.344820,80.491738,0.000133,68.390190,79.995856,68.559819,12.636043,68.616577,79.523346,68.082058,79.347194,-0.000525,0.030446,68.337096,16.302763,80.998351,0.127506,-40.000551,-0.000001,NaN,Inf,84.264380,-2.506904,1.005007,0.307980,0.233858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.567812,68.298429,68.769992,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454958,68.637140,14.448856,68.491493,-0.044502,0.034650,0.000000,14.345676,80.466772,-0.000063,68.408768,79.937098,68.570692,12.586982,68.610409,79.553864,68.103263,79.398981,-0.000525,0.030466,68.329240,16.211399,81.006060,0.128179,-40.001364,-0.000001,NaN,Inf,84.182983,-2.632100,1.004108,0.306875,0.232814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604872,68.305150,68.753370,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426403,68.636590,14.483714,68.485158,-0.045172,0.034591,0.000000,14.345248,80.430878,-0.000213,68.398473,79.974518,68.599542,12.625215,68.622641,79.595158,68.105369,79.319544,-0.000525,0.030482,68.350766,16.320749,80.977079,0.127862,-40.000865,0.000000,NaN,Inf,84.219528,-2.615718,0.999578,0.307647,0.233854,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625413,68.315304,68.764201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455064,68.635489,14.516657,68.481027,-0.043819,0.034500,0.000000,14.342537,80.442549,0.000054,68.374554,79.924374,68.536201,12.618100,68.594198,79.577616,68.053835,79.336748,-0.000526,0.030459,68.307377,16.257816,81.007652,0.128131,-40.000734,-0.000001,NaN,Inf,84.298443,-2.676004,1.003973,0.308198,0.233632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581183,68.299331,68.736800,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438403,68.635489,14.406808,68.481027,-0.042842,0.034512,0.000000,14.345676,80.476414,0.000124,68.396088,79.993788,68.523887,12.702313,68.623453,79.578148,68.082176,79.297282,-0.000527,0.030434,68.331425,16.301322,81.020418,0.128250,-40.001731,-0.000001,NaN,Inf,84.217589,-2.611460,1.004261,0.307676,0.233107,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589234,68.312790,68.758060,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448199,68.636315,14.457710,68.478548,-0.044133,0.034506,0.000000,14.349244,80.438796,-0.000025,68.382662,80.026270,68.558818,12.633289,68.608093,79.577641,68.047447,79.422301,-0.000526,0.030417,68.323353,16.286347,81.058412,0.128571,-40.001101,0.000000,NaN,Inf,84.262809,-2.668461,0.997812,0.307554,0.233278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601309,68.309486,68.743299,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699266,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456200,68.635214,14.429467,68.473865,-0.045825,0.034514,0.000000,14.342394,80.462836,0.000119,68.379640,79.904414,68.528373,12.686307,68.597176,79.583177,68.066442,79.321424,-0.000527,0.030417,68.324048,16.275067,80.915488,0.128386,-40.001757,-0.000000,NaN,Inf,84.237041,-2.542981,1.000658,0.307519,0.232780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576679,68.304804,68.752308,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452818,68.635765,14.415609,68.469458,-0.046027,0.034531,0.000000,14.343535,80.451719,0.000287,68.397418,80.006592,68.581218,12.636227,68.628006,79.589534,68.078111,79.438957,-0.000528,0.030416,68.341440,16.305909,80.927235,0.128265,-40.000997,0.000000,NaN,Inf,84.214233,-2.635195,0.998151,0.307454,0.232877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595864,68.305286,68.752750,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433472,68.635765,14.524512,68.469458,-0.044361,0.034562,0.000000,14.345105,80.460317,0.000116,68.390992,79.904527,68.554579,12.628172,68.610088,79.504726,68.059164,79.354498,-0.000529,0.030407,68.332937,16.217228,80.982157,0.127646,-40.000918,0.000000,NaN,Inf,84.223959,-2.561564,0.997426,0.307438,0.233431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582522,68.299839,68.762073,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451207,68.636590,14.410942,68.467255,-0.043293,0.034454,0.000000,14.342679,80.429943,0.000037,68.399100,79.945796,68.568183,12.602908,68.633674,79.489424,68.063588,79.419328,-0.000529,0.030440,68.307152,16.261240,80.913326,0.127790,-39.999974,-0.000001,NaN,Inf,84.276474,-2.603904,1.006308,0.307058,0.233094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571605,68.298482,68.768987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451088,68.636865,14.359356,68.464776,-0.045182,0.034437,0.000000,14.340396,80.469827,0.000277,68.369986,79.914599,68.550076,12.580234,68.618471,79.547443,68.055055,79.330364,-0.000527,0.030471,68.320168,16.334768,80.964558,0.128020,-40.001338,0.000000,NaN,Inf,84.229153,-2.561280,0.997214,0.307940,0.233535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571367,68.309886,68.760875,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439151,68.636590,14.516725,68.463398,-0.047085,0.034470,0.000000,14.349244,80.483741,0.000104,68.402125,79.929295,68.548110,12.597401,68.611931,79.593450,68.099068,79.358474,-0.000527,0.030475,68.305634,16.338693,81.018275,0.128508,-40.001233,-0.000001,NaN,Inf,84.192768,-2.579592,1.003805,0.306939,0.233217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559841,68.281725,68.745853,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465263,68.636040,14.456039,68.462848,-0.046215,0.034424,0.000000,14.343393,80.328345,0.000055,68.366124,79.947647,68.539514,12.542123,68.616636,79.570486,68.069877,79.371885,-0.000527,0.030473,68.317541,16.198450,80.926439,0.128063,-40.001390,-0.000001,NaN,Inf,84.261877,-2.640922,1.005372,0.307560,0.233000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530877,68.289757,68.739119,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458356,68.636040,14.513261,68.462848,-0.044382,0.034437,0.000000,14.345533,80.446363,0.000332,68.394852,80.004854,68.555896,12.645565,68.615978,79.568715,68.068873,79.437526,-0.000527,0.030448,68.340938,16.219297,80.946690,0.128096,-40.001311,0.000000,NaN,Inf,84.190479,-2.601997,0.999362,0.307610,0.233535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562641,68.307809,68.775100,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434203,68.635489,14.507752,68.463949,-0.043280,0.034453,0.000000,14.344820,80.353634,0.000147,68.362606,79.965968,68.544611,12.603255,68.596375,79.529865,68.051780,79.306710,-0.000527,0.030442,68.310296,16.339192,80.994109,0.127918,-40.000682,-0.000001,NaN,Inf,84.209210,-2.553363,1.003797,0.306678,0.232393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.548445,68.299846,68.750954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453311,68.635765,14.402324,68.462848,-0.044707,0.034463,0.000000,14.348816,80.480044,-0.000113,68.388444,79.985557,68.556424,12.618669,68.635629,79.543150,68.081546,79.406691,-0.000528,0.030423,68.325423,16.287724,80.944099,0.127844,-40.000892,-0.000001,NaN,Inf,84.274214,-2.631218,1.005095,0.308201,0.233471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550699,68.296280,68.730834,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704109,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461918,68.635214,14.496028,68.464500,-0.046293,0.034414,0.000000,14.345391,80.407649,-0.000025,68.380604,80.028265,68.549774,12.643302,68.617338,79.562542,68.065750,79.380576,-0.000528,0.030419,68.340313,16.250168,80.944264,0.128355,-40.001023,0.000001,NaN,Inf,84.222618,-2.588406,0.996472,0.308423,0.234210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543217,68.293785,68.746214,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438264,68.635214,14.402546,68.464500,-0.046005,0.034381,0.000000,14.341538,80.404123,0.000014,68.384513,79.942381,68.539167,12.643690,68.620030,79.566838,68.066360,79.396965,-0.000528,0.030399,68.322727,16.243361,80.983158,0.128092,-40.002098,-0.000000,NaN,Inf,84.198726,-2.591560,1.002359,0.306893,0.233929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543831,68.303962,68.755136,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440827,68.636590,14.392576,68.467530,-0.043969,0.034312,0.000000,14.347674,80.472202,-0.000331,68.400815,79.924476,68.531227,12.683920,68.595042,79.465083,68.099412,79.354292,-0.000529,0.030437,68.300187,16.177953,80.998431,0.128235,-40.001206,0.000000,NaN,Inf,84.262910,-2.580278,0.997526,0.308867,0.234109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.540462,68.303502,68.737054,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470169,68.635489,14.447192,68.469183,-0.043231,0.034269,0.000000,14.350528,80.433216,-0.000226,68.398663,79.924894,68.564214,12.695094,68.617232,79.525794,68.103481,79.407588,-0.000528,0.030438,68.322427,16.310769,80.959190,0.128371,-40.001049,0.000001,NaN,Inf,84.272053,-2.648237,0.996657,0.307839,0.233860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.527732,68.308647,68.770626,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450511,68.637140,14.452654,68.470009,-0.044789,0.034267,0.000000,14.348245,80.437797,0.000049,68.407491,79.980276,68.561021,12.631801,68.622768,79.584628,68.119025,79.410691,-0.000529,0.030446,68.337470,16.203302,80.975344,0.129029,-40.001731,0.000000,NaN,Inf,84.176629,-2.609692,0.998412,0.308807,0.233864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534515,68.302127,68.776187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429041,68.636040,14.430124,68.471662,-0.045910,0.034229,0.000000,14.346247,80.418965,-0.000226,68.398061,80.051212,68.568917,12.597667,68.606555,79.450781,68.110359,79.374086,-0.000529,0.030457,68.317276,16.268746,81.029473,0.128481,-40.001967,-0.000000,NaN,Inf,84.231592,-2.622983,1.000148,0.307850,0.233608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.517057,68.300464,68.772097,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455575,68.636040,14.527544,68.471662,-0.045110,0.034180,0.000000,14.349244,80.441247,-0.000316,68.396739,79.962432,68.568042,12.632800,68.621062,79.532007,68.070774,79.375940,-0.000529,0.030458,68.327116,16.196588,80.908306,0.128996,-40.001259,-0.000000,NaN,Inf,84.288786,-2.640880,1.000075,0.308694,0.233276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.522832,68.312061,68.748327,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459660,68.635489,14.459262,68.473039,-0.043278,0.034108,0.000000,14.346247,80.427627,-0.000054,68.402150,80.021486,68.543000,12.645626,68.608898,79.529988,68.075392,79.262266,-0.000530,0.030480,68.324679,16.275638,80.921625,0.128409,-40.001128,-0.000001,NaN,Inf,84.216752,-2.599949,1.004979,0.307897,0.234108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.511086,68.284512,68.742553,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426727,68.635489,14.461063,68.474141,-0.042425,0.034126,0.000000,14.346818,80.379494,-0.000036,68.385136,80.051296,68.541359,12.619444,68.624301,79.535448,68.081125,79.318666,-0.000531,0.030488,68.320456,16.216971,80.976038,0.128327,-40.001652,0.000000,NaN,Inf,84.205124,-2.687115,0.999973,0.307633,0.233706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.538126,68.291602,68.756594,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463302,68.636040,14.504839,68.475242,-0.044482,0.034067,0.000000,14.349529,80.427968,-0.000184,68.392330,79.935590,68.538538,12.642220,68.611918,79.495459,68.075896,79.347332,-0.000530,0.030463,68.322699,16.264808,80.995229,0.128011,-40.000734,-0.000000,NaN,Inf,84.294523,-2.651881,1.002380,0.307422,0.233091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529485,68.311232,68.763004,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446587,68.634114,14.515932,68.479925,-0.045794,0.034056,0.000000,14.347959,80.468891,0.000078,68.368086,79.871157,68.544029,12.614713,68.616163,79.530071,68.089732,79.309360,-0.000530,0.030469,68.314544,16.259629,80.958743,0.128262,-40.001049,-0.000000,NaN,Inf,84.205858,-2.628532,1.002873,0.308666,0.233925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.521675,68.294689,68.743172,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432494,68.634114,14.451938,68.479925,-0.045187,0.033994,0.000000,14.343964,80.407693,0.000099,68.390248,79.969172,68.569511,12.676295,68.606733,79.551989,68.093342,79.410328,-0.000530,0.030479,68.324335,16.264330,80.974979,0.127880,-40.000525,-0.000001,NaN,Inf,84.239216,-2.667246,1.004800,0.307572,0.233061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.538434,68.296900,68.744701,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
