OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
7:41:48 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.432143,68.636040,14.544847,68.446321,-0.043648,0.034366,0.000000,14.343678,80.409532,0.000158,68.390546,79.991303,68.554644,12.602602,68.613063,79.517641,68.067031,79.436977,-0.000524,0.030313,68.318018,16.328369,80.973714,0.128071,-40.000761,-0.000000,NaN,Inf,84.218376,-2.615408,1.000954,0.309332,0.234481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.467863,68.302399,68.744586,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470966,68.634114,14.435325,68.444944,-0.043341,0.034416,0.000000,14.342965,80.488249,-0.000021,68.353807,79.983280,68.532425,12.611350,68.601645,79.575762,68.087825,79.358398,-0.000525,0.030334,68.306858,16.309277,80.918506,0.128610,-40.001259,-0.000001,NaN,Inf,84.280359,-2.551920,1.007809,0.307671,0.233207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.454367,68.311768,68.739188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431877,68.636040,14.390273,68.443842,-0.045011,0.034452,0.000000,14.345248,80.507857,0.000083,68.377800,80.009117,68.544565,12.616243,68.620441,79.540235,68.062925,79.428100,-0.000525,0.030358,68.318070,16.199321,80.953095,0.128485,-40.000656,0.000000,NaN,Inf,84.173095,-2.629733,0.997537,0.307055,0.233154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.467757,68.303957,68.742560,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429750,68.636040,14.495578,68.443842,-0.046371,0.034464,0.000000,14.341252,80.420344,-0.000178,68.370786,79.998299,68.517028,12.602786,68.592479,79.589044,68.079978,79.366970,-0.000525,0.030368,68.308564,16.202709,80.876167,0.128567,-40.001259,0.000000,NaN,Inf,84.281080,-2.554253,0.997117,0.308424,0.234876,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.431067,68.289297,68.739240,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474558,68.635214,14.462073,68.442740,-0.045352,0.034443,0.000000,14.349672,80.433177,-0.000282,68.391125,80.060972,68.560775,12.622625,68.583443,79.616695,68.073851,79.454561,-0.000526,0.030386,68.302885,16.360946,80.975792,0.128395,-40.000865,-0.000001,NaN,Inf,84.286858,-2.615665,1.004562,0.308447,0.233498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.443649,68.306869,68.750986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439261,68.635489,14.440493,68.445770,-0.043127,0.034472,0.000000,14.342108,80.374294,-0.000028,68.387826,79.920048,68.550016,12.637573,68.582658,79.544592,68.073855,79.442590,-0.000527,0.030393,68.317362,16.300872,80.916344,0.128957,-40.000761,0.000000,NaN,Inf,84.164457,-2.545987,0.999137,0.308571,0.233734,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.460323,68.286958,68.753484,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433248,68.637140,14.534928,68.446872,-0.043410,0.034467,0.000000,14.343964,80.415374,-0.000144,68.386785,80.046330,68.548265,12.679231,68.607098,79.579695,68.084449,79.434487,-0.000528,0.030389,68.320040,16.247592,80.993905,0.128485,-39.999921,-0.000000,NaN,Inf,84.203486,-2.592961,1.002153,0.307642,0.233331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.451505,68.311401,68.737476,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467923,68.636040,14.465994,68.446321,-0.045113,0.034426,0.000000,14.344249,80.456192,-0.000257,68.382072,80.018514,68.551133,12.566633,68.600405,79.566942,68.068476,79.312179,-0.000528,0.030391,68.334754,16.290542,80.944101,0.128647,-40.001626,-0.000001,NaN,Inf,84.278457,-2.571144,1.007045,0.307908,0.233658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.460193,68.300965,68.749354,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698826,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465285,68.636040,14.510665,68.446321,-0.045852,0.034435,0.000000,14.348102,80.424743,-0.000145,68.376881,79.993128,68.542669,12.620402,68.610646,79.512123,68.060336,79.394551,-0.000527,0.030404,68.310121,16.299810,80.839943,0.128080,-40.000918,0.000000,NaN,Inf,84.183268,-2.643943,0.999867,0.309529,0.234232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.459210,68.305387,68.744129,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432242,68.636865,14.518479,68.448249,-0.044158,0.034358,0.000000,14.338826,80.377713,-0.000018,68.386446,79.951040,68.527622,12.585679,68.619291,79.517189,68.083692,79.379398,-0.000526,0.030381,68.315566,16.285447,80.992520,0.127814,-40.001495,-0.000000,NaN,Inf,84.190420,-2.576006,1.003137,0.307191,0.233678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.473674,68.293659,68.759991,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452544,68.635214,14.412459,68.450728,-0.042564,0.034330,0.000000,14.338541,80.425151,-0.000135,68.396359,80.004521,68.548120,12.598770,68.612773,79.571176,68.076212,79.314143,-0.000525,0.030402,68.313090,16.215915,80.959114,0.127810,-40.001652,-0.000001,NaN,Inf,84.280918,-2.610358,1.005975,0.307338,0.233804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.492514,68.305435,68.757501,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704109,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457475,68.634114,14.448217,68.449076,-0.042687,0.034276,0.000000,14.346390,80.461438,-0.000148,68.370609,80.041284,68.555122,12.662245,68.603148,79.621236,68.053188,79.420100,-0.000526,0.030420,68.295569,16.290877,80.933189,0.127800,-40.000787,0.000000,NaN,Inf,84.224152,-2.650252,0.997226,0.309538,0.234237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.476654,68.296224,68.744465,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432078,68.635489,14.519733,68.451279,-0.045239,0.034211,0.000000,14.346104,80.425360,0.000093,68.385497,79.902277,68.560197,12.597524,68.621943,79.536690,68.097290,79.425691,-0.000527,0.030423,68.327020,16.281731,81.001593,0.126883,-40.000997,0.000000,NaN,Inf,84.209674,-2.550320,0.999360,0.307087,0.233435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.478405,68.308370,68.757789,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450660,68.635489,14.425098,68.451279,-0.045713,0.034241,0.000000,14.347246,80.466380,-0.000016,68.385001,79.909916,68.532638,12.686591,68.597286,79.551359,68.091800,79.358924,-0.000525,0.030420,68.325696,16.306010,80.974835,0.126980,-40.001023,0.000000,NaN,Inf,84.262312,-2.618701,0.999786,0.308772,0.233530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.454580,68.307824,68.743576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448433,68.635214,14.467730,68.448525,-0.043695,0.034193,0.000000,14.345248,80.457028,-0.000134,68.409556,80.034457,68.572382,12.708247,68.609606,79.604611,68.093246,79.328359,-0.000525,0.030419,68.339539,16.224427,80.958316,0.127232,-40.000629,0.000000,NaN,Inf,84.229538,-2.633326,0.998231,0.307836,0.233719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.481864,68.330956,68.770370,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438405,68.635489,14.471906,68.448525,-0.042316,0.034158,0.000000,14.346104,80.469161,0.000232,68.383613,79.974399,68.533669,12.702415,68.609958,79.537668,68.077928,79.354518,-0.000525,0.030412,68.313969,16.231519,80.974998,0.127323,-40.001442,-0.000000,NaN,Inf,84.235307,-2.656963,1.001336,0.308012,0.233561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.466004,68.317587,68.746334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442346,68.634664,14.392326,68.447147,-0.044005,0.034207,0.000000,14.340539,80.428783,0.000164,68.390113,79.944306,68.533190,12.603215,68.599085,79.504071,68.064516,79.312713,-0.000524,0.030397,68.321719,16.312758,81.015117,0.127188,-40.000944,-0.000000,NaN,Inf,84.262804,-2.622653,1.002320,0.308070,0.234305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.481321,68.317108,68.732514,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465167,68.634664,14.509917,68.447147,-0.045458,0.034147,0.000000,14.346247,80.395920,0.000002,68.389546,79.971131,68.546555,12.648236,68.614533,79.556391,68.066024,79.367557,-0.000525,0.030397,68.347201,16.336024,81.039589,0.126817,-40.000682,0.000001,NaN,Inf,84.251277,-2.639594,0.996537,0.307976,0.233741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.482634,68.313848,68.757709,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443575,68.635489,14.421570,68.447147,-0.046348,0.034082,0.000000,14.343964,80.488267,0.000237,68.366739,79.902735,68.531704,12.581192,68.585542,79.582629,68.063011,79.402166,-0.000525,0.030414,68.286731,16.245623,80.878552,0.126851,-40.001469,-0.000000,NaN,Inf,84.189364,-2.601285,1.003094,0.307084,0.233275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.459881,68.281111,68.725608,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446990,68.635214,14.444181,68.446321,-0.043741,0.034051,0.000000,14.350100,80.419713,0.000233,68.384166,80.007309,68.557384,12.594506,68.597097,79.559429,68.092622,79.422341,-0.000526,0.030442,68.317417,16.220090,80.984378,0.127457,-40.000656,0.000000,NaN,Inf,84.248767,-2.573155,0.998477,0.307673,0.233466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.464368,68.314703,68.769330,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448870,68.636040,14.521913,68.448249,-0.042298,0.034020,0.000000,14.340539,80.463269,0.000007,68.388426,79.963148,68.557912,12.552972,68.629220,79.590612,68.056579,79.381111,-0.000526,0.030459,68.329953,16.255162,80.979549,0.126892,-40.000420,-0.000001,NaN,Inf,84.282832,-2.573706,1.007066,0.307309,0.233712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.467390,68.292779,68.764476,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444545,68.635765,14.444851,68.449902,-0.043982,0.033987,0.000000,14.343393,80.418399,0.000012,68.396687,79.947485,68.571386,12.591877,68.631890,79.521756,68.095670,79.365519,-0.000529,0.030445,68.327477,16.316269,80.913223,0.127034,-40.001416,-0.000001,NaN,Inf,84.234946,-2.582003,1.005055,0.308910,0.233356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.492092,68.316239,68.769883,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444169,68.635765,14.514514,68.449902,-0.045451,0.033972,0.000000,14.344820,80.493373,0.000083,68.364050,79.955896,68.531405,12.582537,68.607692,79.522205,68.039929,79.376414,-0.000529,0.030412,68.300578,16.329346,80.897192,0.126736,-40.000210,-0.000000,NaN,Inf,84.246409,-2.632410,1.000021,0.308482,0.233801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.471637,68.293285,68.749914,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439267,68.634114,14.498333,68.449076,-0.046312,0.033951,0.000000,14.343393,80.430330,-0.000152,68.385891,79.998490,68.553761,12.692852,68.629640,79.498613,68.120971,79.428693,-0.000527,0.030392,68.327415,16.284927,80.982892,0.127815,-40.001364,-0.000001,NaN,Inf,84.247430,-2.568761,1.004870,0.307587,0.233661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.490673,68.324798,68.761510,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457201,68.633838,14.517540,68.452656,-0.044504,0.033928,0.000000,14.346247,80.501174,-0.000199,68.379659,79.950664,68.560148,12.635186,68.608592,79.535040,68.071035,79.439709,-0.000527,0.030392,68.320760,16.267105,80.975467,0.127376,-40.002151,-0.000001,NaN,Inf,84.259088,-2.611868,1.004091,0.308378,0.233761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.477941,68.317469,68.749003,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447841,68.635214,14.522473,68.454584,-0.042861,0.033931,0.000000,14.347246,80.423723,0.000025,68.389132,79.974891,68.534864,12.683166,68.592444,79.588518,68.093466,79.432220,-0.000529,0.030384,68.325286,16.290257,80.930619,0.128042,-40.001233,-0.000001,NaN,Inf,84.210142,-2.553942,1.004174,0.307439,0.233480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.477175,68.302151,68.768512,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439263,68.635214,14.399422,68.454584,-0.043460,0.033913,0.000000,14.347389,80.388727,-0.000093,68.395026,80.040983,68.572880,12.655740,68.608440,79.564214,68.079444,79.397102,-0.000529,0.030391,68.328294,16.362929,80.958335,0.128095,-40.001993,-0.000001,NaN,Inf,84.236914,-2.581806,1.005166,0.307203,0.233556,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.491091,68.302765,68.781093,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455355,68.636590,14.489982,68.455962,-0.045711,0.033942,0.000000,14.341680,80.483369,-0.000188,68.401241,79.961041,68.529815,12.597179,68.613169,79.541556,68.084871,79.406739,-0.000528,0.030454,68.325422,16.263195,80.872190,0.129385,-40.001652,0.000000,NaN,Inf,84.260197,-2.593263,0.997241,0.307819,0.233458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.485012,68.315394,68.753273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462093,68.635489,14.540891,68.458165,-0.045040,0.034017,0.000000,14.347959,80.480005,0.000056,68.386949,79.979503,68.552474,12.589755,68.637083,79.573097,68.062161,79.404856,-0.000528,0.030438,68.321032,16.245845,80.993659,0.129105,-40.001023,-0.000000,NaN,Inf,84.213641,-2.590558,1.002395,0.308008,0.233236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.483151,68.319354,68.772132,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433131,68.632738,14.400412,68.460369,-0.043348,0.034100,0.000000,14.342108,80.397666,-0.000020,68.392448,79.980962,68.532199,12.558620,68.595183,79.601309,68.084331,79.401617,-0.000528,0.030451,68.311653,16.291191,80.966271,0.129372,-40.001233,-0.000001,NaN,Inf,84.198524,-2.570353,1.005449,0.308076,0.233916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.466196,68.322352,68.758967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446228,68.634664,14.427904,68.457614,-0.042791,0.034106,0.000000,14.343535,80.438808,-0.000110,68.385192,79.958511,68.564660,12.543081,68.611858,79.557754,68.097814,79.374477,-0.000529,0.030462,68.324647,16.247328,80.958235,0.128945,-40.000839,0.000000,NaN,Inf,84.274374,-2.594874,0.997733,0.307798,0.232910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.464995,68.344850,68.754573,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458308,68.634664,14.495484,68.457614,-0.045073,0.034160,0.000000,14.339682,80.407171,-0.000043,68.390801,79.942637,68.565492,12.598770,68.617263,79.517393,68.086830,79.341730,-0.000528,0.030485,68.338120,16.255126,80.966945,0.128992,-40.001757,0.000000,NaN,Inf,84.240740,-2.628052,0.998732,0.308546,0.233384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.474972,68.319488,68.783073,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459444,68.634389,14.435334,68.457890,-0.046189,0.034154,0.000000,14.349244,80.481453,0.000216,68.382372,79.954310,68.547798,12.683859,68.631573,79.512776,68.078757,79.395529,-0.000528,0.030502,68.339189,16.271907,80.994780,0.129127,-40.000970,-0.000000,NaN,Inf,84.207965,-2.640840,1.002571,0.308376,0.234774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.461845,68.314259,68.772096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457076,68.633563,14.437678,68.455962,-0.044530,0.034194,0.000000,14.347531,80.384457,-0.000017,68.371204,79.929694,68.588218,12.614775,68.603830,79.546103,68.057945,79.460909,-0.000528,0.030525,68.323042,16.311710,81.015910,0.129024,-40.000970,0.000000,NaN,Inf,84.204609,-2.593717,0.998333,0.307727,0.233967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.462787,68.306054,68.735505,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468829,68.636040,14.538972,68.453483,-0.042943,0.034165,0.000000,14.346532,80.415164,0.000173,68.347715,79.970929,68.532707,12.650479,68.596938,79.535163,68.044683,79.367842,-0.000528,0.030518,68.298276,16.354032,80.884058,0.129490,-40.001311,-0.000001,NaN,Inf,84.261673,-2.569170,1.007686,0.307552,0.233402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.440930,68.298330,68.736381,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444368,68.634664,14.479992,68.453758,-0.042627,0.034184,0.000000,14.347674,80.458800,0.000381,68.384985,79.895075,68.567070,12.612960,68.614685,79.539564,68.089289,79.338784,-0.000528,0.030490,68.329815,16.341882,81.010505,0.129110,-40.000813,-0.000001,NaN,Inf,84.180811,-2.579736,1.004848,0.307957,0.234057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.461586,68.311089,68.759351,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430558,68.634664,14.484796,68.453758,-0.044759,0.034227,0.000000,14.345961,80.428813,0.000082,68.360799,80.002196,68.559194,12.658391,68.593087,79.582834,68.073661,79.401878,-0.000529,0.030469,68.306418,16.297505,80.907308,0.129902,-40.001101,-0.000000,NaN,Inf,84.245791,-2.645437,1.002466,0.308231,0.233428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.451629,68.307367,68.741655,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466525,68.635214,14.525733,68.452105,-0.045919,0.034239,0.000000,14.346818,80.449608,-0.000032,68.394327,80.004676,68.529929,12.557293,68.614115,79.542130,68.076661,79.387063,-0.000528,0.030457,68.314363,16.264230,80.936880,0.129442,-40.001128,-0.000001,NaN,Inf,84.283288,-2.584013,1.003759,0.308628,0.233950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.440231,68.313430,68.755041,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445384,68.636315,14.412470,68.451004,-0.044969,0.034209,0.000000,14.340396,80.414095,0.000233,68.407757,80.031717,68.581503,12.607476,68.626629,79.489912,68.109314,79.397129,-0.000529,0.030462,68.336083,16.252393,80.957053,0.130017,-40.000551,-0.000001,NaN,Inf,84.186234,-2.597764,1.004093,0.307541,0.233495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.450665,68.333013,68.766482,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465996,68.636315,14.462477,68.451004,-0.043228,0.034289,0.000000,14.350813,80.484984,-0.000017,68.370887,79.984794,68.520371,12.595872,68.599981,79.526895,68.050973,79.422728,-0.000529,0.030457,68.297915,16.321228,81.010218,0.129861,-40.001128,0.000000,NaN,Inf,84.244682,-2.623113,0.997722,0.309059,0.234741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.428591,68.282662,68.743082,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475978,68.635214,14.493631,68.447423,-0.041797,0.034335,0.000000,14.349386,80.428152,-0.000225,68.387770,79.938859,68.549990,12.589551,68.628778,79.550892,68.096668,79.453296,-0.000529,0.030445,68.333844,16.348353,80.965228,0.130176,-40.001495,0.000000,NaN,Inf,84.188765,-2.546197,0.999757,0.308111,0.233756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.468195,68.333083,68.764231,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435431,68.634114,14.440482,68.444118,-0.044790,0.034422,0.000000,14.348245,80.457409,0.000031,68.371476,80.020398,68.518491,12.645993,68.618471,79.529867,68.076930,79.451501,-0.000530,0.030445,68.311736,16.283051,81.063124,0.130181,-40.000708,-0.000000,NaN,Inf,84.160612,-2.569720,1.001219,0.308596,0.233624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.469944,68.302402,68.753648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453051,68.633838,14.406876,68.441363,-0.045734,0.034444,0.000000,14.344392,80.450778,0.000027,68.393250,80.024504,68.553466,12.587003,68.604402,79.492441,68.103435,79.375333,-0.000530,0.030422,68.326516,16.264102,80.987970,0.130247,-40.001364,-0.000000,NaN,Inf,84.278029,-2.523273,1.000350,0.307096,0.232388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.447146,68.321594,68.763099,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466957,68.635214,14.553238,68.436956,-0.044599,0.034458,0.000000,14.345676,80.450755,-0.000196,68.395099,79.910458,68.532645,12.651744,68.594383,79.585808,68.064133,79.480765,-0.000529,0.030432,68.298183,16.278513,80.951728,0.130099,-40.001128,0.000000,NaN,Inf,84.221400,-2.633051,0.996805,0.309596,0.234591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.447105,68.295358,68.756234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454476,68.634939,14.429939,68.435028,-0.042698,0.034568,0.000000,14.350243,80.434238,-0.000086,68.399948,80.023695,68.519916,12.629558,68.603683,79.576847,68.103112,79.438481,-0.000528,0.030436,68.328262,16.260927,80.962495,0.130714,-40.001023,-0.000001,NaN,Inf,84.185062,-2.517266,1.005964,0.307959,0.233526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.446011,68.304659,68.759868,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435844,68.634939,14.543433,68.435028,-0.041435,0.034575,0.000000,14.347674,80.431996,0.000158,68.371594,79.915380,68.536975,12.620301,68.598714,79.588295,68.096176,79.483742,-0.000528,0.030426,68.314749,16.372567,81.006426,0.130652,-40.000892,0.000000,NaN,Inf,84.218634,-2.586910,0.998302,0.308901,0.233795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.445615,68.292621,68.730911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465859,68.633288,14.505888,68.430621,-0.043855,0.034665,0.000000,14.344677,80.416578,-0.000031,68.404212,79.991165,68.556138,12.605232,68.614142,79.607463,68.080796,79.357662,-0.000527,0.030405,68.305656,16.285883,80.951545,0.130454,-40.001521,-0.000001,NaN,Inf,84.269207,-2.547151,1.007453,0.308319,0.233894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.422797,68.317614,68.769978,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468314,68.634664,14.452254,68.428418,-0.045351,0.034684,0.000000,14.346247,80.410793,-0.000093,68.369749,79.932308,68.545443,12.582007,68.592634,79.554435,68.037352,79.403470,-0.000527,0.030388,68.303805,16.306159,81.011525,0.130293,-40.001128,-0.000000,NaN,Inf,84.186111,-2.623238,1.002767,0.308072,0.233341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.442030,68.315645,68.740690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440730,68.634664,14.492781,68.427867,-0.043025,0.034675,0.000000,14.343250,80.427245,0.000291,68.387962,79.918428,68.555766,12.619955,68.619175,79.581263,68.056944,79.403085,-0.000528,0.030396,68.321633,16.344350,81.006081,0.130275,-40.000865,0.000000,NaN,Inf,84.180832,-2.546550,0.998890,0.307384,0.232828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.456930,68.299780,68.746972,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455974,68.635489,14.536059,68.425388,-0.041875,0.034734,0.000000,14.343250,80.374782,0.000098,68.391849,79.941169,68.552576,12.592876,68.628870,79.521124,68.115329,79.454832,-0.000527,0.030400,68.336276,16.268539,80.871475,0.130408,-40.001049,-0.000001,NaN,Inf,84.252564,-2.565593,1.003604,0.308643,0.234066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.457480,68.328602,68.754209,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478841,68.635489,14.434914,68.425388,-0.043010,0.034802,0.000000,14.347103,80.428483,-0.000059,68.375230,79.969063,68.530550,12.583679,68.606006,79.568003,68.071148,79.428649,-0.000525,0.030367,68.312189,16.291755,80.967513,0.130447,-40.000997,-0.000001,NaN,Inf,84.215120,-2.587267,1.005540,0.306601,0.232332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.437110,68.290767,68.745376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443253,68.634939,14.534179,68.422909,-0.044930,0.034894,0.000000,14.350100,80.510911,0.000291,68.363064,79.985055,68.541531,12.606414,68.603271,79.520477,68.082596,79.446827,-0.000525,0.030342,68.319851,16.271615,80.956968,0.129955,-40.001626,0.000000,NaN,Inf,84.153128,-2.562078,0.996966,0.307876,0.233056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.416500,68.307990,68.751415,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449482,68.634114,14.429092,68.421532,-0.046030,0.034914,0.000000,14.347674,80.476288,0.000280,68.355637,80.004233,68.537463,12.612797,68.588809,79.549017,68.080521,79.437708,-0.000525,0.030333,68.321096,16.356322,80.947199,0.130606,-39.999895,-0.000001,NaN,Inf,84.249090,-2.560341,1.006295,0.307694,0.233271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.412847,68.281468,68.729810,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465123,68.636315,14.446792,68.419328,-0.043877,0.034946,0.000000,14.348530,80.400655,0.000119,68.358808,79.902754,68.531012,12.579233,68.617276,79.640489,68.090368,79.413262,-0.000522,0.030327,68.316002,16.285634,80.938919,0.129855,-40.001180,0.000000,NaN,Inf,84.231361,-2.564879,0.998589,0.307380,0.233129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.430921,68.298297,68.765415,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446157,68.636315,14.471184,68.419328,-0.042330,0.034958,0.000000,14.347103,80.399228,0.000311,68.398116,79.956718,68.556472,12.672093,68.611982,79.500041,68.090456,79.449380,-0.000521,0.030341,68.325600,16.378560,80.919707,0.129930,-40.000551,0.000000,NaN,Inf,84.191134,-2.592461,0.998733,0.307646,0.233549,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.439761,68.309633,68.759686,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453234,68.634114,14.435198,68.418777,-0.042234,0.034943,0.000000,14.343821,80.436642,0.000478,68.392534,79.893009,68.563887,12.685613,68.603186,79.576782,68.061964,79.398432,-0.000522,0.030337,68.313807,16.389554,80.980547,0.129350,-40.001652,-0.000000,NaN,Inf,84.242584,-2.566349,1.001732,0.308222,0.233822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.445514,68.314141,68.748665,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468486,68.633563,14.421296,68.422909,-0.044903,0.034935,0.000000,14.345533,80.389650,0.000085,68.386930,80.009077,68.574802,12.699560,68.614105,79.595607,68.074200,79.351172,-0.000522,0.030343,68.329695,16.196160,80.875880,0.129503,-40.000656,0.000000,NaN,Inf,84.221178,-2.574818,0.998752,0.307139,0.233596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.448119,68.313419,68.756321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427804,68.633288,14.508591,68.424286,-0.045915,0.034935,0.000000,14.341109,80.419548,0.000040,68.382125,79.984674,68.544924,12.663164,68.613317,79.569996,68.079340,79.375315,-0.000520,0.030333,68.312065,16.279526,80.932803,0.129074,-40.000420,-0.000001,NaN,Inf,84.164511,-2.594383,1.005491,0.307334,0.233469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.421141,68.314710,68.756887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464704,68.634664,14.480750,68.423735,-0.043562,0.034893,0.000000,14.347817,80.384905,0.000225,68.385889,80.017208,68.571697,12.624195,68.614325,79.560242,68.077725,79.360311,-0.000520,0.030337,68.325345,16.294274,81.025822,0.128925,-40.000997,-0.000001,NaN,Inf,84.289393,-2.608968,1.005599,0.307864,0.233477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.428385,68.311976,68.764000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453743,68.634664,14.521459,68.423735,-0.042029,0.034886,0.000000,14.345248,80.438723,-0.000122,68.399662,80.001482,68.557939,12.635819,68.655021,79.565333,68.119871,79.379454,-0.000520,0.030315,68.357332,16.295151,80.920137,0.128337,-40.000498,-0.000000,NaN,Inf,84.190619,-2.618245,1.001109,0.308495,0.234076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.441228,68.336878,68.785759,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458449,68.634114,14.531828,68.428969,-0.042087,0.034901,0.000000,14.349101,80.460227,-0.000217,68.390430,79.953843,68.556081,12.686489,68.619489,79.558104,68.088536,79.416934,-0.000520,0.030320,68.337336,16.272257,80.945527,0.128904,-40.001678,-0.000001,NaN,Inf,84.220348,-2.646497,1.004685,0.308640,0.233030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.430639,68.321715,68.761922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469392,68.634114,14.443104,68.431723,-0.044528,0.034906,0.000000,14.340539,80.393644,0.000054,68.406943,79.962336,68.563388,12.633882,68.617653,79.554431,68.071072,79.350422,-0.000519,0.030313,68.351394,16.309148,81.011038,0.129393,-40.001338,-0.000001,NaN,Inf,84.207032,-2.587964,1.005075,0.306880,0.232995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.426724,68.328609,68.773558,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438974,68.634664,14.550555,68.433100,-0.044626,0.034871,0.000000,14.341395,80.387800,0.000085,68.364487,80.018259,68.536964,12.609617,68.594546,79.579734,68.068644,79.315855,-0.000517,0.030300,68.322930,16.234193,80.988073,0.129252,-40.001233,0.000000,NaN,Inf,84.177361,-2.618770,0.998183,0.307634,0.233711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.420246,68.291779,68.760742,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
