OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
7:49:50 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.456293,68.631362,14.531942,68.463949,-0.045794,0.034466,0.000000,14.350813,80.392805,-0.000067,68.362705,79.919981,68.528930,12.655250,68.594824,79.549060,68.108845,79.433339,-0.000524,0.030958,68.308741,16.296778,80.944302,0.127108,-40.001128,-0.000001,NaN,Inf,84.254354,-2.476135,1.004685,0.308270,0.233424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653711,68.297878,68.738171,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457648,68.631087,14.533446,68.460644,-0.045726,0.034421,0.000000,14.341252,80.503207,-0.000163,68.361752,80.052066,68.537267,12.608169,68.589859,79.498591,68.083353,79.440428,-0.000523,0.030972,68.299517,16.263916,80.946978,0.127289,-40.001023,-0.000001,NaN,Inf,84.210128,-2.596373,1.005233,0.309013,0.233408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622980,68.303723,68.734303,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440902,68.631087,14.480600,68.460369,-0.043803,0.034466,0.000000,14.344963,80.431246,0.000088,68.379592,80.007207,68.532981,12.667832,68.607606,79.539949,68.066809,79.457034,-0.000526,0.031007,68.338472,16.274682,80.970430,0.127313,-40.001626,-0.000001,NaN,Inf,84.206177,-2.565739,1.005243,0.308779,0.234067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646956,68.313572,68.753091,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476628,68.629436,14.445995,68.457614,-0.043633,0.034412,0.000000,14.348102,80.453998,-0.000207,68.371485,79.998326,68.563148,12.649765,68.615334,79.598501,68.117272,79.385083,-0.000527,0.031003,68.316294,16.258951,80.949912,0.127729,-40.001180,-0.000000,NaN,Inf,84.251620,-2.537151,1.002749,0.309132,0.232992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634316,68.296354,68.749917,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467722,68.629436,14.529808,68.457614,-0.045169,0.034339,0.000000,14.343393,80.459422,-0.000222,68.373575,79.965840,68.528938,12.626296,68.599820,79.549462,68.071976,79.447955,-0.000528,0.031016,68.300607,16.245052,80.935576,0.127459,-40.000997,-0.000001,NaN,Inf,84.217512,-2.633812,1.005213,0.308991,0.234321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625457,68.275017,68.729581,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434151,68.631912,14.472857,68.458441,-0.046457,0.034303,0.000000,14.340539,80.408190,0.000005,68.376355,79.917666,68.570256,12.580214,68.608726,79.594850,68.100972,79.448856,-0.000528,0.031009,68.311248,16.261233,80.880674,0.128258,-40.000865,-0.000001,NaN,Inf,84.177208,-2.548902,1.004291,0.308389,0.233870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640595,68.326334,68.770611,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442902,68.633013,14.527198,68.458441,-0.045461,0.034301,0.000000,14.344963,80.425689,-0.000233,68.379074,79.970334,68.562426,12.668158,68.620432,79.545816,68.129489,79.400390,-0.000529,0.031021,68.341261,16.259585,80.903862,0.127385,-40.001967,-0.000000,NaN,Inf,84.270779,-2.577244,1.002682,0.308326,0.233807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634842,68.322658,68.762958,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472362,68.631362,14.540210,68.458991,-0.043545,0.034283,0.000000,14.344820,80.371775,-0.000244,68.360606,79.872728,68.532394,12.574218,68.614502,79.551704,68.086773,79.389473,-0.000529,0.031038,68.311600,16.329510,80.986604,0.127723,-40.000839,-0.000001,NaN,Inf,84.248118,-2.640921,1.005836,0.308226,0.233046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.632654,68.314648,68.763484,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463121,68.631362,14.419684,68.458991,-0.043146,0.034222,0.000000,14.348102,80.441086,-0.000073,68.378231,80.027890,68.543354,12.583046,68.612578,79.528421,68.090386,79.513717,-0.000528,0.031015,68.321810,16.242377,80.919727,0.127653,-40.001259,-0.000001,NaN,Inf,84.166557,-2.606126,1.004688,0.308428,0.233346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.622833,68.298587,68.759616,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699193,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440571,68.632738,14.453400,68.462572,-0.044577,0.034243,0.000000,14.346532,80.460110,-0.000070,68.388095,79.949000,68.558361,12.638571,68.622602,79.506968,68.099490,79.405387,-0.000527,0.031038,68.338305,16.244254,81.062227,0.127677,-40.001705,0.000000,NaN,Inf,84.191610,-2.519632,0.996997,0.307036,0.232626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.639920,68.322749,68.776609,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468096,68.632187,14.491773,68.457614,-0.046071,0.034286,0.000000,14.343964,80.483691,-0.000223,68.372846,79.985579,68.538127,12.637634,68.610675,79.615876,68.100764,79.400533,-0.000528,0.031036,68.326754,16.328818,80.982810,0.127967,-40.000157,-0.000000,NaN,Inf,84.254171,-2.607297,1.000888,0.308188,0.233058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615112,68.312484,68.745054,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440501,68.630536,14.433208,68.454584,-0.045044,0.034333,0.000000,14.348102,80.428502,-0.000228,68.402570,79.990204,68.541870,12.607189,68.618161,79.539503,68.124879,79.452991,-0.000527,0.031060,68.323859,16.259935,80.911243,0.127541,-40.000577,-0.000000,NaN,Inf,84.178946,-2.612091,1.001637,0.307098,0.233200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621349,68.315397,68.772065,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458479,68.630261,14.476967,68.452105,-0.042702,0.034344,0.000000,14.346247,80.451979,0.000180,68.389491,79.929059,68.546967,12.671890,68.613282,79.550197,68.083849,79.348947,-0.000527,0.031069,68.328126,16.202945,80.978404,0.127124,-40.001101,0.000000,NaN,Inf,84.252159,-2.598153,0.999495,0.308228,0.233772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592781,68.299292,68.761393,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474468,68.630261,14.513153,68.452105,-0.043922,0.034351,0.000000,14.346532,80.415328,0.000032,68.365678,79.984249,68.516848,12.698275,68.567771,79.527014,68.079823,79.483417,-0.000526,0.031074,68.294352,16.278713,80.931700,0.127653,-40.001285,-0.000000,NaN,Inf,84.203096,-2.632618,1.001279,0.307641,0.232997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596742,68.308659,68.734930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434222,68.630536,14.477026,68.453207,-0.045776,0.034325,0.000000,14.346675,80.459926,0.000013,68.366939,79.992351,68.549548,12.672318,68.596741,79.558937,68.075687,79.415325,-0.000526,0.031073,68.325799,16.252929,80.878979,0.127536,-40.001128,-0.000000,NaN,Inf,84.159751,-2.531034,1.002673,0.307118,0.232791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.568762,68.292311,68.734121,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463756,68.630261,14.506751,68.450728,-0.046140,0.034336,0.000000,14.348245,80.460351,0.000416,68.391670,79.915626,68.566587,12.569323,68.631662,79.568819,68.108080,79.482027,-0.000525,0.031096,68.319144,16.228736,80.917749,0.127501,-40.000787,-0.000000,NaN,Inf,84.269208,-2.576283,1.002965,0.307303,0.233431,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.589128,68.325573,68.764833,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473509,68.632462,14.533718,68.447974,-0.045145,0.034291,0.000000,14.352098,80.434949,0.000178,68.374067,79.874808,68.530959,12.638101,68.606415,79.467714,68.070392,79.423196,-0.000526,0.031102,68.310197,16.279520,80.965492,0.126898,-40.000656,-0.000000,NaN,Inf,84.188788,-2.560297,1.002973,0.309194,0.234091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565133,68.300739,68.735894,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443976,68.632462,14.445569,68.447974,-0.042934,0.034327,0.000000,14.343250,80.420054,0.000012,68.371787,79.930448,68.565690,12.611146,68.590854,79.539052,68.040652,79.441446,-0.000525,0.031141,68.327348,16.229485,80.995150,0.127428,-40.001338,-0.000001,NaN,Inf,84.164549,-2.565279,1.004160,0.307530,0.233324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575762,68.285593,68.748975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456915,68.630536,14.528967,68.445770,-0.043818,0.034292,0.000000,14.343535,80.396641,0.000039,68.363618,79.932033,68.567223,12.615999,68.607354,79.536078,68.089807,79.547675,-0.000528,0.031138,68.306761,16.415524,80.889708,0.126949,-40.001128,-0.000000,NaN,Inf,84.244651,-2.522300,1.000110,0.309017,0.233608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583945,68.290037,68.765686,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460736,68.631362,14.504821,68.445770,-0.045979,0.034309,0.000000,14.344963,80.443013,-0.000087,68.375073,79.978618,68.555652,12.620036,68.611577,79.565211,68.098432,79.447077,-0.000528,0.031142,68.331051,16.170483,80.951504,0.127283,-40.001023,-0.000001,NaN,Inf,84.207614,-2.494443,1.004984,0.308565,0.233566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573620,68.283866,68.774722,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699486,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436183,68.631912,14.439382,68.441639,-0.046211,0.034326,0.000000,14.342965,80.446572,-0.000235,68.391498,79.913757,68.547253,12.646912,68.616062,79.568754,68.100007,79.563265,-0.000528,0.031148,68.333858,16.230184,80.908390,0.126650,-40.001285,0.000001,NaN,Inf,84.178304,-2.604623,0.995298,0.307865,0.233542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583923,68.301241,68.743882,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450459,68.630811,14.514486,68.442465,-0.044911,0.034354,0.000000,14.346390,80.423030,-0.000215,68.359187,80.016106,68.529822,12.629620,68.592806,79.551970,68.079938,79.441647,-0.000528,0.031138,68.304390,16.211620,80.876573,0.127125,-40.000997,-0.000000,NaN,Inf,84.265258,-2.493347,1.000222,0.308485,0.232780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.567737,68.301265,68.742110,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471263,68.630811,14.480383,68.442465,-0.042948,0.034367,0.000000,14.343393,80.410391,0.000034,68.374225,79.994267,68.553051,12.559088,68.576132,79.534631,68.086352,79.425265,-0.000528,0.031129,68.309942,16.247350,80.909960,0.126908,-40.001154,-0.000001,NaN,Inf,84.225405,-2.561440,1.004431,0.308241,0.233435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.556886,68.291242,68.729820,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446743,68.631912,14.428313,68.440812,-0.043805,0.034343,0.000000,14.343821,80.382707,-0.000236,68.353886,79.954573,68.540779,12.602419,68.595036,79.604977,68.040086,79.430264,-0.000526,0.031136,68.313553,16.174592,80.951178,0.126933,-40.001023,-0.000000,NaN,Inf,84.168988,-2.579737,1.000630,0.307718,0.233674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.557913,68.296843,68.746747,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438783,68.629436,14.522512,68.442190,-0.045319,0.034357,0.000000,14.347531,80.396387,-0.000235,68.377589,79.897531,68.542224,12.638591,68.594403,79.565172,68.096393,79.399204,-0.000525,0.031167,68.335639,16.161073,80.958804,0.126765,-40.000944,0.000000,NaN,Inf,84.236590,-2.529844,0.998724,0.307211,0.233060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558111,68.305773,68.764788,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461692,68.631087,14.464705,68.441363,-0.046494,0.034389,0.000000,14.343821,80.445958,-0.000018,68.402733,79.905679,68.529756,12.688550,68.626414,79.572381,68.098017,79.403492,-0.000525,0.031148,68.332292,16.246301,80.878246,0.126708,-40.000944,-0.000001,NaN,Inf,84.255722,-2.608686,1.005799,0.308008,0.233028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.568918,68.321988,68.769320,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461079,68.631087,14.506960,68.441363,-0.045399,0.034360,0.000000,14.343535,80.379153,-0.000268,68.413383,79.929759,68.555217,12.577991,68.626108,79.508371,68.103754,79.411369,-0.000524,0.031127,68.330968,16.194983,80.859361,0.126675,-40.001469,-0.000000,NaN,Inf,84.195210,-2.607199,1.000208,0.307824,0.233932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574431,68.299230,68.777131,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438829,68.630811,14.543403,68.444393,-0.042965,0.034398,0.000000,14.345676,80.419048,-0.000275,68.356235,79.979494,68.518777,12.547343,68.581341,79.581570,68.070313,79.391962,-0.000524,0.031119,68.298540,16.302471,80.965760,0.127049,-40.000603,-0.000000,NaN,Inf,84.196873,-2.607221,1.003173,0.306353,0.232205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.553365,68.301025,68.744541,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475272,68.629436,14.530407,68.445219,-0.043782,0.034407,0.000000,14.350385,80.414932,0.000014,68.390132,79.932223,68.573371,12.606699,68.592718,79.570145,68.082415,79.444174,-0.000523,0.031113,68.327528,16.297335,80.950890,0.126679,-40.000813,-0.000001,NaN,Inf,84.265111,-2.590035,1.007244,0.308453,0.232853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569727,68.285377,68.736274,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459679,68.632187,14.482855,68.447423,-0.045605,0.034476,0.000000,14.340824,80.373663,0.000042,68.390001,79.925261,68.581814,12.652927,68.606153,79.567266,68.103904,79.456650,-0.000524,0.031094,68.327396,16.261190,80.909023,0.127172,-40.000656,-0.000001,NaN,Inf,84.156745,-2.562084,1.003809,0.308504,0.233823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573185,68.298399,68.761906,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434178,68.630536,14.517858,68.450177,-0.045934,0.034552,0.000000,14.344106,80.395251,0.000019,68.367123,79.908076,68.541679,12.640876,68.591779,79.543330,68.076289,79.503355,-0.000522,0.031089,68.308618,16.263980,80.890932,0.127240,-40.000288,-0.000000,NaN,Inf,84.201770,-2.574525,1.001603,0.308744,0.233487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550915,68.287349,68.735553,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449996,68.630536,14.432853,68.450177,-0.044651,0.034512,0.000000,14.345533,80.424462,0.000184,68.380115,79.968306,68.553731,12.609677,68.593442,79.546876,68.054445,79.414183,-0.000522,0.031088,68.315427,16.250803,80.990580,0.128013,-40.001049,-0.000001,NaN,Inf,84.269329,-2.513046,1.005797,0.307877,0.233269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550500,68.307306,68.735748,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479838,68.631087,14.455984,68.454033,-0.043173,0.034495,0.000000,14.350100,80.418078,0.000411,68.369925,79.937948,68.536868,12.668239,68.614404,79.498801,68.082022,79.490575,-0.000522,0.031056,68.305635,16.226489,80.960231,0.127959,-40.000944,0.000000,NaN,Inf,84.226386,-2.555869,0.998814,0.307992,0.233506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.546935,68.295009,68.743361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460252,68.628885,14.485477,68.454033,-0.044607,0.034512,0.000000,14.349101,80.409725,-0.000008,68.376680,79.928502,68.546930,12.623522,68.589548,79.500572,68.090904,79.447297,-0.000524,0.031038,68.316122,16.297691,80.955316,0.128564,-40.000525,0.000000,NaN,Inf,84.146023,-2.528042,0.998353,0.307113,0.233627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.552011,68.293018,68.756809,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435973,68.630811,14.452303,68.457890,-0.046839,0.034447,0.000000,14.344820,80.366709,0.000042,68.352195,79.843327,68.543102,12.567856,68.609000,79.532473,68.099923,79.434201,-0.000524,0.030989,68.326331,16.198400,80.905514,0.128944,-40.001049,-0.000000,NaN,Inf,84.196915,-2.568307,1.001744,0.307797,0.233511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.527399,68.298751,68.737981,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469051,68.632462,14.424058,68.459542,-0.045419,0.034449,0.000000,14.342394,80.373435,0.000157,68.395218,79.997329,68.560556,12.596750,68.608584,79.536729,68.107496,79.493154,-0.000523,0.030989,68.335102,16.178416,80.920382,0.128454,-40.000892,-0.000000,NaN,Inf,84.247680,-2.588003,1.001131,0.307251,0.232676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554832,68.290435,68.755522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466984,68.632462,14.506709,68.459542,-0.043730,0.034480,0.000000,14.344392,80.446692,-0.000243,68.380681,79.936626,68.550299,12.554052,68.620772,79.546224,68.109486,79.464136,-0.000523,0.030964,68.324677,16.203879,81.035123,0.128426,-40.000944,0.000000,NaN,Inf,84.176633,-2.551647,0.996890,0.308885,0.234094,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555796,68.300962,68.755018,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435160,68.628885,14.410154,68.460369,-0.043051,0.034448,0.000000,14.348530,80.404087,-0.000204,68.372271,79.988196,68.542928,12.624419,68.610073,79.544658,68.091452,79.461255,-0.000523,0.030978,68.307984,16.224427,80.981993,0.128589,-40.001285,-0.000000,NaN,Inf,84.182238,-2.574678,1.002746,0.306406,0.233499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562972,68.294004,68.754448,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448134,68.631637,14.543192,68.462021,-0.044638,0.034476,0.000000,14.346818,80.433755,0.000044,68.393347,79.993956,68.558566,12.641140,68.616155,79.599988,68.093553,79.506882,-0.000524,0.030963,68.320411,16.211392,80.906696,0.129463,-40.001338,0.000000,NaN,Inf,84.265012,-2.558734,0.998268,0.307699,0.233735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591081,68.309649,68.758210,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455542,68.631637,14.496415,68.462021,-0.046276,0.034538,0.000000,14.341966,80.429557,-0.000124,68.382381,79.994789,68.523439,12.694688,68.610533,79.620886,68.069618,79.522109,-0.000523,0.030965,68.311908,16.212448,80.941002,0.129016,-40.001128,-0.000001,NaN,Inf,84.232542,-2.527753,1.006579,0.307840,0.233236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580889,68.289058,68.737614,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442069,68.629986,14.503021,68.465051,-0.045879,0.034545,0.000000,14.344392,80.432636,-0.000288,68.376034,80.024504,68.515477,12.650133,68.594669,79.575886,68.087343,79.404226,-0.000524,0.030985,68.305965,16.261968,80.921728,0.129638,-40.000970,-0.000000,NaN,Inf,84.212439,-2.492782,1.002827,0.307090,0.232509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569600,68.282755,68.745354,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448945,68.630536,14.571757,68.467530,-0.044277,0.034568,0.000000,14.342679,80.411802,-0.000143,68.385315,80.002974,68.550389,12.670443,68.619615,79.526420,68.119974,79.420634,-0.000524,0.030940,68.335107,16.240729,80.831094,0.129741,-40.001915,-0.000001,NaN,Inf,84.247351,-2.595992,1.004220,0.308201,0.233444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598282,68.312278,68.748047,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468561,68.631637,14.481099,68.469734,-0.042361,0.034521,0.000000,14.347674,80.508158,-0.000042,68.378819,79.959725,68.585099,12.624868,68.601541,79.540868,68.057298,79.377636,-0.000523,0.030938,68.308754,16.184845,80.924194,0.129254,-40.001967,-0.000001,NaN,Inf,84.229238,-2.616718,1.008500,0.307371,0.233406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583121,68.305844,68.749404,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431789,68.630811,14.417003,68.470560,-0.044556,0.034473,0.000000,14.347389,80.473387,-0.000316,68.376408,79.998425,68.531819,12.639754,68.602287,79.551502,68.087303,79.378493,-0.000524,0.030887,68.302204,16.260863,80.954746,0.128876,-40.000944,-0.000000,NaN,Inf,84.177136,-2.585244,1.000867,0.306613,0.233287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575969,68.295779,68.750301,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468403,68.631087,14.476146,68.473314,-0.045608,0.034459,0.000000,14.346532,80.435921,-0.000141,68.367220,79.973365,68.527969,12.670707,68.595941,79.530925,68.074307,79.375188,-0.000524,0.030860,68.324013,16.251638,80.994842,0.129156,-40.001547,0.000000,NaN,Inf,84.276093,-2.614625,0.998976,0.308104,0.232883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578769,68.296501,68.751442,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473528,68.631087,14.466854,68.473314,-0.044804,0.034434,0.000000,14.344249,80.495907,-0.000021,68.376952,79.976118,68.538623,12.652927,68.603272,79.638653,68.092425,79.469380,-0.000524,0.030855,68.313500,16.259528,81.001533,0.128855,-40.000682,-0.000000,NaN,Inf,84.177014,-2.604029,1.000535,0.307855,0.233391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564070,68.310901,68.731734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437624,68.631087,14.498830,68.475793,-0.043020,0.034425,0.000000,14.342537,80.480303,-0.000298,68.376478,79.919664,68.533308,12.625114,68.612091,79.626672,68.079889,79.404004,-0.000524,0.030865,68.316746,16.236976,80.948752,0.128932,-40.001285,0.000000,NaN,Inf,84.163121,-2.553814,0.999539,0.308315,0.234299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565404,68.305168,68.761176,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433541,68.630536,14.571138,68.478548,-0.042224,0.034394,0.000000,14.343535,80.374250,-0.000306,68.378590,79.927972,68.563208,12.687285,68.590035,79.536078,68.089501,79.362723,-0.000526,0.030812,68.320930,16.328554,80.896398,0.129235,-40.001311,-0.000001,NaN,Inf,84.260521,-2.588701,1.004239,0.307745,0.233739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.554160,68.304315,68.742941,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462506,68.633288,14.510723,68.476895,-0.043908,0.034389,0.000000,14.344963,80.401664,0.000078,68.368116,79.975044,68.540373,12.681698,68.610428,79.555921,68.098494,79.453443,-0.000525,0.030800,68.307544,16.210358,80.953951,0.129811,-40.001757,-0.000001,NaN,Inf,84.271057,-2.628270,1.009533,0.308821,0.234175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550441,68.286458,68.736552,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446855,68.628335,14.442588,68.474967,-0.045497,0.034356,0.000000,14.349244,80.460696,-0.000068,68.378893,80.011163,68.573796,12.649928,68.602289,79.555476,68.118496,79.455275,-0.000524,0.030788,68.321647,16.181000,80.945017,0.129462,-40.001259,-0.000001,NaN,Inf,84.195205,-2.571440,1.003334,0.307032,0.233524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565996,68.323639,68.755297,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466338,68.628335,14.542570,68.474967,-0.044263,0.034301,0.000000,14.344106,80.451473,-0.000079,68.380154,79.963467,68.538845,12.651642,68.580629,79.523447,68.078602,79.410634,-0.000523,0.030801,68.316707,16.303198,80.910184,0.129623,-40.001049,-0.000001,NaN,Inf,84.263482,-2.586930,1.003764,0.308714,0.233599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.548913,68.298235,68.742021,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448099,68.631362,14.499945,68.474967,-0.042724,0.034302,0.000000,14.348816,80.463537,0.000318,68.381309,79.903202,68.528390,12.657820,68.584305,79.644849,68.073944,79.506595,-0.000523,0.030779,68.305045,16.248998,80.951767,0.129248,-40.000813,-0.000001,NaN,Inf,84.179862,-2.582602,1.005270,0.306796,0.233283,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.545522,68.295258,68.745261,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428749,68.630536,14.506380,68.471937,-0.043360,0.034327,0.000000,14.344677,80.368691,0.000195,68.384717,79.946657,68.547137,12.726109,68.608880,79.496312,68.081119,79.454627,-0.000522,0.030773,68.326239,16.282437,80.991192,0.130126,-40.001757,-0.000001,NaN,Inf,84.232360,-2.508352,1.003588,0.306842,0.233311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.553050,68.282415,68.758250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467672,68.629711,14.556839,68.466704,-0.045066,0.034339,0.000000,14.346818,80.403192,-0.000046,68.393694,79.937102,68.540048,12.667240,68.606777,79.553213,68.074776,79.368128,-0.000522,0.030755,68.329855,16.225504,80.974243,0.129573,-40.000944,-0.000001,NaN,Inf,84.284075,-2.553207,1.005380,0.307205,0.233740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.556351,68.312743,68.748586,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467473,68.629711,14.445176,68.466704,-0.046549,0.034326,0.000000,14.343964,80.383831,0.000012,68.361018,79.999061,68.551773,12.685919,68.606033,79.614409,68.083861,79.478562,-0.000522,0.030764,68.297128,16.243818,80.905147,0.129398,-40.000472,-0.000001,NaN,Inf,84.177620,-2.609622,1.006163,0.307274,0.233239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.525680,68.294537,68.747277,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438511,68.630261,14.510224,68.463398,-0.045022,0.034294,0.000000,14.350243,80.420673,0.000198,68.363798,79.973827,68.543725,12.656147,68.589668,79.607161,68.096641,79.393753,-0.000522,0.030755,68.311903,16.282588,80.926600,0.129497,-40.000839,0.000000,NaN,Inf,84.178158,-2.538592,0.998459,0.307996,0.233160,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529685,68.307274,68.726389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432980,68.633288,14.441310,68.458991,-0.043441,0.034289,0.000000,14.342679,80.383854,-0.000091,68.360781,79.980396,68.536200,12.614980,68.600849,79.618340,68.093186,79.381293,-0.000524,0.030737,68.312603,16.275681,80.876615,0.129557,-40.001154,-0.000001,NaN,Inf,84.257285,-2.612890,1.004967,0.308185,0.233439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.548761,68.304320,68.752441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463811,68.631637,14.413047,68.459267,-0.042914,0.034239,0.000000,14.343678,80.435518,-0.000031,68.383162,79.964988,68.556476,12.659370,68.616143,79.528071,68.106580,79.449710,-0.000523,0.030719,68.335846,16.241400,80.890340,0.129503,-40.001233,-0.000000,NaN,Inf,84.275333,-2.618476,1.000577,0.308580,0.233034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573197,68.314210,68.780371,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442559,68.628885,14.452307,68.453207,-0.045195,0.034240,0.000000,14.343964,80.388080,0.000190,68.392311,79.982330,68.563169,12.590490,68.615355,79.582303,68.072966,79.434161,-0.000525,0.030709,68.338806,16.295343,80.842168,0.128955,-40.001678,0.000001,NaN,Inf,84.190013,-2.582233,0.996490,0.306097,0.232449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.538741,68.300949,68.762569,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436012,68.628885,14.495020,68.453207,-0.046682,0.034239,0.000000,14.346104,80.445953,-0.000081,68.376276,80.000064,68.565052,12.569304,68.593126,79.599763,68.102139,79.385044,-0.000524,0.030693,68.327708,16.236113,80.921319,0.129119,-40.001941,-0.000001,NaN,Inf,84.199954,-2.562791,1.003532,0.306973,0.233452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534389,68.291191,68.761804,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476529,68.631362,14.438954,68.449902,-0.045170,0.034199,0.000000,14.350528,80.456260,-0.000103,68.370083,79.988732,68.533907,12.590366,68.597724,79.557249,68.082596,79.436481,-0.000525,0.030715,68.316957,16.232004,80.891969,0.129239,-40.001442,-0.000001,NaN,Inf,84.262697,-2.624708,1.004088,0.307994,0.233852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532751,68.273752,68.760557,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463885,68.631362,14.532969,68.449076,-0.043458,0.034142,0.000000,14.350243,80.497161,0.000209,68.370540,79.982761,68.544886,12.581598,68.604133,79.578151,68.062266,79.485168,-0.000523,0.030706,68.312040,16.285213,80.923500,0.128591,-40.001311,0.000000,NaN,Inf,84.155264,-2.567846,0.997404,0.308003,0.232865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.516713,68.306773,68.743979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436638,68.631637,14.457214,68.448249,-0.042887,0.034061,0.000000,14.342108,80.344712,0.000057,68.367606,79.948637,68.549457,12.687326,68.620762,79.572787,68.089665,79.426756,-0.000524,0.030696,68.297937,16.153353,80.952076,0.128694,-40.000787,-0.000001,NaN,Inf,84.189538,-2.512206,1.004776,0.308069,0.232864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.533756,68.300120,68.760142,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
