OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
7:55:11 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.432965,68.629711,14.398689,68.447698,-0.042964,0.034215,0.000000,14.346532,80.445564,0.000115,68.358598,79.959883,68.535474,12.645749,68.559795,79.595628,68.058138,79.433302,-0.000513,0.030958,68.285607,16.299717,80.947853,0.129389,-40.001075,0.000001,NaN,Inf,84.195058,-2.628073,0.996059,0.307813,0.232983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577546,68.297772,68.725725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453566,68.629436,14.446684,68.449902,-0.045397,0.034200,0.000000,14.349529,80.393646,0.000061,68.381937,79.943225,68.554395,12.665547,68.602837,79.576134,68.109919,79.357290,-0.000513,0.030956,68.314358,16.280561,80.878733,0.129175,-40.001023,0.000000,NaN,Inf,84.271797,-2.545693,0.997625,0.306017,0.232007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588988,68.306724,68.769164,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437861,68.630261,14.516804,68.449076,-0.046079,0.034135,0.000000,14.341823,80.417646,0.000257,68.373245,79.982138,68.542016,12.551972,68.597936,79.531105,68.104492,79.400841,-0.000514,0.030966,68.328807,16.220017,80.933191,0.128947,-40.000000,0.000000,NaN,Inf,84.271797,-2.545693,0.997625,0.308038,0.233371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572866,68.318453,68.748365,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436941,68.629711,14.419271,68.452932,-0.043676,0.034095,0.000000,14.348673,80.415507,0.000016,68.388740,79.949354,68.568833,12.601072,68.616032,79.529806,68.088081,79.501065,-0.000513,0.030969,68.308353,16.219319,80.929272,0.128960,-40.001206,-0.000001,NaN,Inf,84.259051,-2.615596,1.005468,0.308240,0.233468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609662,68.304121,68.752741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451356,68.629160,14.448327,68.452656,-0.041965,0.034154,0.000000,14.348958,80.414649,0.000068,68.360926,79.928847,68.538231,12.639692,68.587499,79.551931,68.087926,79.384144,-0.000514,0.030989,68.311921,16.323803,80.921399,0.128497,-40.000184,0.000000,NaN,Inf,84.260999,-2.526498,0.998776,0.306632,0.231931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590279,68.305936,68.739704,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453088,68.628335,14.490140,68.456788,-0.042708,0.034201,0.000000,14.342822,80.441200,0.000275,68.376438,80.015462,68.554310,12.611207,68.596099,79.590940,68.111034,79.433019,-0.000515,0.030987,68.308023,16.239231,80.947732,0.128405,-40.001600,0.000000,NaN,Inf,84.234101,-2.614567,0.999790,0.306864,0.233202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590150,68.296244,68.726229,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444844,68.628335,14.404577,68.456788,-0.045513,0.034134,0.000000,14.349101,80.455487,0.000238,68.370118,79.946533,68.540793,12.688120,68.598376,79.621339,68.075979,79.350332,-0.000515,0.030978,68.311204,16.285384,80.899353,0.128443,-40.000970,-0.000000,NaN,Inf,84.215797,-2.598794,1.002564,0.307026,0.232715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588685,68.283968,68.750619,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443959,68.629711,14.420716,68.457890,-0.046009,0.034134,0.000000,14.346675,80.358594,0.000043,68.398696,80.008595,68.552364,12.585371,68.601636,79.617936,68.093535,79.440790,-0.000515,0.030983,68.314604,16.238325,80.905411,0.128673,-40.000787,0.000000,NaN,Inf,84.238167,-2.623742,0.997212,0.308068,0.233444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582384,68.327559,68.757777,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453656,68.628335,14.496061,68.459818,-0.043414,0.034129,0.000000,14.342965,80.386427,0.000254,68.373882,79.943645,68.551948,12.588675,68.593321,79.546263,68.088917,79.517558,-0.000514,0.031008,68.307944,16.344229,80.926174,0.128093,-40.001652,0.000000,NaN,Inf,84.241946,-2.575658,0.998391,0.307513,0.233182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570331,68.289723,68.751084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460552,68.628060,14.459688,68.463949,-0.042139,0.034150,0.000000,14.343107,80.376110,0.000285,68.356151,79.966854,68.537796,12.602847,68.574175,79.577209,68.086445,79.430856,-0.000515,0.030988,68.308793,16.197836,80.850938,0.128489,-40.000551,-0.000000,NaN,Inf,84.214253,-2.515378,1.002934,0.307276,0.233099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532484,68.287622,68.727419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438916,68.628060,14.529277,68.463949,-0.043561,0.034171,0.000000,14.343107,80.438053,0.000029,68.401867,79.994631,68.570410,12.591754,68.633823,79.516092,68.112945,79.404085,-0.000515,0.030988,68.362021,16.293503,80.911633,0.128372,-40.001574,0.000000,NaN,Inf,84.195274,-2.575774,0.999940,0.308456,0.234303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588795,68.321914,68.765955,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432591,68.627784,14.505328,68.463123,-0.045604,0.034190,0.000000,14.345961,80.386809,0.000172,68.394853,80.050927,68.550792,12.522996,68.586344,79.557409,68.106713,79.369393,-0.000516,0.030985,68.329775,16.328519,80.861623,0.127805,-40.001338,-0.000001,NaN,Inf,84.253986,-2.621697,1.006258,0.306597,0.233012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569590,68.297298,68.752246,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472061,68.629160,14.482886,68.461746,-0.046249,0.034170,0.000000,14.350813,80.468640,0.000233,68.380685,79.940123,68.547797,12.590652,68.612450,79.601050,68.109490,79.469578,-0.000516,0.030976,68.328816,16.331074,80.946423,0.127596,-40.000970,-0.000001,NaN,Inf,84.270888,-2.640639,1.005040,0.308296,0.233889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576986,68.303449,68.740893,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464421,68.627234,14.494540,68.458441,-0.043598,0.034203,0.000000,14.347959,80.442578,-0.000016,68.366912,80.018488,68.534542,12.559903,68.588382,79.514914,68.101856,79.510146,-0.000518,0.030965,68.288145,16.296057,80.932801,0.127474,-40.001206,0.000000,NaN,Inf,84.235398,-2.608699,0.997863,0.308006,0.233912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579940,68.286446,68.734925,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434689,68.629436,14.551802,68.451004,-0.042334,0.034235,0.000000,14.345961,80.393183,-0.000045,68.364914,79.934622,68.549130,12.721521,68.595906,79.555616,68.078221,79.349641,-0.000518,0.030969,68.313020,16.286019,80.956256,0.127490,-40.001442,-0.000000,NaN,Inf,84.183958,-2.533690,1.002082,0.307565,0.232653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578318,68.300624,68.743303,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432822,68.629436,14.409980,68.451004,-0.043724,0.034245,0.000000,14.346390,80.359943,0.000018,68.366113,80.012533,68.535002,12.627009,68.606718,79.595648,68.081092,79.373739,-0.000518,0.030966,68.310086,16.278570,80.826483,0.127640,-40.001075,-0.000001,NaN,Inf,84.266841,-2.626487,1.008113,0.308640,0.233561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578737,68.291063,68.750328,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462818,68.629711,14.440315,68.451004,-0.045744,0.034219,0.000000,14.348816,80.456019,-0.000134,68.376434,79.990755,68.551846,12.619159,68.598208,79.619587,68.088993,79.392489,-0.000517,0.030995,68.311740,16.269346,80.940020,0.127346,-40.001390,0.000000,NaN,Inf,84.271909,-2.611865,0.998417,0.307956,0.233210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610960,68.310409,68.746172,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467743,68.628335,14.453249,68.443842,-0.046373,0.034135,0.000000,14.348102,80.449585,-0.000223,68.383975,79.906874,68.565648,12.719583,68.618666,79.609258,68.108646,79.348354,-0.000516,0.031020,68.323014,16.294395,80.848590,0.127488,-40.001442,0.000000,NaN,Inf,84.190779,-2.606158,0.998444,0.307617,0.233066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585695,68.314239,68.772462,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434365,68.629160,14.405400,68.440261,-0.043605,0.034207,0.000000,14.344392,80.442769,0.000062,68.359485,79.883833,68.528399,12.578521,68.584315,79.528622,68.072338,79.425937,-0.000517,0.031028,68.306343,16.449527,80.904759,0.127390,-40.000603,0.000000,NaN,Inf,84.176049,-2.657845,0.998998,0.308304,0.233527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574627,68.267410,68.741994,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452787,68.628885,14.452856,68.436956,-0.042277,0.034233,0.000000,14.348816,80.475468,-0.000084,68.360965,79.977273,68.526671,12.683757,68.585080,79.573953,68.093788,79.473457,-0.000518,0.031032,68.311133,16.310369,80.884383,0.127020,-40.000944,0.000000,NaN,Inf,84.261632,-2.563682,0.997994,0.306973,0.232745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564169,68.300607,68.710654,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467014,68.628885,14.469364,68.436956,-0.043726,0.034238,0.000000,14.346390,80.336735,-0.000195,68.368353,79.925141,68.540278,12.619179,68.592040,79.470155,68.080438,79.465481,-0.000519,0.031030,68.299098,16.287432,80.908062,0.127046,-40.000236,-0.000000,NaN,Inf,84.217163,-2.552220,1.000005,0.308237,0.233458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576531,68.285115,68.736375,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431719,68.628610,14.411016,68.433100,-0.045738,0.034262,0.000000,14.344106,80.406364,-0.000044,68.385824,79.958432,68.562196,12.642181,68.607315,79.511713,68.113003,79.366885,-0.000518,0.031057,68.324453,16.314193,80.973327,0.126832,-40.001154,-0.000000,NaN,Inf,84.178576,-2.544654,1.000162,0.307485,0.233586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571852,68.297065,68.766844,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428235,68.629160,14.521676,68.427867,-0.045263,0.034265,0.000000,14.346818,80.441110,0.000053,68.360970,79.997529,68.545157,12.579315,68.591101,79.632420,68.084229,79.480600,-0.000517,0.031074,68.300800,16.397638,80.938675,0.126820,-40.000393,0.000000,NaN,Inf,84.274081,-2.648751,0.998565,0.307786,0.233451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571020,68.277108,68.709412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476764,68.628060,14.486746,68.428969,-0.042483,0.034309,0.000000,14.349386,80.444986,-0.000029,68.374919,80.034859,68.564822,12.576175,68.618255,79.507703,68.108256,79.408242,-0.000517,0.031076,68.308155,16.298141,80.916443,0.126529,-40.002151,-0.000001,NaN,Inf,84.284097,-2.537481,1.006476,0.308130,0.233157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587778,68.305097,68.753789,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451491,68.628060,14.427274,68.428969,-0.041909,0.034376,0.000000,14.342537,80.392864,0.000016,68.371423,80.033857,68.543759,12.560842,68.592612,79.528722,68.106814,79.394372,-0.000517,0.031055,68.301759,16.212362,80.837640,0.126997,-40.001705,-0.000000,NaN,Inf,84.151325,-2.613991,1.000689,0.309325,0.233926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582091,68.292340,68.729908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426131,68.629436,14.482557,68.427591,-0.042677,0.034428,0.000000,14.343107,80.362055,0.000213,68.356279,79.981149,68.504954,12.585066,68.590380,79.477955,68.074515,79.406533,-0.000516,0.031069,68.313056,16.321070,80.804601,0.126985,-40.001075,0.000000,NaN,Inf,84.219854,-2.622613,0.998324,0.308879,0.233638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581937,68.278049,68.752065,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447700,68.630261,14.395630,68.425112,-0.043975,0.034432,0.000000,14.347531,80.377592,0.000140,68.394651,80.030243,68.557517,12.525544,68.596398,79.512041,68.125635,79.463357,-0.000516,0.031076,68.317995,16.345185,80.923072,0.127552,-40.000236,-0.000001,NaN,Inf,84.290089,-2.581490,1.003911,0.308172,0.233215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581304,68.297789,68.733343,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453616,68.629436,14.406531,68.424561,-0.043343,0.034419,0.000000,14.343678,80.423588,0.000016,68.368537,79.917882,68.526568,12.627071,68.588719,79.572727,68.098087,79.496560,-0.000517,0.031095,68.324506,16.296863,80.962783,0.127481,-40.000787,0.000001,NaN,Inf,84.232343,-2.591392,0.996396,0.308016,0.233737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.573211,68.290525,68.750275,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447679,68.628885,14.472369,68.421807,-0.040656,0.034409,0.000000,14.347674,80.370707,0.000154,68.385661,80.006832,68.546954,12.639550,68.584168,79.557166,68.114502,79.413059,-0.000516,0.031054,68.314366,16.284614,81.015563,0.127058,-40.000708,0.000000,NaN,Inf,84.215463,-2.539769,0.996742,0.308235,0.234101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586949,68.298863,68.742994,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473554,68.628885,14.454683,68.421807,-0.040037,0.034378,0.000000,14.352240,80.381975,0.000084,68.370474,80.008962,68.546582,12.585391,68.586706,79.610137,68.087564,79.406035,-0.000516,0.031063,68.317349,16.290985,80.898739,0.126804,-40.000865,-0.000000,NaN,Inf,84.231025,-2.616743,1.001709,0.307634,0.233561,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586578,68.275623,68.739757,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452421,68.626409,14.416867,68.423460,-0.042584,0.034313,0.000000,14.349957,80.415321,-0.000093,68.379363,79.905480,68.553276,12.545588,68.612942,79.496702,68.120633,79.414363,-0.000517,0.031076,68.323358,16.296742,80.901351,0.127470,-40.000446,0.000000,NaN,Inf,84.160852,-2.594901,0.998696,0.308579,0.233792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606988,68.306851,68.758679,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426161,68.628060,14.502538,68.423460,-0.043896,0.034386,0.000000,14.342679,80.320277,0.000160,68.387664,79.836476,68.549753,12.591653,68.608170,79.564394,68.093650,79.379660,-0.000516,0.031075,68.306035,16.289300,80.927684,0.127241,-40.000813,0.000000,NaN,Inf,84.215680,-2.621927,0.997540,0.308612,0.232444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615102,68.273806,68.754152,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463482,68.628885,14.470863,68.424837,-0.044288,0.034436,0.000000,14.345676,80.441439,0.000175,68.373908,80.026763,68.548049,12.636736,68.596073,79.570814,68.084786,79.375148,-0.000517,0.031079,68.285642,16.330203,80.961191,0.127467,-40.000682,-0.000001,NaN,Inf,84.288629,-2.620127,1.005294,0.308431,0.233535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588460,68.282080,68.749448,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459328,68.628885,14.454571,68.424837,-0.041563,0.034401,0.000000,14.338113,80.431424,-0.000059,68.398464,79.956986,68.562617,12.577462,68.603578,79.552331,68.101617,79.388643,-0.000517,0.031105,68.320573,16.220737,80.980223,0.127310,-40.001600,-0.000000,NaN,Inf,84.188156,-2.614537,1.000510,0.306904,0.232856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611342,68.322017,68.751309,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433181,68.626409,14.525246,68.427316,-0.040953,0.034427,0.000000,14.345961,80.437802,0.000093,68.381608,80.055800,68.556517,12.571445,68.593319,79.513568,68.084640,79.473867,-0.000517,0.031121,68.311960,16.297505,80.890013,0.127416,-40.001023,0.000000,NaN,Inf,84.199420,-2.621574,0.999671,0.307537,0.233215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624361,68.296789,68.741406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454540,68.626133,14.513272,68.425939,-0.043674,0.034394,0.000000,14.347389,80.384477,0.000189,68.357575,79.951968,68.527712,12.564878,68.578223,79.631036,68.097026,79.391552,-0.000517,0.031099,68.299468,16.241172,80.962577,0.127629,-40.001600,-0.000001,NaN,Inf,84.274885,-2.571748,1.006380,0.308429,0.234101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611763,68.263812,68.715968,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475679,68.627784,14.444579,68.432274,-0.044948,0.034421,0.000000,14.348530,80.464396,-0.000053,68.388670,80.007851,68.554571,12.566020,68.605092,79.561770,68.108801,79.497168,-0.000516,0.031084,68.300427,16.279070,80.942671,0.128066,-40.001364,-0.000001,NaN,Inf,84.209655,-2.614871,1.004063,0.307647,0.233057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645689,68.283200,68.742697,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432400,68.627509,14.545710,68.431447,-0.044195,0.034366,0.000000,14.347246,80.404928,-0.000010,68.366570,79.953124,68.544644,12.590673,68.588093,79.616551,68.107332,79.381125,-0.000515,0.031088,68.315092,16.274996,80.861929,0.127731,-40.001154,0.000000,NaN,Inf,84.153993,-2.550042,0.997852,0.308717,0.233102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661944,68.293226,68.745385,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434475,68.627509,14.458812,68.431447,-0.041258,0.034357,0.000000,14.342108,80.427248,0.000251,68.370329,79.984373,68.549433,12.629906,68.604109,79.589085,68.119434,79.482094,-0.000515,0.031093,68.299837,16.310390,80.840965,0.127559,-40.001075,-0.000001,NaN,Inf,84.271131,-2.632745,1.007851,0.306642,0.232317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629329,68.288454,68.747507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463017,68.628335,14.420646,68.432274,-0.040927,0.034378,0.000000,14.344392,80.423484,0.000157,68.390435,80.013296,68.541713,12.697603,68.619667,79.513302,68.132200,79.447485,-0.000514,0.031102,68.338582,16.342866,80.819427,0.127115,-40.000944,-0.000000,NaN,Inf,84.265496,-2.571605,1.001686,0.307439,0.233399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674390,68.313577,68.755279,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430242,68.628610,14.482513,68.433926,-0.042648,0.034363,0.000000,14.343678,80.359193,0.000075,68.348496,79.987080,68.518987,12.570140,68.587372,79.560341,68.102435,79.418204,-0.000515,0.031105,68.299886,16.277336,80.903067,0.127398,-40.001154,0.000000,NaN,Inf,84.188865,-2.609468,0.997070,0.308192,0.234264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638780,68.286683,68.742569,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453525,68.627509,14.435751,68.431998,-0.044702,0.034366,0.000000,14.347817,80.403210,0.000417,68.374831,80.023381,68.546372,12.752902,68.589822,79.590719,68.073241,79.369453,-0.000516,0.031105,68.310548,16.351214,80.943916,0.127388,-40.000839,-0.000001,NaN,Inf,84.278093,-2.600942,1.003622,0.307674,0.232083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651204,68.303270,68.749961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443149,68.626409,14.411521,68.430621,-0.042217,0.034352,0.000000,14.341538,80.373233,0.000318,68.359749,80.034970,68.537929,12.560985,68.590522,79.539132,68.088404,79.309141,-0.000516,0.031128,68.291721,16.248120,80.953463,0.127439,-40.000262,0.000000,NaN,Inf,84.226175,-2.610440,0.998770,0.307543,0.232912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649826,68.280686,68.718157,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417752,68.626409,14.510356,68.430621,-0.041034,0.034324,0.000000,14.348530,80.456714,0.000082,68.385631,80.036765,68.540818,12.670095,68.592165,79.527219,68.098255,79.417670,-0.000516,0.031140,68.308960,16.251831,80.956540,0.127726,-40.001233,0.000000,NaN,Inf,84.240844,-2.666076,0.997810,0.307845,0.233022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682638,68.282330,68.729665,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456013,68.628060,14.477222,68.430621,-0.041652,0.034396,0.000000,14.344534,80.374759,0.000335,68.380352,79.985500,68.553002,12.593997,68.580656,79.570976,68.102918,79.414816,-0.000515,0.031156,68.303260,16.294273,80.935086,0.127692,-40.000787,-0.000001,NaN,Inf,84.309832,-2.597150,1.006423,0.309794,0.233171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686926,68.292441,68.734740,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466932,68.628885,14.445248,68.428969,-0.044389,0.034434,0.000000,14.349815,80.459306,0.000402,68.396584,79.998577,68.562145,12.675947,68.615994,79.525407,68.093903,79.424504,-0.000515,0.031173,68.331922,16.256561,80.995188,0.127343,-40.001390,-0.000000,NaN,Inf,84.207586,-2.603883,1.001467,0.307985,0.233070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701887,68.294520,68.760637,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434859,68.626684,14.513375,68.425388,-0.044818,0.034377,0.000000,14.347246,80.368154,0.000179,68.382873,79.933145,68.542918,12.596056,68.606738,79.603186,68.086330,79.379003,-0.000515,0.031185,68.316949,16.246280,80.943345,0.127373,-40.001180,0.000000,NaN,Inf,84.178801,-2.587841,0.998501,0.307523,0.233713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733361,68.305636,68.759718,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433680,68.626684,14.420674,68.425388,-0.043091,0.034365,0.000000,14.342822,80.392822,0.000259,68.369640,80.030894,68.529817,12.531112,68.603194,79.531127,68.116661,79.410655,-0.000516,0.031158,68.304522,16.323410,80.946753,0.127151,-40.001967,-0.000001,NaN,Inf,84.263628,-2.613283,1.005439,0.306704,0.232622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725248,68.284629,68.744320,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699120,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470119,68.625583,14.474846,68.420705,-0.041114,0.034390,0.000000,14.344249,80.447857,0.000432,68.369337,80.021113,68.555867,12.670381,68.603062,79.559934,68.095566,79.443751,-0.000516,0.031143,68.309180,16.379152,80.907064,0.126853,-40.001390,0.000000,NaN,Inf,84.266828,-2.620644,0.999099,0.306621,0.232173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743400,68.282418,68.740275,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440497,68.629160,14.457958,68.415472,-0.041629,0.034441,0.000000,14.344820,80.441236,0.000147,68.373443,80.013724,68.543444,12.510272,68.596039,79.595871,68.110512,79.457708,-0.000516,0.031115,68.324871,16.279954,80.911714,0.127200,-40.000551,-0.000000,NaN,Inf,84.166859,-2.575541,1.000327,0.308194,0.233804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726822,68.296183,68.751473,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435460,68.628060,14.428896,68.411891,-0.044338,0.034448,0.000000,14.349815,80.364349,0.000038,68.378551,80.019206,68.549064,12.667954,68.601245,79.498352,68.103599,79.436257,-0.000515,0.031111,68.309726,16.324331,80.924377,0.127162,-40.000682,-0.000001,NaN,Inf,84.206170,-2.589319,1.005582,0.307062,0.232194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706676,68.284343,68.738745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463786,68.627784,14.402219,68.408586,-0.044683,0.034393,0.000000,14.345391,80.321190,0.000204,68.370685,79.968488,68.552743,12.599747,68.595364,79.590249,68.095676,79.441138,-0.000516,0.031108,68.290270,16.375699,80.882426,0.127206,-40.000944,0.000000,NaN,Inf,84.263369,-2.589010,0.999545,0.307809,0.233681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729056,68.296755,68.745788,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458175,68.627784,14.517702,68.408586,-0.042822,0.034365,0.000000,14.346532,80.465993,0.000024,68.370189,79.948512,68.551364,12.647380,68.606872,79.614044,68.097671,79.426609,-0.000514,0.031106,68.329881,16.317275,81.015074,0.127270,-40.000262,0.000001,NaN,Inf,84.186229,-2.577547,0.995743,0.308011,0.233511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732664,68.296623,68.751521,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431875,68.628335,14.408042,68.405281,-0.040872,0.034340,0.000000,14.344820,80.433228,-0.000125,68.371186,79.936079,68.556637,12.675193,68.597181,79.498899,68.084123,79.438772,-0.000515,0.031105,68.308138,16.263545,80.929008,0.127775,-40.001206,-0.000001,NaN,Inf,84.201446,-2.590081,1.004117,0.308178,0.233150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729210,68.276536,68.758758,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467637,68.629160,14.506863,68.403077,-0.040706,0.034350,0.000000,14.346390,80.377921,0.000040,68.399021,79.899476,68.562257,12.570405,68.600308,79.617487,68.103842,79.410468,-0.000516,0.031096,68.324026,16.268397,80.876573,0.127922,-40.000210,0.000000,NaN,Inf,84.273381,-2.567710,0.998349,0.307521,0.232739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787605,68.316252,68.768077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449744,68.626409,14.506057,68.399497,-0.043401,0.034257,0.000000,14.347674,80.417123,0.000113,68.375015,79.968172,68.536428,12.611329,68.589852,79.592532,68.089643,79.386124,-0.000515,0.031080,68.296675,16.267220,80.895641,0.128022,-40.001442,-0.000000,NaN,Inf,84.177163,-2.607962,1.002711,0.307418,0.232688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749727,68.285421,68.736433,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704109,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435150,68.626409,14.485224,68.399497,-0.044545,0.034191,0.000000,14.346390,80.413224,-0.000118,68.372016,79.963964,68.525730,12.604498,68.596195,79.503239,68.079553,79.352845,-0.000516,0.031077,68.309796,16.236234,80.805272,0.128285,-40.000184,-0.000001,NaN,Inf,84.222943,-2.611427,1.003897,0.306548,0.232738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782247,68.293845,68.760840,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443353,68.628060,14.571992,68.398946,-0.042789,0.034116,0.000000,14.340824,80.414850,0.000025,68.366565,79.966845,68.543165,12.576747,68.602412,79.623493,68.099428,79.400985,-0.000518,0.031077,68.308886,16.309762,80.936923,0.128282,-40.000865,-0.000001,NaN,Inf,84.262561,-2.625493,1.003469,0.308201,0.233113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815886,68.295072,68.730005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459338,68.626959,14.547963,68.397018,-0.042357,0.034055,0.000000,14.347531,80.447707,0.000205,68.357052,80.050548,68.562172,12.643811,68.596481,79.547733,68.096915,79.472662,-0.000519,0.031068,68.298531,16.324674,80.882120,0.127781,-40.001233,-0.000001,NaN,Inf,84.236517,-2.597181,1.008905,0.306557,0.233169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791259,68.288726,68.730403,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439986,68.628610,14.445161,68.392335,-0.042489,0.034011,0.000000,14.342965,80.322197,0.000074,68.384691,79.915056,68.540674,12.630436,68.607403,79.543330,68.091488,79.378803,-0.000518,0.031026,68.327040,16.271043,80.919648,0.128069,-40.000787,-0.000001,NaN,Inf,84.197467,-2.555924,1.006129,0.307598,0.233173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793865,68.286759,68.762795,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442792,68.628610,14.503752,68.392335,-0.045207,0.033973,0.000000,14.349672,80.423371,0.000153,68.366179,79.961723,68.532142,12.560474,68.581823,79.611480,68.069516,79.473170,-0.000519,0.031017,68.299402,16.327635,80.965350,0.128371,-40.001416,-0.000000,NaN,Inf,84.251631,-2.618585,1.000358,0.307576,0.233279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772037,68.308991,68.728369,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463677,68.628610,14.412551,68.392335,-0.046410,0.033962,0.000000,14.352526,80.383731,0.000419,68.373593,80.035238,68.525886,12.636898,68.609239,79.574893,68.095694,79.466556,-0.000519,0.030997,68.295249,16.333935,80.862640,0.129075,-40.000918,-0.000001,NaN,Inf,84.244012,-2.528156,1.004221,0.306620,0.232576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763289,68.292754,68.744974,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458416,68.628610,14.433290,68.380216,-0.043936,0.033967,0.000000,14.344249,80.374964,0.000314,68.354101,79.963935,68.541987,12.568916,68.588761,79.457258,68.084379,79.365069,-0.000518,0.030974,68.299710,16.261333,80.901680,0.128796,-40.001285,0.000001,NaN,Inf,84.187351,-2.559131,0.996465,0.306603,0.232732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758194,68.276431,68.724108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
