OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
7:57:51 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.468370,68.625583,14.420327,68.400598,-0.041806,0.033985,0.000000,14.346532,80.417453,0.000110,68.379803,79.989772,68.545442,12.672828,68.603442,79.508271,68.084070,79.339275,-0.000506,0.030849,68.328346,16.295451,80.843268,0.127202,-40.001783,0.000000,NaN,Inf,84.164636,-2.610115,0.999824,0.307682,0.233245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654430,68.309823,68.746239,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442082,68.628885,14.522526,68.394814,-0.042774,0.033958,0.000000,14.344963,80.458377,0.000043,68.376435,79.998923,68.508170,12.562126,68.613967,79.558203,68.100636,79.436303,-0.000505,0.030868,68.323732,16.196081,80.913977,0.127092,-40.000498,0.000001,NaN,Inf,84.171598,-2.639861,0.996679,0.307598,0.233191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699446,68.321181,68.743679,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462735,68.628885,14.439167,68.394814,-0.045322,0.033898,0.000000,14.344963,80.427323,0.000096,68.395882,79.944019,68.568648,12.618242,68.610027,79.544187,68.112738,79.445118,-0.000504,0.030887,68.337421,16.310947,80.915446,0.127620,-40.001206,-0.000001,NaN,Inf,84.246215,-2.586015,1.005570,0.307101,0.232966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693845,68.323062,68.767410,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698826,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440304,68.626959,14.496379,68.393162,-0.045458,0.033962,0.000000,14.340824,80.348657,-0.000120,68.375350,79.999333,68.537983,12.609046,68.600969,79.494740,68.090811,79.420737,-0.000504,0.030892,68.324300,16.266441,80.920444,0.127653,-40.001023,0.000000,NaN,Inf,84.190179,-2.591723,0.998370,0.307516,0.232773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696842,68.287393,68.725965,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433925,68.627784,14.518244,68.391509,-0.043491,0.033972,0.000000,14.348673,80.368928,-0.000183,68.390449,80.042593,68.537787,12.687529,68.604931,79.565336,68.118077,79.392510,-0.000503,0.030925,68.315441,16.171075,81.011667,0.127376,-40.000629,-0.000001,NaN,Inf,84.249116,-2.587482,1.003883,0.307981,0.233367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697478,68.306739,68.752800,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462843,68.625033,14.427013,68.385174,-0.041965,0.033968,0.000000,14.349529,80.358016,0.000122,68.372802,80.006251,68.556073,12.623298,68.575414,79.546309,68.114441,79.394019,-0.000503,0.030939,68.296525,16.218042,80.964065,0.127402,-40.000892,0.000000,NaN,Inf,84.293163,-2.599901,0.998522,0.307419,0.232475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698725,68.297176,68.748750,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465968,68.625033,14.479037,68.385449,-0.042689,0.033974,0.000000,14.354096,80.426323,-0.000080,68.375482,79.953802,68.531245,12.666525,68.588825,79.531644,68.100092,79.435478,-0.000504,0.030926,68.300449,16.296614,80.964553,0.127325,-40.001154,0.000000,NaN,Inf,84.186033,-2.630495,0.997523,0.308505,0.232969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682209,68.296452,68.758511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436395,68.625033,14.435217,68.385449,-0.045141,0.034046,0.000000,14.343964,80.434006,-0.000127,68.364396,80.046493,68.540980,12.659982,68.596900,79.513526,68.093501,79.403961,-0.000503,0.030901,68.298857,16.283036,81.029474,0.127751,-40.000734,-0.000000,NaN,Inf,84.177562,-2.586068,1.000903,0.307676,0.233113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656202,68.279165,68.720757,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450629,68.627509,14.418182,68.382144,-0.045217,0.034080,0.000000,14.345248,80.473862,0.000076,68.384371,79.930172,68.534658,12.642017,68.596812,79.581305,68.112787,79.466788,-0.000501,0.030918,68.327132,16.244610,80.927968,0.127468,-40.000420,0.000000,NaN,Inf,84.257803,-2.602343,0.999918,0.307383,0.232837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689362,68.288225,68.757486,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463806,68.626959,14.479531,68.381042,-0.044206,0.034008,0.000000,14.349672,80.394932,0.000086,68.377700,80.004444,68.519545,12.666669,68.597492,79.626963,68.091515,79.405752,-0.000502,0.030924,68.327066,16.239353,80.960129,0.127250,-40.001652,0.000000,NaN,Inf,84.221642,-2.576056,0.997755,0.307089,0.232856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682976,68.318009,68.728330,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429563,68.625583,14.443253,68.376360,-0.043279,0.033992,0.000000,14.343393,80.409900,0.000049,68.401446,79.993617,68.563576,12.614714,68.601211,79.497961,68.121253,79.397351,-0.000502,0.030906,68.310743,16.265236,80.904413,0.127001,-40.001810,-0.000000,NaN,Inf,84.185349,-2.599057,1.001087,0.308061,0.233637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679630,68.315908,68.752234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456135,68.630261,14.424238,68.372228,-0.044656,0.033977,0.000000,14.347246,80.319777,0.000239,68.404925,80.053998,68.556489,12.587084,68.606594,79.620299,68.088582,79.425690,-0.000502,0.030901,68.333247,16.267776,80.964066,0.126492,-40.000656,-0.000000,NaN,Inf,84.276911,-2.634890,1.000949,0.307532,0.233743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693738,68.307986,68.758228,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464413,68.630261,14.492704,68.372228,-0.046836,0.033958,0.000000,14.346247,80.416840,0.000224,68.384806,80.040004,68.542576,12.632087,68.592677,79.567473,68.110730,79.404939,-0.000502,0.030872,68.311442,16.274654,80.895193,0.126297,-40.000629,-0.000001,NaN,Inf,84.227456,-2.653363,1.004834,0.307488,0.232938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681903,68.305294,68.748366,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444173,68.629986,14.421471,68.369474,-0.046495,0.033957,0.000000,14.343250,80.485592,0.000116,68.374397,79.994774,68.565499,12.589777,68.601889,79.527154,68.121036,79.334687,-0.000502,0.030857,68.315902,16.348124,80.949302,0.126074,-40.000472,-0.000000,NaN,Inf,84.187004,-2.618862,1.001956,0.307386,0.233139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656202,68.309933,68.754926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432113,68.628060,14.517489,68.368923,-0.044039,0.033927,0.000000,14.344106,80.447877,0.000144,68.365077,79.944787,68.539362,12.671054,68.598191,79.570059,68.103334,79.376190,-0.000501,0.030828,68.312771,16.301722,80.927479,0.125870,-40.000787,0.000000,NaN,Inf,84.241642,-2.680159,0.998428,0.307264,0.233260,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658324,68.303741,68.740974,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469641,68.626959,14.496252,68.363690,-0.043786,0.033947,0.000000,14.349672,80.419448,0.000339,68.374116,79.917215,68.540347,12.609412,68.594188,79.525590,68.119090,79.347965,-0.000502,0.030812,68.316861,16.295308,80.838902,0.126080,-40.000944,-0.000001,NaN,Inf,84.272461,-2.632329,1.005916,0.307054,0.232715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641854,68.298074,68.748825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474771,68.626959,14.459416,68.363690,-0.045344,0.033922,0.000000,14.348245,80.372749,0.000238,68.385047,80.017637,68.549883,12.626581,68.612458,79.544046,68.105984,79.369881,-0.000502,0.030778,68.304655,16.383476,80.896375,0.125829,-40.000813,-0.000000,NaN,Inf,84.169529,-2.668572,1.001839,0.307505,0.232789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647235,68.298052,68.755673,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434623,68.627784,14.533450,68.361762,-0.046934,0.033935,0.000000,14.348387,80.454774,0.000098,68.375574,79.996500,68.558721,12.551033,68.611737,79.480790,68.097690,79.378186,-0.000502,0.030778,68.333207,16.324217,80.939918,0.125796,-40.000708,0.000000,NaN,Inf,84.155628,-2.639557,0.998939,0.306589,0.232161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.648592,68.301072,68.739073,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458939,68.626133,14.527678,68.359008,-0.046334,0.033925,0.000000,14.351099,80.423817,0.000370,68.369904,79.872997,68.534091,12.616059,68.605806,79.576074,68.087821,79.434277,-0.000502,0.030804,68.328355,16.299689,80.876713,0.124752,-40.001442,-0.000001,NaN,Inf,84.265368,-2.625235,1.006847,0.307251,0.232800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664275,68.308862,68.747495,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467674,68.626959,14.480770,68.358732,-0.043675,0.033942,0.000000,14.339968,80.428376,0.000151,68.373901,79.964202,68.546930,12.560557,68.601189,79.585804,68.088520,79.394905,-0.000503,0.030818,68.295971,16.250488,80.948793,0.125029,-40.001101,-0.000000,NaN,Inf,84.281767,-2.568758,1.001969,0.307012,0.232843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652178,68.304244,68.746947,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435445,68.626133,14.501207,68.357079,-0.043377,0.033887,0.000000,14.346390,80.402110,0.000024,68.366623,79.963639,68.540215,12.569915,68.587820,79.520841,68.092001,79.461726,-0.000503,0.030805,68.299847,16.308435,80.928294,0.124967,-40.001023,-0.000000,NaN,Inf,84.174863,-2.603932,1.000905,0.307085,0.233084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653359,68.276737,68.750010,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428148,68.626133,14.409141,68.357079,-0.044990,0.033894,0.000000,14.342108,80.431661,0.000112,68.376400,80.001591,68.560777,12.637736,68.604232,79.474511,68.096442,79.327179,-0.000503,0.030798,68.298474,16.281345,80.950445,0.124813,-40.000656,-0.000001,NaN,Inf,84.261485,-2.558941,1.004556,0.307340,0.232725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653973,68.292735,68.754033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463387,68.626684,14.414861,68.352122,-0.046715,0.033889,0.000000,14.341680,80.355071,-0.000016,68.401324,79.914422,68.561935,12.574178,68.603728,79.493315,68.148986,79.429592,-0.000504,0.030766,68.325505,16.382983,81.050685,0.124617,-40.001049,0.000000,NaN,Inf,84.281306,-2.661016,0.998683,0.307147,0.232796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642663,68.307199,68.760837,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456557,68.625583,14.515592,68.352397,-0.046457,0.033904,0.000000,14.346390,80.464380,-0.000233,68.366474,79.905974,68.553800,12.568121,68.604320,79.583425,68.084367,79.392838,-0.000504,0.030776,68.301351,16.319594,80.928457,0.125277,-40.001547,0.000001,NaN,Inf,84.186210,-2.639232,0.996645,0.307117,0.232702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613746,68.278270,68.732822,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431804,68.625583,14.410536,68.351020,-0.044428,0.033875,0.000000,14.345961,80.387463,-0.000236,68.348655,79.997323,68.550671,12.633270,68.580818,79.629445,68.071826,79.395675,-0.000504,0.030792,68.309555,16.301115,80.930150,0.125232,-40.001600,-0.000001,NaN,Inf,84.203633,-2.601278,1.004084,0.306833,0.232644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.612695,68.265161,68.733587,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446518,68.625583,14.518765,68.351020,-0.043139,0.033907,0.000000,14.347103,80.379616,0.000093,68.396804,80.022018,68.566639,12.593303,68.611759,79.527585,68.127388,79.393226,-0.000505,0.030788,68.345787,16.293068,80.873697,0.125772,-40.001285,0.000000,NaN,Inf,84.270823,-2.586680,0.998526,0.307812,0.233087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652354,68.315231,68.764599,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466336,68.628335,14.480357,68.349643,-0.044760,0.033845,0.000000,14.348530,80.466030,-0.000076,68.368780,79.983972,68.542579,12.681024,68.583117,79.591759,68.075462,79.420281,-0.000505,0.030791,68.308209,16.306638,81.006956,0.125593,-40.000865,-0.000001,NaN,Inf,84.230872,-2.644018,1.005001,0.306816,0.232389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602940,68.275360,68.735559,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437198,68.626959,14.428839,68.345787,-0.045776,0.033760,0.000000,14.344963,80.401827,-0.000106,68.354523,79.987227,68.547304,12.612206,68.569552,79.523977,68.099358,79.531962,-0.000504,0.030795,68.303027,16.280753,80.875961,0.126085,-40.000918,-0.000000,NaN,Inf,84.179865,-2.572462,1.000969,0.307714,0.233054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610575,68.287156,68.725779,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428073,68.626409,14.540456,68.344960,-0.044851,0.033727,0.000000,14.344820,80.422441,0.000179,68.371103,79.979937,68.556337,12.629681,68.624734,79.555452,68.116056,79.411511,-0.000505,0.030812,68.328729,16.341817,80.924929,0.125908,-40.001154,0.000000,NaN,Inf,84.257551,-2.515381,0.999421,0.307664,0.233733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.621271,68.328208,68.756597,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464438,68.626409,14.538908,68.343032,-0.042317,0.033745,0.000000,14.346960,80.374079,0.000053,68.383400,79.982890,68.563906,12.613388,68.597800,79.587255,68.110978,79.464746,-0.000507,0.030814,68.317477,16.247143,80.914833,0.126763,-40.001338,-0.000001,NaN,Inf,84.281785,-2.619420,1.007789,0.308939,0.234059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.611384,68.278818,68.751522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460668,68.626409,14.431272,68.343032,-0.042691,0.033750,0.000000,14.342108,80.424633,-0.000115,68.367343,79.941652,68.547326,12.570365,68.584125,79.588270,68.078174,79.430184,-0.000507,0.030817,68.317521,16.274782,80.919444,0.126790,-40.001180,-0.000001,NaN,Inf,84.183085,-2.575727,1.005149,0.308057,0.233174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604778,68.280110,68.741177,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442333,68.625583,14.447442,68.341104,-0.043964,0.033741,0.000000,14.349672,80.376627,0.000119,68.372948,79.944992,68.555115,12.634533,68.602725,79.540584,68.120824,79.376695,-0.000507,0.030796,68.319826,16.233117,80.979708,0.127074,-40.000944,0.000000,NaN,Inf,84.193308,-2.567991,0.997967,0.308794,0.233611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.605086,68.292476,68.741416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416306,68.626133,14.443543,68.341655,-0.045940,0.033729,0.000000,14.342822,80.355885,0.000189,68.382421,79.917675,68.538293,12.591306,68.585898,79.567960,68.103754,79.385190,-0.000507,0.030775,68.334690,16.246122,80.986074,0.126659,-40.000734,-0.000000,NaN,Inf,84.242232,-2.649451,1.000354,0.308715,0.234346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599069,68.308077,68.748459,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462321,68.626684,14.434695,68.338901,-0.044004,0.033670,0.000000,14.349957,80.407476,-0.000057,68.356956,80.007329,68.533262,12.604477,68.589595,79.568739,68.080602,79.302379,-0.000507,0.030746,68.323244,16.270652,81.025515,0.126950,-40.001469,-0.000000,NaN,Inf,84.313490,-2.626217,1.001889,0.307753,0.232825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607754,68.282670,68.736956,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448118,68.626684,14.468883,68.341655,-0.042492,0.033700,0.000000,14.348245,80.365884,0.000278,68.360764,79.980113,68.556601,12.603417,68.582594,79.534920,68.097743,79.334295,-0.000507,0.030727,68.303903,16.308486,80.977792,0.126878,-40.001154,0.000000,NaN,Inf,84.208841,-2.683595,0.998089,0.308211,0.233173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610313,68.286478,68.723750,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436033,68.626684,14.450494,68.341655,-0.043115,0.033622,0.000000,14.345961,80.432081,0.000295,68.376343,79.968409,68.550979,12.584332,68.603992,79.563928,68.091396,79.433547,-0.000506,0.030707,68.334391,16.298818,80.831929,0.126870,-40.001075,-0.000000,NaN,Inf,84.227630,-2.657151,1.001437,0.307219,0.232857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629628,68.312868,68.736938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465580,68.625583,14.411848,68.341104,-0.045374,0.033582,0.000000,14.345676,80.467752,0.000002,68.386145,79.994113,68.556381,12.567407,68.611475,79.570814,68.108337,79.354580,-0.000506,0.030668,68.323535,16.245695,80.949933,0.127335,-40.001810,-0.000000,NaN,Inf,84.260438,-2.578772,1.001002,0.308272,0.233485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619653,68.296237,68.733507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464889,68.624482,14.523549,68.339452,-0.045943,0.033606,0.000000,14.345248,80.433002,-0.000060,68.351725,79.932284,68.536436,12.529134,68.576140,79.474880,68.086561,79.556733,-0.000507,0.030630,68.296090,16.312381,80.898600,0.127703,-40.001416,0.000001,NaN,Inf,84.179164,-2.653017,0.996286,0.307333,0.233337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.606355,68.290834,68.727950,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429708,68.623932,14.466200,68.340553,-0.044890,0.033589,0.000000,14.343964,80.428286,0.000111,68.359310,80.003772,68.564170,12.631272,68.617603,79.595178,68.085052,79.457831,-0.000507,0.030619,68.319400,16.242669,80.928152,0.128036,-40.000682,-0.000001,NaN,Inf,84.179935,-2.484632,1.004055,0.308407,0.233911,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604998,68.280330,68.768414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437732,68.623932,14.525527,68.340553,-0.042309,0.033542,0.000000,14.347103,80.421619,-0.000207,68.375394,79.993429,68.570183,12.613205,68.594102,79.518458,68.110398,79.454604,-0.000507,0.030627,68.318555,16.258936,80.952176,0.128275,-40.001233,-0.000000,NaN,Inf,84.274866,-2.554816,1.002529,0.307297,0.233089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.614753,68.305472,68.744710,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471236,68.623657,14.489995,68.341655,-0.042911,0.033434,0.000000,14.347103,80.481927,-0.000306,68.375873,79.962566,68.550981,12.610268,68.620624,79.506886,68.110881,79.340336,-0.000507,0.030634,68.307871,16.263203,80.954460,0.128318,-40.001154,-0.000001,NaN,Inf,84.253073,-2.582502,1.006081,0.308653,0.234173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600952,68.302476,68.729816,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458800,68.628335,14.472640,68.342481,-0.045315,0.033444,0.000000,14.346960,80.384539,-0.000034,68.361726,79.969570,68.544791,12.577500,68.607364,79.647231,68.115759,79.408427,-0.000507,0.030654,68.313549,16.298340,81.019092,0.128330,-40.001233,-0.000000,NaN,Inf,84.161905,-2.665901,1.001296,0.307902,0.233266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625934,68.287552,68.743835,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430705,68.627234,14.498950,68.346613,-0.045530,0.033499,0.000000,14.346960,80.464133,-0.000214,68.378872,80.028535,68.555795,12.632637,68.615046,79.550259,68.113486,79.420507,-0.000506,0.030656,68.303846,16.226632,80.945181,0.128867,-40.000892,0.000000,NaN,Inf,84.200083,-2.632802,0.997267,0.309353,0.233768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623638,68.318518,68.764002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469679,68.625583,14.532397,68.346613,-0.044336,0.033507,0.000000,14.346104,80.398883,-0.000335,68.355626,79.921445,68.548424,12.675988,68.588549,79.485026,68.093815,79.434506,-0.000507,0.030667,68.290073,16.300438,80.903372,0.128939,-40.000865,-0.000001,NaN,Inf,84.275461,-2.610322,1.004729,0.308139,0.233878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604214,68.285366,68.732292,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466164,68.625583,14.416466,68.346613,-0.041948,0.033460,0.000000,14.344392,80.341111,-0.000119,68.391763,80.020768,68.568240,12.598422,68.610866,79.617445,68.118153,79.419408,-0.000507,0.030683,68.316343,16.319893,80.899538,0.129168,-40.001390,-0.000001,NaN,Inf,84.168051,-2.580497,1.004334,0.307616,0.233222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634838,68.325980,68.764095,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428786,68.626959,14.453418,68.346338,-0.042833,0.033428,0.000000,14.343107,80.441158,-0.000066,68.385724,79.934529,68.547463,12.642487,68.584262,79.512832,68.104171,79.460892,-0.000507,0.030684,68.303265,16.310896,80.860564,0.129521,-40.001049,0.000001,NaN,Inf,84.177580,-2.615788,0.996565,0.307676,0.233174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.608240,68.295215,68.733083,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437119,68.626409,14.443022,68.350744,-0.044559,0.033437,0.000000,14.344392,80.392921,-0.000222,68.374753,79.880260,68.548207,12.660247,68.601635,79.486573,68.120563,79.403247,-0.000508,0.030711,68.308816,16.299710,80.850427,0.129856,-40.000577,-0.000000,NaN,Inf,84.280398,-2.571715,1.001707,0.306399,0.233066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.595268,68.286811,68.747805,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464041,68.624482,14.422235,68.355151,-0.045154,0.033482,0.000000,14.346104,80.398883,-0.000115,68.382623,79.978298,68.554113,12.541409,68.624588,79.630566,68.106037,79.356477,-0.000509,0.030727,68.320834,16.196403,80.984298,0.129250,-40.001154,-0.000000,NaN,Inf,84.257215,-2.629923,1.000409,0.308092,0.232954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.604915,68.297294,68.754896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428638,68.626133,14.461056,68.355702,-0.042782,0.033483,0.000000,14.344106,80.379561,0.000057,68.381951,79.995305,68.556760,12.670402,68.598135,79.562888,68.077918,79.383046,-0.000509,0.030747,68.301968,16.207204,81.022274,0.129400,-40.001888,0.000000,NaN,Inf,84.182236,-2.649340,0.997110,0.307646,0.233010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585950,68.279985,68.739675,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441257,68.626133,14.454661,68.355702,-0.042596,0.033501,0.000000,14.348530,80.288864,-0.000106,68.359157,79.997455,68.553372,12.722948,68.606386,79.574646,68.114835,79.456521,-0.000508,0.030745,68.332477,16.281367,80.897313,0.129527,-40.001101,-0.000001,NaN,Inf,84.227291,-2.582038,1.004153,0.306453,0.232622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577574,68.304868,68.753300,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467792,68.626133,14.422773,68.359008,-0.043935,0.033443,0.000000,14.349101,80.344840,-0.000056,68.374283,79.897639,68.551052,12.610961,68.600740,79.541806,68.075184,79.389347,-0.000507,0.030747,68.309173,16.258965,80.903758,0.129908,-40.000682,-0.000000,NaN,Inf,84.245704,-2.585549,1.000928,0.307700,0.233712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585645,68.286748,68.751487,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704182,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449684,68.627234,14.516473,68.362588,-0.046103,0.033457,0.000000,14.346532,80.449977,0.000341,68.370941,79.979213,68.541059,12.552277,68.606956,79.583730,68.088450,79.428404,-0.000508,0.030733,68.288872,16.324167,80.902494,0.129436,-40.000761,0.000000,NaN,Inf,84.173718,-2.594630,0.996888,0.306733,0.233111,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.568168,68.293797,68.739396,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425978,68.626409,14.416865,68.363690,-0.045492,0.033472,0.000000,14.338398,80.426479,0.000070,68.390020,79.925921,68.573190,12.565839,68.617897,79.583256,68.106002,79.391866,-0.000509,0.030738,68.307154,16.220202,80.894034,0.129713,-40.000262,-0.000001,NaN,Inf,84.223930,-2.579558,1.004622,0.307301,0.232310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574535,68.323033,68.764003,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461472,68.626409,14.567294,68.363690,-0.043666,0.033468,0.000000,14.345961,80.395962,-0.000183,68.366426,79.876469,68.519274,12.579438,68.589738,79.551868,68.083071,79.381636,-0.000509,0.030733,68.302544,16.289957,81.047951,0.129572,-40.000813,0.000000,NaN,Inf,84.287476,-2.623619,0.999368,0.307762,0.233523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562176,68.281981,68.751474,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459752,68.625583,14.510633,68.366444,-0.042290,0.033443,0.000000,14.342537,80.484716,0.000190,68.381469,79.974730,68.566236,12.645505,68.606783,79.541761,68.121506,79.400739,-0.000509,0.030747,68.327947,16.266349,80.995415,0.129559,-40.001862,-0.000001,NaN,Inf,84.191128,-2.608113,1.007317,0.307463,0.233116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601661,68.318154,68.759136,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431033,68.625308,14.453951,68.371402,-0.043959,0.033429,0.000000,14.346960,80.416083,0.000041,68.380252,79.968758,68.561012,12.585494,68.589916,79.561993,68.063732,79.439280,-0.000510,0.030730,68.301093,16.241728,80.937675,0.129704,-40.000892,-0.000001,NaN,Inf,84.194968,-2.632686,1.003519,0.307495,0.232360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582305,68.307106,68.747522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439749,68.628335,14.510053,68.375809,-0.046112,0.033465,0.000000,14.343678,80.385833,-0.000191,68.347224,80.009334,68.517551,12.618589,68.575126,79.522856,68.096580,79.365967,-0.000508,0.030704,68.284553,16.296699,80.937330,0.129673,-40.001180,0.000000,NaN,Inf,84.253146,-2.561822,0.999917,0.307484,0.233368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562946,68.266951,68.733809,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478263,68.625308,14.523759,68.380216,-0.045505,0.033491,0.000000,14.352098,80.331166,-0.000101,68.369435,79.952778,68.547650,12.534352,68.596504,79.565664,68.105644,79.387283,-0.000509,0.030714,68.292326,16.298063,80.954723,0.129370,-40.001390,-0.000001,NaN,Inf,84.251999,-2.632995,1.004869,0.307367,0.232998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.560212,68.281264,68.738711,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467439,68.625308,14.460821,68.380216,-0.043868,0.033527,0.000000,14.345961,80.371119,0.000130,68.378649,80.039556,68.556399,12.600155,68.607751,79.538503,68.112014,79.404980,-0.000509,0.030701,68.319335,16.254185,80.886424,0.129751,-40.000918,-0.000000,NaN,Inf,84.144514,-2.626587,1.003142,0.307542,0.233200,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574782,68.299581,68.745493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434533,68.628060,14.514999,68.382970,-0.042762,0.033579,0.000000,14.350100,80.397158,-0.000160,68.373700,79.913258,68.541768,12.626968,68.617227,79.486414,68.079170,79.394263,-0.000510,0.030712,68.316858,16.255041,80.925804,0.129109,-40.001783,0.000000,NaN,Inf,84.173849,-2.620116,0.999543,0.309216,0.234369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581347,68.318621,68.739680,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430153,68.626684,14.387803,68.384348,-0.043879,0.033609,0.000000,14.343393,80.448798,-0.000228,68.376436,79.982571,68.535972,12.589430,68.602283,79.597867,68.092737,79.321117,-0.000509,0.030695,68.294789,16.306095,80.882550,0.128941,-40.000918,-0.000001,NaN,Inf,84.265888,-2.595048,1.005575,0.307425,0.232867,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579291,68.279560,68.738694,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469934,68.625858,14.418736,68.386276,-0.045801,0.033670,0.000000,14.349244,80.408560,0.000074,68.367467,79.959995,68.556905,12.619913,68.588718,79.580086,68.084952,79.396999,-0.000508,0.030671,68.304827,16.293896,80.930659,0.128667,-40.000210,0.000000,NaN,Inf,84.276408,-2.661713,0.997065,0.306878,0.232814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.552012,68.314224,68.728004,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459930,68.625858,14.414132,68.386276,-0.045836,0.033693,0.000000,14.347959,80.431464,-0.000008,68.380310,79.949615,68.564671,12.583556,68.616442,79.513773,68.092064,79.411222,-0.000509,0.030661,68.311487,16.206955,80.865253,0.129289,-40.002019,0.000001,NaN,Inf,84.167635,-2.598844,0.996462,0.306850,0.232920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572665,68.308689,68.739269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
