OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
8:00:32 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.450785,68.624758,14.420920,68.419053,-0.043532,0.034229,0.000000,14.350813,80.462430,-0.000141,68.356845,79.895616,68.509903,12.600439,68.589510,79.651736,68.085064,79.396446,-0.000519,0.030867,68.298737,16.253129,80.903349,0.125668,-40.000813,-0.000000,NaN,Inf,84.177837,-2.590865,1.000481,0.308697,0.233528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588549,68.301711,68.741830,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466899,68.626409,14.443404,68.422633,-0.043341,0.034212,0.000000,14.349815,80.420081,-0.000087,68.379055,79.946922,68.550150,12.590795,68.602747,79.555069,68.109512,79.460091,-0.000519,0.030843,68.323462,16.341069,80.845897,0.125470,-40.001285,0.000000,NaN,Inf,84.220403,-2.634232,0.997933,0.307805,0.233239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625474,68.319523,68.789534,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453639,68.622281,14.515256,68.420705,-0.045279,0.034148,0.000000,14.343964,80.344933,0.000087,68.380926,79.969172,68.560016,12.632903,68.593078,79.538950,68.091438,79.403961,-0.000517,0.030878,68.285228,16.266791,80.882305,0.125468,-40.001075,0.000000,NaN,Inf,84.176413,-2.577638,0.998376,0.307560,0.233215,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617470,68.298627,68.745292,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438326,68.623932,14.528965,68.423460,-0.046374,0.034117,0.000000,14.347959,80.376876,0.000032,68.363284,80.006793,68.554919,12.628090,68.595462,79.518825,68.085728,79.352782,-0.000517,0.030877,68.296916,16.296221,80.892990,0.125585,-40.001652,-0.000001,NaN,Inf,84.192375,-2.596034,1.004261,0.308135,0.233761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.592837,68.294359,68.737507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447748,68.623932,14.439169,68.423460,-0.045053,0.034115,0.000000,14.348530,80.463579,0.000116,68.358026,79.958470,68.543897,12.651662,68.563232,79.571223,68.080017,79.409181,-0.000517,0.030856,68.287929,16.307130,80.814266,0.125853,-40.000603,-0.000001,NaN,Inf,84.251460,-2.631712,1.006278,0.307689,0.233132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594698,68.301625,68.744266,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466515,68.625308,14.554821,68.427867,-0.043336,0.034144,0.000000,14.344677,80.415434,0.000407,68.359748,80.044770,68.557239,12.629375,68.592378,79.576986,68.100046,79.450872,-0.000516,0.030857,68.297923,16.342988,80.920871,0.126015,-40.000970,0.000000,NaN,Inf,84.225882,-2.585071,0.999406,0.308029,0.234351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.628823,68.284622,68.735195,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459710,68.625033,14.424330,68.429795,-0.043202,0.034122,0.000000,14.345248,80.431204,0.000095,68.368567,79.972568,68.547725,12.619832,68.567062,79.487430,68.086475,79.478378,-0.000517,0.030865,68.281533,16.265286,80.891421,0.126236,-40.000341,-0.000001,NaN,Inf,84.176352,-2.574857,1.006104,0.308234,0.233287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600605,68.275103,68.731189,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432082,68.625583,14.415928,68.432549,-0.044806,0.034077,0.000000,14.349386,80.376505,-0.000017,68.364443,79.973621,68.524889,12.623807,68.566253,79.589192,68.075669,79.499167,-0.000517,0.030860,68.301799,16.361973,80.935696,0.125844,-40.001180,0.000000,NaN,Inf,84.194531,-2.541340,0.997553,0.308739,0.234797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.633461,68.271799,68.714987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439816,68.625583,14.454819,68.432549,-0.046433,0.034121,0.000000,14.341680,80.402141,0.000129,68.378932,79.910848,68.554201,12.513821,68.606384,79.598925,68.096499,79.476932,-0.000517,0.030850,68.309694,16.282230,81.013322,0.125794,-40.001574,0.000000,NaN,Inf,84.270069,-2.515461,0.998881,0.308584,0.233807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649890,68.304034,68.757414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-15.000472,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470738,68.626133,14.443868,68.432825,-0.045132,0.034148,0.000000,14.343393,80.435560,-0.000178,68.379157,79.939200,68.546041,12.593019,68.596142,79.605201,68.106704,79.348215,-0.000517,0.030825,68.310333,16.282137,80.941450,0.126211,-40.001364,-0.000000,NaN,Inf,84.249065,-2.552411,1.001039,0.309288,0.234651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682874,68.286307,68.743095,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699780,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443697,68.624758,14.485477,68.435028,-0.043364,0.034169,0.000000,14.349101,80.487194,-0.000267,68.374743,80.053417,68.541843,12.675233,68.605662,79.573424,68.103090,79.440931,-0.000518,0.030839,68.307979,16.210722,80.971958,0.127134,-40.000708,0.000000,NaN,Inf,84.154129,-2.651449,0.998144,0.308920,0.234129,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681170,68.282108,68.739899,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441357,68.625583,14.467629,68.439160,-0.043238,0.034173,0.000000,14.348958,80.384903,-0.000149,68.351843,79.947527,68.525591,12.685367,68.573607,79.547205,68.087926,79.386102,-0.000519,0.030813,68.279668,16.257017,80.919768,0.127364,-40.001495,-0.000000,NaN,Inf,84.237704,-2.585111,1.002893,0.308549,0.234205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660762,68.257948,68.734717,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453755,68.624482,14.388203,68.440261,-0.044775,0.034157,0.000000,14.345391,80.403072,-0.000070,68.379613,79.985544,68.556323,12.590286,68.606844,79.481053,68.108827,79.419427,-0.000519,0.030779,68.311617,16.281182,80.988316,0.127477,-40.000997,-0.000000,NaN,Inf,84.244880,-2.609726,1.001819,0.308280,0.234217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696481,68.302415,68.747710,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461731,68.624482,14.510619,68.440261,-0.046398,0.034123,0.000000,14.345105,80.405729,-0.000191,68.362858,79.924182,68.530251,12.594079,68.579099,79.487450,68.089873,79.404287,-0.000519,0.030757,68.295662,16.362122,80.905636,0.127598,-40.001023,0.000001,NaN,Inf,84.210134,-2.606447,0.995465,0.307705,0.233428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685370,68.282152,68.750376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431673,68.625033,14.517812,68.444118,-0.045601,0.034121,0.000000,14.341109,80.381794,-0.000189,68.375397,79.979963,68.546239,12.642283,68.588441,79.501708,68.124122,79.485503,-0.000521,0.030776,68.318145,16.295279,80.946509,0.127713,-40.000629,-0.000001,NaN,Inf,84.188500,-2.598477,1.003381,0.308426,0.233983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671020,68.298563,68.753855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444942,68.624207,14.500107,68.446046,-0.043967,0.034090,0.000000,14.349101,80.401226,0.000138,68.377202,79.999163,68.547772,12.655169,68.601199,79.533820,68.074797,79.426729,-0.000520,0.030776,68.310443,16.302286,80.890868,0.127950,-40.000892,-0.000001,NaN,Inf,84.270630,-2.573822,1.005969,0.308488,0.234605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693332,68.298849,68.744868,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470308,68.624482,14.565803,68.448249,-0.042764,0.034042,0.000000,14.344963,80.402808,-0.000033,68.350978,79.970334,68.542237,12.600461,68.585269,79.608074,68.087887,79.418999,-0.000521,0.030789,68.296995,16.274354,80.934535,0.128027,-40.001364,-0.000001,NaN,Inf,84.233773,-2.567121,1.003819,0.308134,0.234152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669511,68.278760,68.723873,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435769,68.623932,14.479729,68.448800,-0.045082,0.034032,0.000000,14.343107,80.467472,-0.000159,68.364575,79.999667,68.546197,12.679517,68.578422,79.580957,68.095344,79.461545,-0.000521,0.030806,68.298623,16.312209,80.978202,0.127081,-40.000865,-0.000001,NaN,Inf,84.165245,-2.585817,1.006599,0.307362,0.232751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666822,68.286048,68.751689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431401,68.623932,14.531433,68.448800,-0.045939,0.033994,0.000000,14.346247,80.413898,0.000249,68.361690,80.004593,68.561552,12.650357,68.566759,79.544982,68.091607,79.409510,-0.000520,0.030784,68.289117,16.293688,81.010873,0.126485,-40.001390,-0.000000,NaN,Inf,84.258405,-2.562415,1.003045,0.307817,0.233522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677190,68.296005,68.739642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457986,68.623106,14.490612,68.451555,-0.044329,0.034073,0.000000,14.350671,80.403286,0.000162,68.359867,80.031596,68.548583,12.587736,68.589124,79.582002,68.097255,79.419973,-0.000519,0.030779,68.302591,16.238711,80.968470,0.126102,-40.001023,-0.000001,NaN,Inf,84.270267,-2.596422,1.006932,0.307534,0.233213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655494,68.297583,68.724925,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475334,68.623106,14.509265,68.454309,-0.042691,0.034073,0.000000,14.349529,80.352623,0.000033,68.392697,79.984484,68.545674,12.629986,68.611158,79.601884,68.112441,79.456540,-0.000519,0.030773,68.321413,16.332087,80.866823,0.126344,-40.001101,-0.000000,NaN,Inf,84.197281,-2.594480,1.002257,0.307529,0.233132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676689,68.312135,68.767113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441641,68.622831,14.536493,68.452381,-0.044096,0.034080,0.000000,14.346390,80.391977,0.000285,68.362239,79.973548,68.546068,12.593405,68.588270,79.606242,68.113365,79.406387,-0.000520,0.030772,68.312823,16.278078,81.052621,0.126525,-40.000105,-0.000000,NaN,Inf,84.150249,-2.583140,1.002344,0.307713,0.233185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673758,68.295482,68.743935,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438417,68.622831,14.440328,68.452381,-0.045608,0.034025,0.000000,14.346247,80.402621,0.000298,68.370342,80.006055,68.561466,12.549545,68.604090,79.484517,68.092837,79.441994,-0.000521,0.030799,68.308947,16.353090,80.916730,0.127312,-40.001206,-0.000001,NaN,Inf,84.241360,-2.620447,1.006568,0.309672,0.234232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696222,68.294256,68.745027,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471737,68.624482,14.458940,68.451830,-0.046657,0.033947,0.000000,14.349244,80.373257,0.000016,68.394726,79.987285,68.562735,12.647971,68.609932,79.550424,68.091616,79.397651,-0.000522,0.030773,68.320138,16.314571,80.904390,0.127584,-40.000498,-0.000000,NaN,Inf,84.250113,-2.574086,1.000132,0.307548,0.232743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692088,68.284300,68.749209,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453896,68.623382,14.520455,68.448800,-0.044503,0.033879,0.000000,14.345105,80.335451,-0.000062,68.374018,80.027979,68.540448,12.617732,68.578906,79.595179,68.099034,79.321034,-0.000521,0.030762,68.297330,16.231176,80.920810,0.127985,-40.000865,0.000000,NaN,Inf,84.161372,-2.605035,0.999116,0.307423,0.233505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664397,68.303995,68.736261,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436901,68.626133,14.446329,68.446046,-0.042702,0.033880,0.000000,14.346960,80.358553,-0.000026,68.378388,79.994423,68.545195,12.591203,68.614004,79.538199,68.104683,79.408101,-0.000523,0.030756,68.318246,16.292105,80.869801,0.128083,-40.001941,-0.000000,NaN,Inf,84.179724,-2.591294,1.001921,0.307767,0.233692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677457,68.290867,68.760606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453728,68.625033,14.462362,68.444393,-0.044062,0.033836,0.000000,14.349101,80.422146,-0.000302,68.367373,80.004686,68.532268,12.632331,68.589432,79.549629,68.090678,79.338416,-0.000521,0.030753,68.308455,16.310655,80.943732,0.128078,-40.001547,-0.000000,NaN,Inf,84.257532,-2.610520,1.000653,0.307553,0.233084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669516,68.300801,68.734974,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467061,68.625033,14.475287,68.444393,-0.045630,0.033771,0.000000,14.342108,80.402732,-0.000360,68.360250,79.937429,68.518883,12.671666,68.562739,79.580447,68.069782,79.419573,-0.000522,0.030767,68.307109,16.236220,80.902150,0.127973,-40.000839,-0.000000,NaN,Inf,84.210758,-2.647094,1.000597,0.307380,0.233154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.619974,68.272027,68.731128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436980,68.625033,14.462793,68.443016,-0.046703,0.033814,0.000000,14.345105,80.420602,-0.000098,68.371484,79.963329,68.560093,12.661124,68.621008,79.580185,68.089413,79.393187,-0.000523,0.030761,68.329938,16.274989,80.906125,0.128219,-40.001101,-0.000000,NaN,Inf,84.174600,-2.567296,1.000569,0.307542,0.233638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659938,68.293298,68.761137,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451883,68.624758,14.562850,68.445219,-0.045088,0.033776,0.000000,14.349386,80.433709,-0.000271,68.373246,80.044443,68.547603,12.657248,68.593132,79.580228,68.077050,79.404324,-0.000524,0.030769,68.296142,16.247272,80.890012,0.127835,-40.001023,-0.000000,NaN,Inf,84.256217,-2.606072,1.001788,0.306780,0.232868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.626667,68.286207,68.731743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459812,68.622006,14.540790,68.443567,-0.043319,0.033785,0.000000,14.343678,80.409532,-0.000349,68.360513,79.948745,68.541854,12.640774,68.591538,79.547629,68.101233,79.365641,-0.000525,0.030786,68.307786,16.231718,80.944998,0.128168,-40.001390,-0.000001,NaN,Inf,84.215489,-2.585627,1.007678,0.307770,0.232943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625905,68.289602,68.739289,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473041,68.622006,14.492021,68.443567,-0.043347,0.033794,0.000000,14.347531,80.402598,-0.000222,68.382394,79.987684,68.579647,12.619179,68.626434,79.544800,68.117448,79.387777,-0.000525,0.030797,68.333422,16.293824,80.949667,0.128217,-40.001338,-0.000001,NaN,Inf,84.191227,-2.637883,1.005600,0.308684,0.233335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657467,68.308288,68.769625,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449773,68.623932,14.503111,68.444393,-0.045385,0.033804,0.000000,14.346818,80.428035,-0.000227,68.374032,80.014423,68.557841,12.648644,68.589239,79.560710,68.103621,79.297444,-0.000525,0.030836,68.298997,16.208767,80.960212,0.127811,-40.001206,-0.000000,NaN,Inf,84.155362,-2.638033,1.001311,0.307547,0.233742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.601994,68.300193,68.730041,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443534,68.623932,14.528846,68.446321,-0.044681,0.033730,0.000000,14.347103,80.413937,-0.000284,68.386417,80.062790,68.557274,12.689874,68.601559,79.604837,68.138963,79.286466,-0.000525,0.030830,68.301892,16.288801,80.934392,0.128434,-40.000918,-0.000001,NaN,Inf,84.220389,-2.703793,1.003691,0.307372,0.233226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641742,68.298378,68.738352,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465306,68.623657,14.425599,68.448800,-0.043248,0.033745,0.000000,14.345533,80.453554,-0.000005,68.379030,79.962133,68.565324,12.677701,68.593399,79.471417,68.089113,79.453034,-0.000526,0.030818,68.323851,16.233573,80.989438,0.128408,-40.001101,-0.000001,NaN,Inf,84.237320,-2.733105,1.005907,0.308676,0.234430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.630675,68.319737,68.739643,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452991,68.623657,14.480420,68.448800,-0.042096,0.033744,0.000000,14.348102,80.393853,-0.000024,68.385310,79.996539,68.572367,12.597728,68.604186,79.494032,68.103754,79.331703,-0.000526,0.030818,68.314842,16.276673,81.069507,0.128832,-40.001678,0.000000,NaN,Inf,84.177981,-2.562356,0.997255,0.307981,0.233163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.643952,68.314725,68.770067,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432003,68.623657,14.499642,68.448800,-0.043330,0.033731,0.000000,14.343964,80.462444,-0.000202,68.357913,79.874146,68.537436,12.705331,68.614973,79.559323,68.070339,79.277123,-0.000526,0.030826,68.308490,16.305517,80.890299,0.128617,-40.001075,-0.000000,NaN,Inf,84.211380,-2.665042,1.001898,0.307604,0.233410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.618578,68.298488,68.739997,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463958,68.624482,14.441733,68.449351,-0.045224,0.033734,0.000000,14.351955,80.438402,-0.000162,68.351396,79.906991,68.544042,12.636490,68.582917,79.563729,68.087476,79.354492,-0.000527,0.030812,68.301962,16.283151,80.888338,0.128722,-40.001495,-0.000001,NaN,Inf,84.268357,-2.671267,1.004687,0.307257,0.232371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617702,68.287218,68.733021,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471604,68.624482,14.551862,68.452381,-0.045333,0.033790,0.000000,14.346390,80.394755,0.000242,68.379447,79.991091,68.570182,12.699275,68.588696,79.527849,68.099512,79.422875,-0.000527,0.030793,68.329644,16.298918,80.914915,0.128448,-40.001574,0.000000,NaN,Inf,84.182461,-2.632219,0.998463,0.307804,0.233321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.629714,68.305886,68.758348,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463044,68.626959,14.506678,68.454033,-0.043654,0.033826,0.000000,14.350385,80.371784,0.000011,68.371823,79.978518,68.548351,12.656127,68.573509,79.497456,68.108049,79.444011,-0.000527,0.030767,68.312498,16.253522,80.944527,0.128988,-40.001075,-0.000001,NaN,Inf,84.161734,-2.594631,1.005546,0.307565,0.234267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613285,68.306914,68.738622,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442981,68.623657,14.466687,68.454309,-0.042756,0.033844,0.000000,14.352811,80.392025,0.000001,68.365477,80.092051,68.546122,12.668830,68.580841,79.540301,68.111221,79.432888,-0.000527,0.030770,68.305728,16.311575,81.006832,0.128769,-40.001075,-0.000000,NaN,Inf,84.187416,-2.587837,1.003017,0.307234,0.233232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607730,68.289299,68.743870,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430678,68.623657,14.553537,68.454309,-0.044699,0.033860,0.000000,14.343393,80.315107,0.000421,68.377423,79.989069,68.549752,12.626460,68.583641,79.592162,68.094978,79.437345,-0.000526,0.030791,68.316039,16.306259,80.965271,0.128989,-40.001364,-0.000001,NaN,Inf,84.257771,-2.661292,1.005174,0.306798,0.232447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588085,68.297505,68.722233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468941,68.623106,14.517691,68.458165,-0.046101,0.033876,0.000000,14.344677,80.338945,0.000076,68.362327,79.973459,68.553363,12.637695,68.595568,79.540805,68.073954,79.520739,-0.000527,0.030758,68.308363,16.241906,80.910755,0.128634,-40.000839,-0.000001,NaN,Inf,84.271955,-2.579601,1.008514,0.306250,0.232546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591281,68.286565,68.741946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465616,68.623932,14.495784,68.457890,-0.045459,0.033903,0.000000,14.348958,80.419879,-0.000140,68.367216,80.005030,68.541201,12.579661,68.591716,79.488206,68.090104,79.435401,-0.000525,0.030769,68.312845,16.287539,81.014237,0.128289,-40.001049,-0.000001,NaN,Inf,84.167576,-2.498109,1.003369,0.307262,0.233184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591586,68.303502,68.731075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443567,68.624482,14.630458,68.457339,-0.043827,0.033935,0.000000,14.351955,80.372537,0.000012,68.363307,79.965306,68.557255,12.615936,68.602371,79.601051,68.102799,79.358410,-0.000525,0.030810,68.295699,16.302186,80.985255,0.128097,-40.001469,-0.000000,NaN,Inf,84.177414,-2.576136,1.002085,0.306227,0.231943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576885,68.314158,68.746672,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445941,68.624482,14.479467,68.457339,-0.042196,0.033891,0.000000,14.350100,80.394707,0.000247,68.362437,79.978882,68.544743,12.629741,68.579046,79.509883,68.090281,79.466089,-0.000525,0.030820,68.316743,16.336103,80.946362,0.127579,-40.000603,-0.000002,NaN,Inf,84.237780,-2.644698,1.012939,0.307725,0.233273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564372,68.303304,68.734992,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459411,68.624207,14.537536,68.457339,-0.044754,0.033867,0.000000,14.346818,80.405970,-0.000119,68.380840,79.938564,68.553058,12.670829,68.605240,79.531048,68.095925,79.460195,-0.000524,0.030818,68.320701,16.215987,81.031186,0.128204,-40.001049,-0.000000,NaN,Inf,84.231338,-2.554056,1.002321,0.306279,0.232539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588481,68.307048,68.746451,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444755,68.625583,14.530469,68.452656,-0.046085,0.033891,0.000000,14.346390,80.342782,0.000014,68.375973,80.001000,68.546474,12.663060,68.606138,79.566312,68.096429,79.440015,-0.000524,0.030850,68.311279,16.358976,80.917362,0.128229,-40.000865,-0.000001,NaN,Inf,84.184455,-2.561284,1.005402,0.308175,0.233689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577741,68.287573,68.732411,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432842,68.624758,14.491292,68.451279,-0.045312,0.033912,0.000000,14.345819,80.359863,0.000250,68.376127,79.918723,68.547523,12.610126,68.588479,79.572260,68.096168,79.389003,-0.000522,0.030859,68.328386,16.252893,80.926907,0.128282,-40.001547,-0.000001,NaN,Inf,84.235657,-2.579115,1.005934,0.307502,0.232562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586271,68.294443,68.737968,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475253,68.624207,14.506946,68.450453,-0.043646,0.033922,0.000000,14.346104,80.453144,0.000022,68.372759,79.977648,68.558174,12.659186,68.609111,79.536039,68.118555,79.362354,-0.000522,0.030880,68.303097,16.239395,80.945630,0.128599,-40.001364,-0.000001,NaN,Inf,84.267179,-2.615864,1.004050,0.307569,0.233266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581961,68.294704,68.739564,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468924,68.624207,14.465052,68.450453,-0.042201,0.033950,0.000000,14.348102,80.343514,-0.000011,68.383686,79.992478,68.574513,12.648623,68.581805,79.543741,68.117918,79.390143,-0.000522,0.030893,68.316523,16.242213,80.940285,0.128550,-40.001626,-0.000000,NaN,Inf,84.151569,-2.657591,1.002190,0.307705,0.233467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575443,68.301905,68.755549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438077,68.624207,14.451833,68.451830,-0.044304,0.033916,0.000000,14.348530,80.394281,0.000290,68.376408,79.986084,68.548682,12.672868,68.575087,79.563237,68.093956,79.403631,-0.000522,0.030885,68.293935,16.283829,80.942019,0.129261,-40.000446,0.000000,NaN,Inf,84.168723,-2.636785,0.999732,0.308176,0.233784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.563738,68.284376,68.724537,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451076,68.625583,14.551930,68.452656,-0.045802,0.033949,0.000000,14.345105,80.414391,0.000134,68.383712,80.072325,68.535407,12.616916,68.604213,79.641139,68.113371,79.409511,-0.000522,0.030909,68.313241,16.292875,80.939573,0.128939,-40.000734,-0.000000,NaN,Inf,84.252411,-2.603038,1.000953,0.308075,0.232939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585792,68.296458,68.737707,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472414,68.625033,14.509172,68.453483,-0.044551,0.033928,0.000000,14.351527,80.408882,0.000024,68.369456,80.004513,68.564584,12.616324,68.602636,79.520274,68.094854,79.443847,-0.000520,0.030908,68.315089,16.248756,80.934900,0.128739,-40.001442,-0.000001,NaN,Inf,84.218503,-2.618186,1.006979,0.307801,0.233093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613725,68.306107,68.754524,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443976,68.624482,14.441290,68.455686,-0.042574,0.033921,0.000000,14.350528,80.420958,0.000429,68.369741,79.980123,68.544922,12.636531,68.595023,79.558716,68.080589,79.411505,-0.000518,0.030900,68.303797,16.271387,81.009607,0.128189,-40.000944,-0.000000,NaN,Inf,84.160088,-2.574761,1.002540,0.307217,0.232427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575357,68.279367,68.738189,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436528,68.624482,14.569323,68.455686,-0.043571,0.033934,0.000000,14.341966,80.344079,0.000380,68.391969,79.938910,68.544966,12.603010,68.597561,79.468176,68.101313,79.405392,-0.000518,0.030906,68.319857,16.333548,80.980160,0.127513,-40.001862,-0.000001,NaN,Inf,84.202942,-2.613452,1.005901,0.309045,0.233259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610730,68.306853,68.756407,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475029,68.625033,14.468330,68.455411,-0.045348,0.033936,0.000000,14.352240,80.411230,0.000304,68.370308,79.961368,68.540309,12.620300,68.607038,79.626435,68.107771,79.423665,-0.000518,0.030900,68.309740,16.325609,80.876550,0.127823,-40.000498,-0.000001,NaN,Inf,84.256891,-2.609116,1.009198,0.307127,0.232932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617295,68.309678,68.747486,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465067,68.623106,14.568225,68.457339,-0.046567,0.033963,0.000000,14.348245,80.383536,0.000551,68.381042,79.985961,68.523094,12.651866,68.601873,79.539972,68.101534,79.471254,-0.000517,0.030907,68.320490,16.190339,80.870433,0.128376,-40.000629,0.000000,NaN,Inf,84.153001,-2.602317,0.999537,0.307451,0.232929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625015,68.279565,68.756213,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439045,68.624207,14.551930,68.456788,-0.044651,0.033989,0.000000,14.345105,80.390856,0.000730,68.368419,79.920933,68.570842,12.599299,68.579795,79.474575,68.115432,79.361844,-0.000517,0.030915,68.306194,16.372296,80.894215,0.128204,-40.000970,-0.000001,NaN,Inf,84.178079,-2.561563,1.007132,0.308192,0.233475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616659,68.282847,68.740183,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439672,68.624207,14.455469,68.456788,-0.042994,0.034055,0.000000,14.350813,80.377279,0.000329,68.359513,79.989180,68.523184,12.606801,68.572862,79.550527,68.101888,79.454397,-0.000516,0.030888,68.296033,16.233766,80.923255,0.128342,-40.001311,-0.000001,NaN,Inf,84.249783,-2.654840,1.007818,0.307684,0.233935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.593934,68.258866,68.732880,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480976,68.623382,14.543899,68.457614,-0.042691,0.033994,0.000000,14.352811,80.448411,0.000249,68.376114,79.998650,68.559120,12.584820,68.600912,79.503305,68.122766,79.401872,-0.000516,0.030877,68.321757,16.273342,80.907468,0.127930,-40.001206,-0.000000,NaN,Inf,84.248080,-2.574143,1.001094,0.307521,0.232881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.615327,68.314361,68.752915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459633,68.623106,14.452153,68.459818,-0.044843,0.034006,0.000000,14.349957,80.366126,0.000522,68.355731,79.921237,68.535958,12.616222,68.583145,79.511859,68.090595,79.412077,-0.000516,0.030887,68.289351,16.286240,80.961883,0.128456,-40.001416,-0.000001,NaN,Inf,84.135237,-2.633123,1.004345,0.307471,0.233358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587174,68.283704,68.715775,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464650,68.623106,14.526719,68.462021,-0.046557,0.034101,0.000000,14.350385,80.389272,0.000033,68.348651,79.974132,68.529352,12.689078,68.568638,79.480018,68.075980,79.453479,-0.000514,0.030889,68.292598,16.329169,80.976343,0.127863,-40.001075,0.000000,NaN,Inf,84.192813,-2.593547,0.999483,0.307422,0.232825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580152,68.272937,68.722362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
