OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
8:08:34 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.455394,68.616227,14.468053,68.443016,-0.044323,0.034293,0.000000,14.350243,80.349414,-0.000009,68.365276,79.967005,68.543187,12.584371,68.591625,79.509700,68.119750,79.369430,-0.000522,0.030498,68.311729,16.222201,80.935573,0.125693,-40.000865,-0.000001,NaN,Inf,84.233380,-2.691605,1.005565,0.308070,0.234255,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.553671,68.285947,68.728707,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429002,68.618704,14.489576,68.442190,-0.044411,0.034302,0.000000,14.344963,80.363256,0.000290,68.344550,80.003958,68.538420,12.566041,68.593508,79.507842,68.071018,79.461115,-0.000520,0.030492,68.307511,16.240058,80.949872,0.125761,-40.000629,-0.000000,NaN,Inf,84.197431,-2.653650,1.000876,0.308418,0.234178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564698,68.269120,68.728623,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440515,68.618704,14.458000,68.444118,-0.042018,0.034235,0.000000,14.348673,80.446560,0.000275,68.361543,79.931810,68.547872,12.613959,68.603794,79.612762,68.105596,79.386960,-0.000521,0.030485,68.299307,16.246394,80.919156,0.126360,-40.001495,-0.000001,NaN,Inf,84.271554,-2.538400,1.004198,0.308496,0.234061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.560019,68.272339,68.732845,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.477187,68.617328,14.524528,68.443291,-0.041992,0.034239,0.000000,14.346104,80.487139,0.000016,68.334514,79.988694,68.550913,12.600134,68.597690,79.569775,68.094175,79.391410,-0.000520,0.030468,68.291671,16.275495,80.906961,0.126223,-40.000997,-0.000000,NaN,Inf,84.240288,-2.626775,1.001211,0.307659,0.233793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.556826,68.279956,68.726833,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455475,68.617328,14.468626,68.443291,-0.043662,0.034228,0.000000,14.346390,80.433163,0.000105,68.382708,79.998725,68.577906,12.663060,68.610974,79.598582,68.111112,79.420426,-0.000519,0.030459,68.318851,16.292354,80.993884,0.126632,-40.000656,-0.000000,NaN,Inf,84.139450,-2.612123,1.003270,0.308520,0.234226,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572601,68.280352,68.731294,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435273,68.617878,14.548059,68.444944,-0.045272,0.034230,0.000000,14.344677,80.355126,0.000210,68.362456,79.979795,68.558767,12.612899,68.605132,79.469257,68.100695,79.384107,-0.000518,0.030456,68.311800,16.193499,80.906513,0.127152,-40.001574,-0.000000,NaN,Inf,84.198314,-2.608007,1.000910,0.307892,0.233696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562188,68.291972,68.730440,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455377,68.617878,14.424668,68.441914,-0.044925,0.034320,0.000000,14.351242,80.481326,-0.000126,68.338796,80.025669,68.540176,12.590427,68.582792,79.516729,68.056907,79.457110,-0.000519,0.030456,68.293479,16.283915,80.943751,0.126816,-40.000708,-0.000001,NaN,Inf,84.253696,-2.623944,1.007813,0.309413,0.234832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.527798,68.266303,68.708703,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460153,68.620630,14.444109,68.438609,-0.043037,0.034272,0.000000,14.344249,80.357803,-0.000077,68.377082,80.038494,68.546281,12.635798,68.596382,79.493276,68.095882,79.365232,-0.000518,0.030438,68.315697,16.238853,80.956990,0.126616,-40.001259,0.000000,NaN,Inf,84.199130,-2.527193,0.997876,0.308394,0.233574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558843,68.284053,68.722306,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443201,68.620630,14.496579,68.438609,-0.041945,0.034316,0.000000,14.345819,80.412653,0.000046,68.346575,80.017647,68.540550,12.616488,68.585245,79.525160,68.090521,79.457727,-0.000518,0.030439,68.322357,16.307372,80.984829,0.127120,-40.000262,0.000000,NaN,Inf,84.188926,-2.632829,0.998890,0.309127,0.233746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575973,68.253788,68.729830,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448059,68.618153,14.471028,68.436405,-0.043750,0.034360,0.000000,14.349529,80.488603,-0.000104,68.386208,80.088282,68.544335,12.638958,68.613143,79.482095,68.125032,79.347332,-0.000518,0.030446,68.308298,16.244133,80.973039,0.127078,-40.001364,-0.000001,NaN,Inf,84.234923,-2.560360,1.003696,0.309150,0.234123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571860,68.290837,68.736064,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471203,68.619529,14.429873,68.435028,-0.045201,0.034363,0.000000,14.347103,80.378962,-0.000130,68.353136,79.916758,68.525264,12.588083,68.594898,79.512917,68.080913,79.401224,-0.000518,0.030421,68.302466,16.283879,80.927050,0.127666,-40.001652,-0.000000,NaN,Inf,84.215390,-2.673938,1.001590,0.309229,0.233997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559438,68.285063,68.725630,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456088,68.615952,14.521197,68.438058,-0.044463,0.034346,0.000000,14.344249,80.411574,0.000086,68.362637,79.943143,68.532153,12.582293,68.594306,79.442589,68.092560,79.456974,-0.000518,0.030456,68.308259,16.222607,80.883079,0.127538,-40.001075,0.000000,NaN,Inf,84.157866,-2.591740,0.997144,0.309958,0.234497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559262,68.285719,68.737687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443583,68.618429,14.532706,68.438058,-0.042544,0.034341,0.000000,14.345676,80.452389,0.000038,68.362527,79.983555,68.546897,12.540654,68.589931,79.527462,68.082886,79.466726,-0.000517,0.030448,68.297812,16.261119,80.950423,0.127324,-40.000629,-0.000001,NaN,Inf,84.195275,-2.562945,1.004504,0.309429,0.234364,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.561954,68.257227,68.730511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461829,68.618429,14.514431,68.438058,-0.041602,0.034357,0.000000,14.345105,80.385790,-0.000105,68.376717,80.011086,68.553634,12.577603,68.591267,79.599579,68.104663,79.442159,-0.000518,0.030441,68.328977,16.295172,80.857993,0.127671,-40.000393,-0.000001,NaN,Inf,84.231685,-2.546199,1.006170,0.308405,0.234379,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586565,68.297647,68.738977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469782,68.618979,14.545425,68.437507,-0.042819,0.034348,0.000000,14.346960,80.427033,-0.000075,68.372198,80.061510,68.544822,12.566245,68.606148,79.547162,68.119238,79.357333,-0.000519,0.030441,68.316595,16.255840,80.978628,0.127923,-40.001154,-0.000001,NaN,Inf,84.182179,-2.585794,1.003637,0.309897,0.234806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.561956,68.291325,68.724039,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444221,68.617603,14.405348,68.440537,-0.044593,0.034338,0.000000,14.346675,80.409914,0.000270,68.373568,80.003072,68.553483,12.605599,68.600261,79.493094,68.117291,79.377616,-0.000521,0.030438,68.311765,16.253586,80.943916,0.127786,-40.001416,-0.000001,NaN,Inf,84.161169,-2.661919,1.005228,0.308780,0.234276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562722,68.288764,68.726250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438941,68.617878,14.483639,68.441088,-0.043294,0.034266,0.000000,14.343821,80.463119,0.000165,68.376700,80.008340,68.539791,12.651520,68.605272,79.501160,68.095914,79.453934,-0.000520,0.030440,68.308286,16.276002,80.988378,0.127810,-40.000446,0.000000,NaN,Inf,84.229128,-2.645251,0.997309,0.310764,0.234435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562744,68.296270,68.722753,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470048,68.618153,14.530855,68.441639,-0.040820,0.034212,0.000000,14.342965,80.426960,0.000192,68.368553,79.982143,68.559414,12.580356,68.594970,79.505519,68.101430,79.377007,-0.000521,0.030415,68.301780,16.288437,80.932374,0.127753,-40.000629,-0.000000,NaN,Inf,84.235987,-2.566433,1.003095,0.309230,0.234688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.522515,68.285966,68.718708,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468110,68.618153,14.466804,68.441639,-0.041252,0.034199,0.000000,14.342108,80.438525,0.000525,68.357191,79.957896,68.532423,12.547201,68.582519,79.469296,68.066285,79.470831,-0.000521,0.030414,68.288746,16.192079,80.981608,0.127638,-40.000944,-0.000001,NaN,Inf,84.159622,-2.629830,1.004202,0.309719,0.236106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.541242,68.271436,68.727634,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439464,68.617328,14.483424,68.440537,-0.042626,0.034175,0.000000,14.345819,80.451061,0.000309,68.336460,79.933017,68.533254,12.530520,68.578362,79.548954,68.078671,79.383779,-0.000522,0.030413,68.294034,16.212034,80.917934,0.127489,-40.000210,0.000000,NaN,Inf,84.164876,-2.526623,0.999910,0.309148,0.235789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.513808,68.277672,68.712585,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439610,68.619529,14.411326,68.445219,-0.044465,0.034156,0.000000,14.351670,80.401016,0.000180,68.362905,79.959822,68.532816,12.523321,68.587486,79.514387,68.099899,79.390936,-0.000523,0.030408,68.313490,16.250047,80.942385,0.127823,-40.000525,-0.000000,NaN,Inf,84.241767,-2.602158,1.003044,0.309388,0.234051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.551196,68.279729,68.736294,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462512,68.617878,14.448812,68.441914,-0.043662,0.034153,0.000000,14.346247,80.394613,0.000237,68.364144,80.045365,68.527656,12.638123,68.572762,79.537322,68.090752,79.409183,-0.000522,0.030422,68.322586,16.280233,80.969920,0.127461,-40.001154,0.000000,NaN,Inf,84.243569,-2.618191,0.998041,0.309414,0.233567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.515275,68.279140,68.706373,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466773,68.617878,14.424591,68.441914,-0.041254,0.034122,0.000000,14.346247,80.378923,0.000229,68.373209,79.943679,68.556923,12.558843,68.613264,79.534226,68.103208,79.325767,-0.000522,0.030434,68.314299,16.261690,80.972041,0.128033,-40.000997,0.000000,NaN,Inf,84.179779,-2.595804,0.999053,0.308370,0.233615,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544133,68.292621,68.742095,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432552,68.618153,14.423759,68.445219,-0.041388,0.034126,0.000000,14.344677,80.433249,-0.000022,68.368997,79.951043,68.582689,12.555316,68.598714,79.545694,68.093561,79.357498,-0.000522,0.030425,68.324140,16.301964,81.000492,0.128045,-40.000288,0.000000,NaN,Inf,84.168223,-2.668808,0.997084,0.309137,0.233794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.547042,68.290127,68.715415,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461414,68.617328,14.440649,68.446046,-0.043709,0.034105,0.000000,14.347674,80.425785,0.000035,68.375796,79.928537,68.562218,12.584739,68.600685,79.624639,68.099161,79.397388,-0.000523,0.030441,68.312342,16.294787,81.049826,0.127834,-40.000656,0.000000,NaN,Inf,84.261362,-2.636122,0.999391,0.308016,0.232963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.546103,68.284614,68.728076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469188,68.618979,14.476947,68.450177,-0.044336,0.034127,0.000000,14.346104,80.432878,0.000158,68.369476,79.987232,68.552440,12.590347,68.585083,79.550381,68.069926,79.371822,-0.000523,0.030459,68.291953,16.323575,80.968798,0.128336,-40.001338,-0.000001,NaN,Inf,84.260783,-2.543908,1.006719,0.308260,0.234664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.553365,68.307678,68.730442,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699266,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434673,68.618704,14.414365,68.449076,-0.043445,0.034124,0.000000,14.342537,80.406756,-0.000057,68.366542,79.969532,68.543867,12.609780,68.584405,79.613308,68.098157,79.357970,-0.000523,0.030471,68.310930,16.286860,80.913672,0.128153,-40.000839,-0.000000,NaN,Inf,84.162778,-2.602091,1.000536,0.307101,0.232962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544790,68.308248,68.727904,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439238,68.618704,14.505304,68.449076,-0.041275,0.034125,0.000000,14.346675,80.406155,-0.000010,68.353832,79.988452,68.538117,12.564654,68.586968,79.609624,68.087850,79.346927,-0.000523,0.030494,68.305229,16.245873,80.975895,0.128110,-40.001757,0.000000,NaN,Inf,84.256150,-2.640376,0.998593,0.308478,0.233308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544028,68.285864,68.731733,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473918,68.617603,14.462982,68.451004,-0.041679,0.034163,0.000000,14.348245,80.460842,0.000131,68.365738,80.011789,68.541618,12.614999,68.594628,79.534431,68.087784,79.422934,-0.000523,0.030510,68.310125,16.233823,80.960497,0.128593,-40.001888,-0.000001,NaN,Inf,84.243755,-2.638087,1.004575,0.307405,0.233905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.535891,68.311819,68.726264,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704622,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467539,68.619529,14.539198,68.449076,-0.043301,0.034139,0.000000,14.346390,80.462745,-0.000132,68.379670,80.054279,68.540261,12.640549,68.594934,79.618302,68.091836,79.350396,-0.000523,0.030537,68.308366,16.358156,80.868578,0.128815,-40.001180,0.000000,NaN,Inf,84.148581,-2.582859,0.999244,0.307352,0.232805,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.527467,68.280525,68.706210,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437105,68.617603,14.493565,68.447698,-0.044655,0.034099,0.000000,14.346247,80.396901,-0.000151,68.380474,79.952775,68.544197,12.639428,68.609680,79.504889,68.097219,79.346499,-0.000523,0.030545,68.321575,16.295986,80.912978,0.128668,-40.001521,-0.000001,NaN,Inf,84.167798,-2.639554,1.004953,0.309148,0.234453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.551356,68.305667,68.729460,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454530,68.617603,14.488017,68.447698,-0.043796,0.034037,0.000000,14.345248,80.430387,0.000063,68.357007,79.993848,68.534203,12.666976,68.606334,79.548058,68.086891,79.506129,-0.000523,0.030555,68.304275,16.266435,80.942489,0.128815,-40.001416,-0.000001,NaN,Inf,84.248445,-2.647765,1.003911,0.308085,0.233717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.536372,68.266980,68.709164,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468584,68.617328,14.516055,68.446046,-0.041881,0.033981,0.000000,14.347959,80.435060,-0.000022,68.354772,79.868233,68.525957,12.623849,68.577299,79.553540,68.094619,79.386409,-0.000523,0.030559,68.299141,16.336260,80.939327,0.128910,-40.001495,-0.000000,NaN,Inf,84.201152,-2.521637,1.002317,0.308542,0.233812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550987,68.294904,68.722705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435117,68.618429,14.556657,68.444669,-0.042195,0.033978,0.000000,14.346390,80.475003,-0.000148,68.372371,80.042096,68.560473,12.732879,68.596029,79.574461,68.098206,79.302893,-0.000525,0.030587,68.311392,16.317953,80.937920,0.128225,-40.000944,-0.000000,NaN,Inf,84.162764,-2.616195,1.003281,0.309713,0.234429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.563063,68.296589,68.739173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442765,68.618704,14.560396,68.444393,-0.043879,0.034042,0.000000,14.348530,80.375322,0.000150,68.369349,80.013699,68.537291,12.646931,68.608592,79.571386,68.098073,79.359882,-0.000525,0.030594,68.310847,16.363086,80.952135,0.127649,-40.000629,-0.000001,NaN,Inf,84.254671,-2.680416,1.008420,0.307663,0.233905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532395,68.274227,68.724080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455774,68.619254,14.572914,68.440812,-0.044304,0.034025,0.000000,14.344820,80.397108,0.000203,68.345821,80.007552,68.506471,12.613695,68.555311,79.574521,68.051091,79.410041,-0.000526,0.030608,68.277358,16.214481,80.970124,0.128496,-40.000498,-0.000001,NaN,Inf,84.234179,-2.638904,1.008145,0.309140,0.235084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.510298,68.263351,68.712033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461264,68.619254,14.522923,68.440812,-0.042719,0.033909,0.000000,14.343393,80.378847,0.000081,68.360205,79.901190,68.548251,12.663489,68.590870,79.484108,68.123375,79.367641,-0.000526,0.030617,68.296727,16.226182,80.950913,0.128422,-40.001338,-0.000001,NaN,Inf,84.199428,-2.555521,1.008103,0.308660,0.234242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.536705,68.285608,68.723187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433920,68.618429,14.505034,68.442465,-0.041561,0.033867,0.000000,14.347389,80.430076,0.000273,68.364030,79.979582,68.544293,12.745296,68.582753,79.467568,68.092301,79.455869,-0.000525,0.030629,68.293529,16.205399,80.973346,0.128570,-40.001678,-0.000001,NaN,Inf,84.184538,-2.658574,1.004264,0.308807,0.234229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.510716,68.286638,68.722467,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444153,68.618153,14.399822,68.441088,-0.042586,0.033819,0.000000,14.341395,80.363611,0.000546,68.363117,80.006238,68.539895,12.600971,68.591241,79.553005,68.115081,79.356175,-0.000525,0.030633,68.316596,16.269638,80.925584,0.128843,-40.001285,-0.000001,NaN,Inf,84.257923,-2.563488,1.004927,0.309002,0.233595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.522113,68.272674,68.715313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464600,68.618704,14.457032,68.438884,-0.044616,0.033853,0.000000,14.341680,80.430252,0.000219,68.376460,80.050220,68.524215,12.562433,68.585534,79.521347,68.097335,79.369846,-0.000527,0.030651,68.302670,16.312259,80.881163,0.128555,-40.000551,0.000000,NaN,Inf,84.229862,-2.658603,0.996931,0.309454,0.234526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.540515,68.287340,68.722511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435109,68.618979,14.524822,68.438609,-0.044543,0.033853,0.000000,14.344677,80.429163,0.000205,68.351838,79.963876,68.529923,12.659880,68.572536,79.501527,68.095406,79.422142,-0.000529,0.030653,68.311916,16.255034,80.886118,0.128267,-40.001049,0.000000,NaN,Inf,84.174941,-2.630934,0.999477,0.308790,0.234664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.515465,68.272261,68.706869,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445364,68.618979,14.419245,68.438609,-0.042727,0.033822,0.000000,14.345819,80.414614,0.000396,68.358795,80.041201,68.527845,12.599033,68.579188,79.624739,68.092849,79.449075,-0.000529,0.030651,68.299036,16.237140,80.919892,0.128551,-40.000603,-0.000000,NaN,Inf,84.210079,-2.625957,1.000651,0.308051,0.233352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.528766,68.269351,68.720522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475322,68.617878,14.482655,68.436681,-0.041759,0.033860,0.000000,14.351812,80.463592,0.000201,68.360728,80.061164,68.549632,12.653476,68.603892,79.546799,68.117248,79.392874,-0.000530,0.030643,68.310895,16.264466,80.940406,0.128418,-40.001390,0.000000,NaN,Inf,84.227398,-2.568964,0.998192,0.307253,0.233437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.537672,68.295306,68.727038,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442329,68.614026,14.404816,68.436130,-0.043142,0.033835,0.000000,14.346390,80.430712,0.000034,68.359032,80.003274,68.526665,12.615917,68.589647,79.581469,68.080614,79.464175,-0.000530,0.030605,68.286455,16.319266,80.998126,0.128699,-40.000551,-0.000000,NaN,Inf,84.145053,-2.634134,1.000507,0.308649,0.233455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.537977,68.270664,68.697903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439936,68.619254,14.413513,68.433651,-0.044963,0.033824,0.000000,14.348816,80.428561,0.000200,68.373592,79.974024,68.529444,12.687998,68.587023,79.534513,68.097357,79.402610,-0.000530,0.030620,68.305172,16.300524,80.952420,0.128481,-40.001128,0.000000,NaN,Inf,84.230686,-2.545777,0.997403,0.308455,0.234632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529950,68.281761,68.717962,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453049,68.619254,14.525272,68.433651,-0.044958,0.033775,0.000000,14.348816,80.351256,0.000229,68.382767,79.952907,68.565031,12.675274,68.620543,79.543313,68.123229,79.404243,-0.000531,0.030637,68.340825,16.299539,80.899557,0.128841,-40.000656,0.000000,NaN,Inf,84.242410,-2.607178,0.998170,0.307815,0.234055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562217,68.313206,68.765844,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457316,68.619529,14.452518,68.433926,-0.043529,0.033794,0.000000,14.342822,80.451333,0.000006,68.362059,79.936843,68.561489,12.565532,68.593303,79.630543,68.104452,79.386333,-0.000531,0.030644,68.308507,16.244810,80.864521,0.128892,-40.001049,-0.000001,NaN,Inf,84.206821,-2.631866,1.004997,0.307792,0.233788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.536645,68.285963,68.717989,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430637,68.617053,14.512571,68.431172,-0.041378,0.033785,0.000000,14.344106,80.487266,0.000067,68.343006,80.035914,68.554008,12.632883,68.592472,79.619604,68.088174,79.495845,-0.000530,0.030651,68.307619,16.276615,80.962395,0.128940,-40.001495,0.000000,NaN,Inf,84.195518,-2.626085,0.999668,0.308677,0.233763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530410,68.294694,68.732056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467510,68.617603,14.492138,68.431723,-0.043091,0.033794,0.000000,14.344820,80.377005,0.000237,68.351224,80.039065,68.538590,12.594119,68.573722,79.530028,68.061939,79.425549,-0.000531,0.030661,68.288972,16.265514,80.999004,0.129134,-40.001101,-0.000001,NaN,Inf,84.265463,-2.530375,1.005678,0.309485,0.233314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.520392,68.272201,68.714978,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444593,68.617328,14.422646,68.430070,-0.045045,0.033776,0.000000,14.341966,80.333946,0.000012,68.372020,79.973347,68.547122,12.625685,68.601381,79.544123,68.080389,79.458935,-0.000530,0.030668,68.315590,16.154195,80.984402,0.129346,-40.001652,-0.000000,NaN,Inf,84.161309,-2.583702,1.001702,0.309189,0.235058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.535161,68.289884,68.737989,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429488,68.617328,14.512455,68.430070,-0.045077,0.033726,0.000000,14.338826,80.381799,0.000057,68.379759,79.974593,68.559920,12.644731,68.601712,79.578958,68.089431,79.399967,-0.000531,0.030670,68.316725,16.222107,80.843230,0.129351,-40.001206,0.000000,NaN,Inf,84.227843,-2.549352,0.998481,0.308329,0.234467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.513877,68.280235,68.742870,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454786,68.617878,14.527461,68.427591,-0.043704,0.033688,0.000000,14.341538,80.426840,0.000402,68.356574,79.982178,68.540365,12.652499,68.587139,79.561623,68.111402,79.431572,-0.000528,0.030665,68.315832,16.296363,80.854263,0.129235,-40.001574,-0.000001,NaN,Inf,84.268859,-2.601171,1.005750,0.309254,0.234330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.518427,68.293103,68.723688,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473590,68.615677,14.457785,68.424561,-0.041560,0.033690,0.000000,14.350671,80.400834,0.000271,68.360531,79.996996,68.541703,12.610084,68.595129,79.570430,68.072560,79.451805,-0.000527,0.030666,68.297053,16.238875,81.002733,0.129171,-40.001285,-0.000001,NaN,Inf,84.200731,-2.600211,1.005028,0.309448,0.234560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.535144,68.261594,68.719776,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433071,68.619254,14.514808,68.423735,-0.042969,0.033701,0.000000,14.343393,80.419216,0.000289,68.356974,79.948134,68.563181,12.599381,68.593749,79.625736,68.088936,79.340053,-0.000528,0.030668,68.303001,16.321192,80.825281,0.129877,-40.001364,0.000000,NaN,Inf,84.147544,-2.546694,0.998908,0.308953,0.234908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.508825,68.290983,68.730740,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428616,68.619254,14.407840,68.423735,-0.044754,0.033722,0.000000,14.344249,80.468777,0.000595,68.363843,80.023874,68.540566,12.651948,68.580688,79.548851,68.077559,79.445057,-0.000529,0.030667,68.299130,16.312366,80.936596,0.129205,-40.001521,-0.000001,NaN,Inf,84.261053,-2.644162,1.005663,0.308891,0.234318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.515718,68.276257,68.740979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459299,68.615952,14.447516,68.422633,-0.044592,0.033742,0.000000,14.351099,80.421202,0.000503,68.348695,79.993201,68.546428,12.636939,68.603597,79.588623,68.083924,79.379591,-0.000528,0.030679,68.302152,16.192044,80.952909,0.129383,-40.000761,0.000000,NaN,Inf,84.273154,-2.556588,0.998560,0.308720,0.233943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.538624,68.275885,68.718251,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454486,68.616502,14.521685,68.418502,-0.042520,0.033728,0.000000,14.345105,80.402297,0.000324,68.343508,80.034639,68.552269,12.653457,68.590316,79.498206,68.095333,79.414081,-0.000528,0.030663,68.305227,16.297634,81.050195,0.129954,-40.001757,0.000000,NaN,Inf,84.203209,-2.614904,0.999185,0.308749,0.234492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.517863,68.287549,68.719679,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427492,68.617603,14.466960,68.417125,-0.042848,0.033662,0.000000,14.339682,80.455385,0.000485,68.368455,79.949622,68.555158,12.684737,68.600274,79.591060,68.120457,79.413556,-0.000528,0.030650,68.302922,16.206062,80.947692,0.129532,-40.001469,-0.000001,NaN,Inf,84.200172,-2.596831,1.004649,0.308175,0.233621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.524078,68.293766,68.725258,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450776,68.618429,14.524179,68.410514,-0.044394,0.033667,0.000000,14.346247,80.381865,0.000481,68.372215,79.966745,68.553345,12.599951,68.576426,79.527706,68.111354,79.331317,-0.000528,0.030635,68.295937,16.266613,80.908572,0.129808,-40.000393,-0.000000,NaN,Inf,84.274558,-2.622337,1.002736,0.308203,0.233752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.521017,68.274489,68.737354,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474566,68.618429,14.420696,68.410514,-0.045971,0.033665,0.000000,14.346532,80.493778,0.000121,68.368956,79.984411,68.534098,12.614755,68.600825,79.563358,68.092688,79.436566,-0.000528,0.030627,68.304664,16.265586,80.961068,0.130081,-40.001023,-0.000001,NaN,Inf,84.212164,-2.672924,1.005080,0.309416,0.234305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.516315,68.295564,68.727425,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451113,68.619529,14.458050,68.408862,-0.044831,0.033609,0.000000,14.350813,80.418302,0.000237,68.346710,80.077708,68.545908,12.649051,68.598088,79.518094,68.076520,79.460437,-0.000529,0.030628,68.295203,16.248371,80.927986,0.129673,-40.000813,0.000001,NaN,Inf,84.147652,-2.577874,0.996278,0.309407,0.234823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.512748,68.287422,68.713760,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442596,68.616502,14.504948,68.402251,-0.043079,0.033606,0.000000,14.352098,80.343587,0.000399,68.359074,80.001022,68.562251,12.665017,68.592819,79.555233,68.106020,79.412585,-0.000530,0.030602,68.310066,16.147425,80.930576,0.130050,-40.001364,-0.000000,NaN,Inf,84.212348,-2.544394,1.000480,0.308989,0.234118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.517871,68.292546,68.719140,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471336,68.619529,14.429285,68.400048,-0.042292,0.033583,0.000000,14.349957,80.436894,0.000182,68.358402,79.991572,68.562906,12.554234,68.593890,79.501429,68.077901,79.394937,-0.000529,0.030596,68.326346,16.262611,80.963678,0.129730,-40.001338,-0.000001,NaN,Inf,84.232439,-2.608603,1.004317,0.308539,0.234365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532659,68.280312,68.733424,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
