OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
8:11:15 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.457041,68.616227,14.477208,68.391234,-0.043510,0.034148,0.000000,14.347103,80.367031,-0.000303,68.356178,79.999926,68.510558,12.621687,68.591827,79.564255,68.077323,79.400898,-0.000510,0.030174,68.290212,16.334419,81.005040,0.126840,-40.001757,0.000000,NaN,Inf,84.210199,-2.564975,0.997237,0.308312,0.234435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636169,68.286981,68.724952,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471273,68.615677,14.542177,68.393988,-0.044968,0.034178,0.000000,14.352811,80.438441,-0.000170,68.367615,79.967949,68.541884,12.568181,68.581591,79.516343,68.091753,79.377059,-0.000509,0.030175,68.293811,16.283679,80.967347,0.126962,-40.001233,-0.000001,NaN,Inf,84.261934,-2.595466,1.005188,0.309548,0.235026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642144,68.280070,68.722335,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428117,68.617053,14.399578,68.396467,-0.044599,0.034228,0.000000,14.344963,80.383032,-0.000047,68.345316,79.934435,68.545996,12.633086,68.584457,79.562114,68.082185,79.502252,-0.000509,0.030180,68.290498,16.213968,80.802214,0.126630,-40.000629,-0.000001,NaN,Inf,84.153826,-2.620116,1.004900,0.308585,0.234262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.623813,68.276284,68.719006,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431663,68.615952,14.483606,68.397293,-0.042853,0.034262,0.000000,14.346247,80.421907,-0.000021,68.364158,79.955699,68.560671,12.658024,68.599553,79.559650,68.091598,79.483294,-0.000509,0.030178,68.311024,16.309113,80.931741,0.126904,-40.001364,0.000000,NaN,Inf,84.272308,-2.519741,0.998022,0.309289,0.234154,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.640152,68.266850,68.724673,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699120,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466235,68.616502,14.516879,68.399772,-0.042081,0.034239,0.000000,14.343250,80.389491,0.000084,68.372200,80.013941,68.556364,12.603969,68.597738,79.554372,68.110092,79.351990,-0.000508,0.030187,68.309981,16.324167,80.877023,0.126872,-40.001757,-0.000001,NaN,Inf,84.261574,-2.542898,1.003599,0.309410,0.234908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617141,68.268777,68.736508,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434803,68.615677,14.470639,68.401425,-0.043809,0.034247,0.000000,14.349386,80.453811,0.000167,68.372652,79.975732,68.545514,12.577153,68.583143,79.542254,68.083105,79.384898,-0.000508,0.030163,68.293067,16.279434,80.939122,0.127361,-40.001259,-0.000001,NaN,Inf,84.159407,-2.654270,1.003500,0.308435,0.234845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.610863,68.285365,68.728237,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430578,68.615677,14.471963,68.401425,-0.045115,0.034258,0.000000,14.342965,80.428594,0.000001,68.351927,80.001311,68.561876,12.628152,68.569578,79.565006,68.060567,79.445732,-0.000509,0.030165,68.309524,16.268910,80.878695,0.127086,-40.001023,-0.000000,NaN,Inf,84.252772,-2.605780,1.002483,0.309730,0.235049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.603536,68.276788,68.716517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458931,68.615402,14.514721,68.401700,-0.043391,0.034261,0.000000,14.344534,80.463505,0.000044,68.349774,79.947814,68.518220,12.607374,68.586188,79.523549,68.086675,79.421020,-0.000510,0.030175,68.285039,16.300837,80.873739,0.127314,-40.001206,-0.000000,NaN,Inf,84.264249,-2.539106,1.002868,0.308734,0.234012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577747,68.262215,68.716428,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465244,68.615952,14.479323,68.401149,-0.041819,0.034332,0.000000,14.346390,80.336572,0.000057,68.363570,79.961202,68.543789,12.680841,68.601372,79.548384,68.108053,79.390716,-0.000511,0.030168,68.304645,16.255762,80.909041,0.127138,-40.001862,-0.000001,NaN,Inf,84.187013,-2.583140,1.003859,0.308018,0.233646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591265,68.289459,68.722834,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428059,68.615677,14.507673,68.400874,-0.042977,0.034325,0.000000,14.344249,80.417621,0.000020,68.391819,79.995610,68.542979,12.653253,68.604720,79.481704,68.103240,79.367028,-0.000511,0.030134,68.331284,16.209644,80.906574,0.127018,-40.000603,-0.000000,NaN,Inf,84.170444,-2.626505,1.000973,0.309429,0.234995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.607081,68.302371,68.736725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434594,68.615677,14.407982,68.400874,-0.044499,0.034280,0.000000,14.344392,80.390306,-0.000101,68.372178,79.912910,68.544708,12.627132,68.588989,79.606363,68.093854,79.339909,-0.000510,0.030130,68.295900,16.211756,80.881264,0.127196,-40.000761,-0.000001,NaN,Inf,84.271091,-2.638884,1.005518,0.309200,0.234658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.594262,68.299111,68.734408,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472210,68.616502,14.426102,68.402526,-0.045364,0.034264,0.000000,14.347389,80.383987,0.000051,68.348646,80.019867,68.550507,12.632250,68.591048,79.598440,68.085954,79.311074,-0.000510,0.030144,68.315334,16.303691,80.924235,0.126872,-40.000813,0.000000,NaN,Inf,84.253337,-2.649185,0.998156,0.309639,0.234225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.617518,68.279134,68.733993,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427567,68.616777,14.487141,68.402526,-0.043664,0.034307,0.000000,14.344249,80.327240,0.000009,68.371770,80.016402,68.541997,12.619323,68.590434,79.568898,68.126706,79.433467,-0.000511,0.030162,68.323195,16.225233,80.894337,0.126258,-40.000813,0.000000,NaN,Inf,84.152112,-2.662222,0.996814,0.308906,0.233721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600695,68.305130,68.734413,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458637,68.616502,14.466003,68.405832,-0.041892,0.034301,0.000000,14.342537,80.423590,-0.000105,68.369178,79.912354,68.554423,12.686776,68.591640,79.477058,68.090833,79.343768,-0.000513,0.030169,68.306955,16.240258,80.885446,0.126546,-40.001075,-0.000001,NaN,Inf,84.273527,-2.614141,1.004129,0.309510,0.234834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.588185,68.275568,68.726818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458406,68.616502,14.427887,68.407484,-0.042859,0.034333,0.000000,14.346960,80.425562,-0.000120,68.379956,79.996697,68.552235,12.765749,68.604417,79.500225,68.100025,79.394715,-0.000513,0.030191,68.309480,16.293253,80.941265,0.126530,-40.001101,-0.000000,NaN,Inf,84.188909,-2.643363,1.000509,0.308525,0.234974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590568,68.302484,68.745147,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442622,68.616502,14.510459,68.407484,-0.044276,0.034345,0.000000,14.348387,80.413751,-0.000081,68.358554,79.948256,68.539484,12.655271,68.592493,79.525610,68.078885,79.490985,-0.000511,0.030218,68.301276,16.330453,80.911529,0.126379,-40.000656,0.000000,NaN,Inf,84.189536,-2.615575,0.997889,0.308813,0.234271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.560359,68.285153,68.716539,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452065,68.615126,14.487503,68.411616,-0.045283,0.034310,0.000000,14.341538,80.410987,-0.000267,68.364554,79.991924,68.539878,12.678762,68.595381,79.559993,68.086175,79.399740,-0.000511,0.030205,68.285370,16.189375,80.899458,0.126352,-40.001206,-0.000001,NaN,Inf,84.232365,-2.524608,1.004697,0.310977,0.235506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.613954,68.288873,68.713436,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462112,68.615952,14.549697,68.411891,-0.044250,0.034283,0.000000,14.344963,80.450532,-0.000271,68.334218,79.948242,68.505757,12.619710,68.568317,79.554943,68.065602,79.476623,-0.000511,0.030233,68.297576,16.228900,80.933883,0.126124,-40.000970,-0.000000,NaN,Inf,84.205362,-2.598079,1.002452,0.308682,0.233930,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.587728,68.275526,68.708250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435238,68.615677,14.465010,68.413544,-0.042508,0.034280,0.000000,14.344249,80.397028,-0.000117,68.382113,79.992361,68.554731,12.669402,68.596106,79.544777,68.140034,79.393799,-0.000511,0.030247,68.328593,16.231961,80.889280,0.126120,-40.001390,-0.000001,NaN,Inf,84.178934,-2.521738,1.006056,0.308551,0.233899,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.627562,68.298329,68.743162,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440378,68.615677,14.477986,68.413544,-0.042309,0.034288,0.000000,14.347389,80.483030,-0.000283,68.368511,80.008171,68.551649,12.694075,68.586786,79.552969,68.089329,79.457828,-0.000510,0.030258,68.328201,16.326664,80.945935,0.126487,-40.001128,-0.000000,NaN,Inf,84.251590,-2.656248,1.002062,0.309356,0.234417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.609101,68.290255,68.731964,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469820,68.617603,14.522767,68.414095,-0.044317,0.034296,0.000000,14.345819,80.425401,-0.000293,68.374335,80.020571,68.553072,12.632311,68.604839,79.575357,68.091453,79.427201,-0.000510,0.030274,68.317908,16.309998,80.912713,0.126630,-40.000105,-0.000000,NaN,Inf,84.237634,-2.559095,1.002604,0.308117,0.233809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.590990,68.285026,68.724112,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431548,68.616227,14.495301,68.414921,-0.044499,0.034343,0.000000,14.347246,80.426665,-0.000120,68.374401,80.006729,68.546117,12.655108,68.600791,79.596993,68.099003,79.437443,-0.000511,0.030265,68.314253,16.353597,80.887382,0.126391,-40.000367,-0.000001,NaN,Inf,84.167038,-2.602031,1.003660,0.308818,0.234932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.596503,68.309667,68.720023,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437019,68.615952,14.467823,68.416298,-0.042617,0.034376,0.000000,14.351242,80.390455,-0.000085,68.364410,80.015923,68.548500,12.681615,68.584468,79.621524,68.095593,79.412545,-0.000512,0.030262,68.307967,16.201048,80.895619,0.126774,-40.001442,-0.000001,NaN,Inf,84.262164,-2.583554,1.004418,0.308251,0.234027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580183,68.282116,68.749860,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467433,68.615126,14.496142,68.417951,-0.041188,0.034377,0.000000,14.347103,80.387624,-0.000077,68.352613,79.962403,68.525797,12.628702,68.575891,79.521229,68.066248,79.384737,-0.000511,0.030264,68.283747,16.196089,80.936350,0.126686,-40.001259,-0.000000,NaN,Inf,84.247030,-2.598205,1.002134,0.309147,0.233836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600703,68.283517,68.714714,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450820,68.615126,14.404357,68.417951,-0.042155,0.034404,0.000000,14.343964,80.379581,0.000059,68.365130,80.021477,68.553796,12.684614,68.594754,79.575132,68.102972,79.352214,-0.000511,0.030248,68.320266,16.310112,80.924889,0.126780,-40.001311,-0.000000,NaN,Inf,84.163683,-2.589040,1.001984,0.308883,0.234334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600026,68.296145,68.736456,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435486,68.614576,14.439569,68.418226,-0.043939,0.034482,0.000000,14.350528,80.438773,0.000116,68.346271,79.999615,68.517179,12.642077,68.569765,79.559531,68.078988,79.383428,-0.000510,0.030249,68.280703,16.279755,80.947933,0.126842,-40.000577,0.000000,NaN,Inf,84.208741,-2.649369,0.996785,0.309137,0.234305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572134,68.253274,68.703759,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437520,68.615677,14.459276,68.419328,-0.045240,0.034521,0.000000,14.343678,80.355598,-0.000048,68.347807,80.024441,68.552725,12.693464,68.599503,79.551540,68.106315,79.377884,-0.000511,0.030231,68.278934,16.226959,80.865377,0.126628,-40.001338,-0.000000,NaN,Inf,84.249817,-2.602728,1.000283,0.310138,0.234514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583577,68.280521,68.743538,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466141,68.616777,14.419377,68.420705,-0.043324,0.034520,0.000000,14.344106,80.437908,-0.000004,68.376150,79.916523,68.558084,12.724723,68.591144,79.593202,68.126544,79.343215,-0.000510,0.030245,68.320139,16.237233,80.891747,0.126635,-40.001023,-0.000000,NaN,Inf,84.245394,-2.634081,1.001507,0.308693,0.234540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585195,68.296693,68.741731,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434303,68.617603,14.495115,68.424011,-0.041980,0.034544,0.000000,14.347674,80.387705,0.000090,68.355854,79.875258,68.533063,12.631230,68.590227,79.532393,68.105688,79.451094,-0.000511,0.030229,68.301880,16.224063,80.959600,0.127083,-40.001600,0.000000,NaN,Inf,84.168837,-2.679475,0.996767,0.308293,0.233844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.591345,68.275818,68.745404,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448718,68.617603,14.417295,68.424011,-0.043648,0.034563,0.000000,14.350385,80.386003,-0.000052,68.347487,80.009219,68.554233,12.635410,68.586877,79.414174,68.113893,79.385734,-0.000512,0.030202,68.309212,16.256475,80.840268,0.126730,-40.000367,-0.000001,NaN,Inf,84.191553,-2.641081,1.004734,0.309593,0.234687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583007,68.296583,68.741554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451344,68.617053,14.387793,68.425112,-0.044757,0.034527,0.000000,14.341538,80.434358,-0.000027,68.353482,80.017752,68.539407,12.629988,68.570798,79.574824,68.082509,79.384558,-0.000512,0.030197,68.287513,16.261412,80.899295,0.126826,-40.001259,0.000000,NaN,Inf,84.216922,-2.635961,0.997825,0.308796,0.233832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.582311,68.260544,68.724732,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444502,68.616227,14.497111,68.424011,-0.045292,0.034509,0.000000,14.346104,80.422254,-0.000030,68.372693,79.977486,68.570730,12.679088,68.602964,79.578413,68.069840,79.415407,-0.000512,0.030205,68.324120,16.247600,80.908756,0.127297,-40.000970,0.000001,NaN,Inf,84.209245,-2.605430,0.995602,0.309030,0.234328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578308,68.299367,68.746147,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452797,68.615126,14.462496,68.424011,-0.043371,0.034576,0.000000,14.350956,80.371865,-0.000082,68.374801,80.039516,68.539646,12.703189,68.598476,79.566967,68.117286,79.395120,-0.000513,0.030207,68.312586,16.307423,80.889623,0.127118,-40.000839,-0.000001,NaN,Inf,84.226987,-2.570377,1.003642,0.308106,0.233996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.574237,68.284484,68.732893,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469031,68.615126,14.505405,68.424011,-0.041907,0.034583,0.000000,14.342965,80.375150,-0.000213,68.354269,79.983767,68.535559,12.678232,68.582747,79.487754,68.086627,79.370151,-0.000515,0.030204,68.308148,16.304026,80.934332,0.127022,-40.000761,-0.000000,NaN,Inf,84.203377,-2.632543,1.000671,0.308884,0.234225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.560174,68.285384,68.739237,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704329,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432788,68.616227,14.526721,68.427316,-0.044106,0.034612,0.000000,14.345961,80.407893,0.000047,68.350553,80.002196,68.533897,12.687101,68.602286,79.558224,68.098686,79.432894,-0.000514,0.030201,68.300705,16.242370,80.942550,0.126978,-40.000420,-0.000000,NaN,Inf,84.159349,-2.620005,1.002514,0.308399,0.232997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.561837,68.271247,68.735497,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434893,68.614301,14.412281,68.428693,-0.045628,0.034625,0.000000,14.345248,80.457845,-0.000019,68.341993,79.968183,68.527600,12.643649,68.583931,79.493786,68.093807,79.407694,-0.000515,0.030209,68.292545,16.337651,80.966963,0.126704,-40.001075,-0.000001,NaN,Inf,84.258796,-2.586536,1.006508,0.309311,0.233699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.531015,68.255384,68.725219,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467597,68.615677,14.450160,68.430897,-0.045166,0.034665,0.000000,14.347103,80.428647,-0.000195,68.368613,79.975561,68.556451,12.674540,68.592837,79.498249,68.083195,79.363189,-0.000515,0.030180,68.298119,16.285027,80.961966,0.127026,-40.001259,0.000000,NaN,Inf,84.251150,-2.599940,0.998433,0.308506,0.233575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559040,68.273855,68.705886,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447555,68.616227,14.520466,68.432549,-0.043373,0.034656,0.000000,14.346960,80.400393,0.000045,68.363896,80.001570,68.539564,12.713385,68.583011,79.560527,68.104640,79.386227,-0.000515,0.030172,68.296702,16.306381,80.946486,0.126590,-40.001285,0.000000,NaN,Inf,84.163789,-2.621625,0.998795,0.308412,0.234189,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.560438,68.295211,68.727734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442065,68.616227,14.417634,68.432549,-0.042011,0.034676,0.000000,14.348387,80.427480,0.000192,68.367375,79.979444,68.536897,12.711060,68.584085,79.614759,68.086522,79.380308,-0.000514,0.030171,68.302667,16.267277,80.815265,0.126478,-40.002072,-0.000001,NaN,Inf,84.218701,-2.626350,1.005047,0.308756,0.233827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.537820,68.278822,68.714197,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446969,68.616502,14.452906,68.434753,-0.044288,0.034715,0.000000,14.342965,80.384957,0.000008,68.347299,79.965574,68.534252,12.665834,68.589754,79.520187,68.076281,79.441977,-0.000513,0.030151,68.311505,16.218533,80.988338,0.126169,-40.001442,0.000000,NaN,Inf,84.233604,-2.612526,0.998308,0.308854,0.234118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.539746,68.269523,68.737624,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443889,68.616502,14.447244,68.438058,-0.045781,0.034660,0.000000,14.348245,80.383045,0.000155,68.341062,80.027220,68.509055,12.676171,68.566211,79.517318,68.100354,79.451991,-0.000513,0.030153,68.306912,16.262211,80.969960,0.125890,-40.000210,-0.000000,NaN,Inf,84.220568,-2.557544,1.000411,0.308571,0.234570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.528262,68.260530,68.715554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470767,68.615952,14.400921,68.439986,-0.044360,0.034666,0.000000,14.354666,80.413983,0.000337,68.365833,79.965581,68.557241,12.702168,68.592380,79.492937,68.117817,79.462984,-0.000513,0.030188,68.311461,16.395313,80.938529,0.125966,-40.000813,-0.000000,NaN,Inf,84.228927,-2.574353,1.000232,0.309840,0.234328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.528656,68.284624,68.751709,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444358,68.615952,14.520604,68.439986,-0.042820,0.034681,0.000000,14.347959,80.493080,0.000219,68.359575,80.025635,68.532636,12.620097,68.588969,79.544902,68.099456,79.362576,-0.000512,0.030184,68.301057,16.340855,80.888748,0.125937,-40.000997,0.000001,NaN,Inf,84.155469,-2.583844,0.995173,0.309066,0.234253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.528986,68.269986,68.740422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453442,68.615402,14.459561,68.440537,-0.043450,0.034634,0.000000,14.343964,80.328916,0.000197,68.368877,80.034797,68.517064,12.687061,68.575054,79.470336,68.106745,79.414246,-0.000511,0.030192,68.314096,16.221994,81.005653,0.126152,-40.001338,-0.000001,NaN,Inf,84.227104,-2.638330,1.005279,0.308988,0.233971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.549574,68.288085,68.724852,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458776,68.615126,14.409438,68.441363,-0.045338,0.034633,0.000000,14.344249,80.406507,0.000367,68.355947,80.026311,68.544823,12.568427,68.590767,79.548851,68.067527,79.423999,-0.000512,0.030189,68.305694,16.238196,80.884711,0.126676,-40.001705,-0.000000,NaN,Inf,84.180610,-2.606284,1.000423,0.308674,0.234205,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.560711,68.280100,68.725966,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447519,68.614851,14.504946,68.442190,-0.046546,0.034625,0.000000,14.348530,80.379408,0.000222,68.369944,79.941089,68.558188,12.640732,68.590002,79.550036,68.095347,79.369514,-0.000511,0.030196,68.315992,16.293674,81.002061,0.126372,-40.000813,0.000001,NaN,Inf,84.187157,-2.561830,0.996588,0.307880,0.234344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577818,68.272266,68.740056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431602,68.615402,14.508773,68.442740,-0.044550,0.034593,0.000000,14.349529,80.402471,0.000101,68.345972,80.041662,68.552130,12.722642,68.587683,79.585260,68.079519,79.468783,-0.000512,0.030194,68.290742,16.275803,81.010239,0.126343,-40.001233,-0.000001,NaN,Inf,84.217424,-2.629187,1.003975,0.308662,0.234753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576748,68.277016,68.723406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447432,68.615402,14.476778,68.442740,-0.042950,0.034601,0.000000,14.351099,80.426105,0.000331,68.362877,80.032998,68.535069,12.672337,68.580594,79.557820,68.099040,79.396079,-0.000512,0.030173,68.322972,16.299689,80.900372,0.126142,-40.001128,-0.000001,NaN,Inf,84.261191,-2.541341,1.005347,0.308447,0.233693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585454,68.267431,68.732526,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474472,68.616502,14.489141,68.445219,-0.042697,0.034589,0.000000,14.349815,80.353725,0.000269,68.375092,79.956018,68.546554,12.691933,68.581690,79.469831,68.083483,79.418301,-0.000512,0.030179,68.318252,16.279698,80.950645,0.126152,-40.001049,-0.000000,NaN,Inf,84.218211,-2.613600,1.002031,0.308017,0.233833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.564521,68.270190,68.728199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446230,68.614576,14.418398,68.445495,-0.044968,0.034635,0.000000,14.351242,80.452398,0.000008,68.358600,79.987821,68.562652,12.663671,68.601950,79.551770,68.089326,79.445194,-0.000511,0.030148,68.329852,16.268490,80.992209,0.126619,-40.000918,-0.000000,NaN,Inf,84.145981,-2.581921,1.001013,0.308965,0.234980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.586855,68.277564,68.743597,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435074,68.615952,14.451273,68.447147,-0.046433,0.034696,0.000000,14.341823,80.412580,0.000154,68.355292,79.983275,68.538900,12.614776,68.590247,79.521653,68.080590,79.351706,-0.000510,0.030134,68.317029,16.186050,80.881959,0.126375,-40.001442,0.000000,NaN,Inf,84.220645,-2.568256,0.998073,0.308606,0.234147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.575154,68.284985,68.725723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455269,68.617053,14.508747,68.446597,-0.044410,0.034612,0.000000,14.346675,80.387523,0.000108,68.338453,79.986503,68.526912,12.696624,68.579085,79.571813,68.083589,79.379738,-0.000510,0.030143,68.296856,16.291163,80.878327,0.126746,-40.001180,-0.000000,NaN,Inf,84.247271,-2.626009,1.001122,0.308896,0.234420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555682,68.274653,68.727058,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443639,68.617053,14.412011,68.446597,-0.042901,0.034622,0.000000,14.345961,80.422765,-0.000127,68.389839,79.995211,68.569238,12.676824,68.611449,79.610377,68.113305,79.411673,-0.000511,0.030148,68.320619,16.245980,80.855423,0.126578,-40.000472,-0.000001,NaN,Inf,84.198598,-2.610008,1.003700,0.309065,0.234343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.585129,68.301200,68.733901,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439475,68.614576,14.438502,68.451004,-0.042916,0.034651,0.000000,14.350813,80.409966,-0.000072,68.359768,80.022642,68.533718,12.732898,68.590467,79.511412,68.055159,79.430563,-0.000510,0.030148,68.311174,16.207512,80.947565,0.126853,-40.001390,0.000000,NaN,Inf,84.230158,-2.616550,0.997810,0.308969,0.233969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.559995,68.272731,68.715267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462176,68.615952,14.530638,68.451555,-0.045276,0.034658,0.000000,14.349386,80.380918,0.000216,68.350206,80.027387,68.547234,12.589551,68.606066,79.519926,68.080873,79.397794,-0.000510,0.030148,68.311935,16.322426,80.983991,0.126636,-40.001521,0.000000,NaN,Inf,84.238983,-2.544699,0.999933,0.308631,0.234507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558134,68.276691,68.718941,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457953,68.615677,14.407376,68.452105,-0.046254,0.034671,0.000000,14.350671,80.408516,-0.000050,68.378087,79.927311,68.557734,12.737812,68.596615,79.601070,68.091073,79.401527,-0.000511,0.030160,68.315050,16.324367,80.901575,0.126613,-40.001233,-0.000001,NaN,Inf,84.178761,-2.594189,1.004734,0.308516,0.233965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.547853,68.293848,68.733291,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433083,68.615677,14.541688,68.452105,-0.045171,0.034675,0.000000,14.348387,80.381063,-0.000160,68.369158,80.020541,68.545049,12.650051,68.587667,79.567495,68.096218,79.427811,-0.000512,0.030194,68.311483,16.244796,80.891460,0.126388,-40.000656,0.000001,NaN,Inf,84.189940,-2.601681,0.996502,0.308479,0.233665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569250,68.270763,68.739680,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450496,68.615677,14.457802,68.455686,-0.043301,0.034588,0.000000,14.347246,80.421108,0.000098,68.370722,79.970180,68.543343,12.702251,68.593443,79.656969,68.098208,79.379493,-0.000512,0.030181,68.298163,16.246280,80.921482,0.126537,-40.001442,-0.000001,NaN,Inf,84.257443,-2.587756,1.007525,0.309503,0.234091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.548839,68.271550,68.718813,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468700,68.614851,14.429731,68.456237,-0.042821,0.034579,0.000000,14.346960,80.362149,0.000113,68.368503,80.001083,68.543431,12.671788,68.589790,79.587418,68.096806,79.449401,-0.000511,0.030186,68.326539,16.271429,80.988907,0.126818,-40.000708,-0.000000,NaN,Inf,84.210170,-2.624805,1.000506,0.308469,0.233274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570956,68.283696,68.729463,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449052,68.615952,14.506643,68.455135,-0.045166,0.034586,0.000000,14.349244,80.407252,-0.000141,68.368675,80.044301,68.532210,12.631005,68.604340,79.674124,68.119431,79.440094,-0.000511,0.030195,68.322576,16.282737,80.987112,0.126719,-40.001705,0.000000,NaN,Inf,84.159974,-2.572684,0.997307,0.308522,0.233233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583425,68.285775,68.733375,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698973,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439734,68.615677,14.528906,68.457339,-0.045467,0.034615,0.000000,14.347531,80.409789,0.000095,68.342797,79.970791,68.527289,12.640386,68.574057,79.621400,68.084637,79.386145,-0.000511,0.030203,68.296658,16.192415,80.881304,0.125790,-40.001495,-0.000001,NaN,Inf,84.214365,-2.602059,1.003986,0.309474,0.234623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.552318,68.259646,68.701509,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440740,68.615677,14.421825,68.457339,-0.043661,0.034684,0.000000,14.350243,80.443227,0.000176,68.325698,79.970416,68.528778,12.623359,68.573884,79.561853,68.077812,79.370736,-0.000510,0.030182,68.303516,16.225483,80.948789,0.126335,-40.001442,-0.000001,NaN,Inf,84.239382,-2.606406,1.006175,0.308079,0.234027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555470,68.275273,68.716713,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460055,68.614576,14.472297,68.455686,-0.042479,0.034712,0.000000,14.341823,80.406860,-0.000048,68.349187,79.877854,68.546406,12.625216,68.586114,79.568265,68.087747,79.352685,-0.000510,0.030185,68.305540,16.247421,80.860585,0.126345,-40.000603,0.000000,NaN,Inf,84.236650,-2.610765,0.998690,0.309030,0.233075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579335,68.280436,68.714591,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
