OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
8:13:55 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.435294,68.614301,14.449714,68.470009,-0.041847,0.035102,0.000000,14.342108,80.411558,-0.000248,68.335684,80.012800,68.527586,12.672156,68.579760,79.481519,68.081216,79.389374,-0.000515,0.030022,68.289121,16.308257,80.845044,0.128278,-40.000761,-0.000000,NaN,Inf,84.253151,-2.624558,1.001277,0.307960,0.233563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.515206,68.259528,68.706816,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464579,68.613200,14.540188,68.469183,-0.045043,0.035160,0.000000,14.349101,80.474609,-0.000183,68.343638,79.984868,68.547053,12.608678,68.574289,79.532190,68.098790,79.395223,-0.000514,0.029999,68.311146,16.307044,80.910284,0.128287,-40.000918,-0.000000,NaN,Inf,84.250061,-2.600641,1.000999,0.308774,0.233948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.533845,68.278172,68.731446,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429330,68.616227,14.485329,68.469734,-0.045599,0.035134,0.000000,14.349815,80.459960,-0.000367,68.378867,80.069075,68.529969,12.639896,68.597526,79.542845,68.080632,79.372594,-0.000514,0.030011,68.293503,16.276252,80.931393,0.128397,-40.000813,-0.000001,NaN,Inf,84.169108,-2.613867,1.005227,0.307211,0.233274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.557077,68.303491,68.717869,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447628,68.616227,14.458648,68.469734,-0.043102,0.035086,0.000000,14.346247,80.457863,-0.000453,68.353815,79.941242,68.539377,12.604355,68.589891,79.546449,68.057064,79.432690,-0.000513,0.029985,68.286192,16.290407,80.904656,0.128571,-40.000761,-0.000001,NaN,Inf,84.268187,-2.612237,1.003881,0.309256,0.234487,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.535727,68.278809,68.737534,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464461,68.615677,14.514112,68.472213,-0.041562,0.035076,0.000000,14.347246,80.363251,-0.000250,68.346796,80.012902,68.551233,12.588552,68.586370,79.606283,68.074112,79.340315,-0.000513,0.029978,68.294875,16.265315,80.867313,0.128108,-40.000787,-0.000000,NaN,Inf,84.218503,-2.545063,1.000763,0.309446,0.235018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.541351,68.275287,68.729638,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441984,68.615677,14.412946,68.473590,-0.042665,0.035045,0.000000,14.347389,80.417818,-0.000290,68.359947,79.972435,68.562605,12.697500,68.576544,79.593713,68.111057,79.382247,-0.000514,0.029967,68.293987,16.216394,80.917545,0.128049,-40.000761,-0.000001,NaN,Inf,84.172291,-2.629147,1.003433,0.309005,0.233317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550231,68.273359,68.735810,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434621,68.614026,14.426582,68.473865,-0.044697,0.035100,0.000000,14.345533,80.468754,-0.000396,68.378723,79.934031,68.546618,12.716689,68.602540,79.550951,68.099614,79.403572,-0.000514,0.029962,68.305763,16.302985,80.887953,0.127804,-40.001600,0.000000,NaN,Inf,84.233273,-2.635654,0.997989,0.309057,0.233906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577885,68.285222,68.730607,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462485,68.614026,14.478710,68.473865,-0.045563,0.035027,0.000000,14.349957,80.342918,-0.000317,68.342980,80.004567,68.514290,12.570057,68.582257,79.491976,68.049478,79.335844,-0.000513,0.029943,68.286918,16.297727,80.863335,0.127786,-40.001285,0.000000,NaN,Inf,84.251614,-2.608736,0.999443,0.309218,0.234229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530172,68.274499,68.697122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456653,68.614576,14.484673,68.476620,-0.043983,0.034974,0.000000,14.345961,80.429630,-0.000156,68.359323,79.990500,68.543249,12.685470,68.576720,79.522695,68.079244,79.404817,-0.000512,0.029930,68.275582,16.275517,80.870923,0.127343,-40.000997,-0.000000,NaN,Inf,84.175998,-2.607760,1.001122,0.309318,0.234918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.543341,68.278941,68.710664,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433910,68.614851,14.417322,68.477446,-0.041679,0.034915,0.000000,14.345248,80.362070,-0.000254,68.351215,80.010254,68.547405,12.667955,68.585866,79.620746,68.086047,79.344847,-0.000512,0.029901,68.301369,16.256425,80.894684,0.127772,-40.000551,-0.000000,NaN,Inf,84.192365,-2.587465,1.001938,0.311016,0.235453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555395,68.282267,68.725359,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429920,68.612925,14.499591,68.479374,-0.042836,0.034949,0.000000,14.349815,80.393768,-0.000174,68.349090,80.000688,68.532554,12.629293,68.570178,79.536652,68.085986,79.322968,-0.000511,0.029926,68.283113,16.328926,80.959293,0.128088,-40.000813,-0.000001,NaN,Inf,84.233871,-2.612542,1.006880,0.309971,0.235451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.560493,68.268240,68.704103,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452016,68.614576,14.420905,68.482679,-0.044849,0.034938,0.000000,14.349815,80.399978,-0.000006,68.366364,79.919794,68.555695,12.626356,68.603305,79.612600,68.104630,79.422055,-0.000510,0.029931,68.309511,16.320229,80.899740,0.127636,-40.000734,-0.000001,NaN,Inf,84.263283,-2.653617,1.004828,0.309849,0.234733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.541241,68.292640,68.721907,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454135,68.614576,14.510793,68.482679,-0.044734,0.034984,0.000000,14.347246,80.427645,-0.000093,68.337464,79.996495,68.529645,12.569303,68.559784,79.625352,68.065960,79.389940,-0.000510,0.029931,68.271469,16.271714,80.930129,0.127042,-40.000944,0.000000,NaN,Inf,84.204947,-2.600343,0.997847,0.308914,0.234142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.508535,68.267409,68.696141,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442044,68.615677,14.503225,68.483230,-0.042154,0.034984,0.000000,14.348530,80.466357,-0.000217,68.374147,80.006226,68.565624,12.593915,68.607003,79.490712,68.109142,79.385348,-0.000510,0.029934,68.322268,16.227873,80.996188,0.127313,-40.001836,-0.000001,NaN,Inf,84.199196,-2.584976,1.003920,0.308699,0.233793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.549926,68.293011,68.747194,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420606,68.613475,14.440713,68.482679,-0.041383,0.034907,0.000000,14.339254,80.386640,0.000092,68.379949,79.927915,68.543142,12.576646,68.595321,79.629094,68.088374,79.365625,-0.000509,0.029909,68.279287,16.334119,80.913490,0.126475,-40.001023,-0.000001,NaN,Inf,84.233111,-2.631489,1.004236,0.308277,0.234121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.546559,68.280497,68.728932,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443928,68.616502,14.509298,68.481577,-0.043798,0.034865,0.000000,14.347103,80.407890,0.000075,68.339037,79.921469,68.542355,12.668015,68.569589,79.483092,68.082930,79.413631,-0.000508,0.029927,68.289998,16.255983,80.917913,0.126673,-40.000892,-0.000000,NaN,Inf,84.289143,-2.625037,1.001394,0.309139,0.234675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.511272,68.261414,68.718503,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475253,68.616502,14.442210,68.481577,-0.045166,0.034845,0.000000,14.350956,80.477445,-0.000118,68.353267,80.091171,68.532182,12.619994,68.595167,79.557840,68.093935,79.390712,-0.000506,0.029931,68.278614,16.292819,80.928618,0.126576,-40.001678,-0.000001,NaN,Inf,84.228822,-2.584755,1.004526,0.308531,0.233735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.526453,68.269532,68.727009,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439466,68.614851,14.459598,68.479374,-0.044849,0.034811,0.000000,14.348673,80.425477,0.000213,68.360290,80.067446,68.541829,12.623746,68.596086,79.482543,68.101424,79.440339,-0.000506,0.029939,68.304255,16.367003,80.920461,0.126675,-40.001338,0.000000,NaN,Inf,84.143864,-2.612390,0.997717,0.308566,0.234213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.520722,68.272530,68.724105,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444528,68.614026,14.518479,68.474967,-0.042193,0.034781,0.000000,14.346818,80.430813,0.000109,68.362877,80.008737,68.538089,12.607210,68.615625,79.514261,68.091140,79.493823,-0.000506,0.029952,68.319664,16.295572,80.845348,0.126631,-40.001364,-0.000000,NaN,Inf,84.232699,-2.566464,1.001394,0.309790,0.233955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.542752,68.286251,68.723800,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455473,68.614026,14.422093,68.474416,-0.041259,0.034695,0.000000,14.345961,80.474902,-0.000131,68.357620,80.008206,68.555370,12.600481,68.597160,79.491240,68.085429,79.423100,-0.000505,0.029942,68.293724,16.352312,80.926887,0.126963,-40.000761,-0.000001,NaN,Inf,84.224717,-2.534807,1.005120,0.309139,0.234309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.493945,68.270278,68.711027,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460377,68.615952,14.443955,68.470284,-0.043613,0.034751,0.000000,14.350243,80.393869,-0.000139,68.338062,79.991858,68.525296,12.622706,68.571648,79.631934,68.083195,79.449255,-0.000505,0.029922,68.296051,16.253051,80.895926,0.127069,-40.001154,0.000000,NaN,Inf,84.195017,-2.580386,0.997691,0.309830,0.234221,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.495457,68.264305,68.712535,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704696,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456725,68.615952,14.505506,68.470284,-0.044967,0.034803,0.000000,14.347246,80.440720,0.000163,68.347123,79.995846,68.517441,12.631781,68.575431,79.579718,68.079847,79.442830,-0.000504,0.029918,68.287346,16.329311,80.940898,0.127183,-40.000734,0.000000,NaN,Inf,84.183641,-2.559178,0.998864,0.308202,0.234000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.513788,68.281394,68.719162,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424540,68.614576,14.427671,68.469183,-0.045499,0.034756,0.000000,14.348958,80.460411,-0.000066,68.348867,79.992360,68.536057,12.615549,68.583661,79.511023,68.082019,79.472783,-0.000504,0.029929,68.287025,16.228137,80.963821,0.126709,-40.001364,-0.000001,NaN,Inf,84.193547,-2.560490,1.003374,0.309263,0.235387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.502064,68.288377,68.727567,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441870,68.613751,14.524133,68.471937,-0.042864,0.034674,0.000000,14.351242,80.406635,-0.000140,68.356035,79.995456,68.532317,12.578682,68.585740,79.566927,68.090485,79.423809,-0.000505,0.029928,68.283040,16.274069,80.961372,0.127190,-40.002229,-0.000000,NaN,Inf,84.279552,-2.540939,1.000217,0.308913,0.233956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.494581,68.263014,68.732288,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472607,68.614026,14.516833,68.473590,-0.041433,0.034658,0.000000,14.348245,80.413608,0.000067,68.355556,79.883950,68.537238,12.655128,68.591078,79.557248,68.088756,79.359434,-0.000505,0.029915,68.311918,16.326864,80.875165,0.126994,-40.000708,-0.000001,NaN,Inf,84.231656,-2.584927,1.005696,0.309249,0.234217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.526522,68.277085,68.733468,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468326,68.614026,14.451962,68.473590,-0.042678,0.034623,0.000000,14.351242,80.482307,0.000072,68.348191,79.991882,68.548393,12.636592,68.591428,79.581921,68.074269,79.439317,-0.000505,0.029927,68.311157,16.266193,80.916504,0.126809,-40.001364,-0.000000,NaN,Inf,84.148559,-2.629913,1.003056,0.309830,0.234832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.497359,68.267040,68.718159,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431031,68.612925,14.513489,68.473590,-0.044909,0.034624,0.000000,14.348958,80.473649,0.000030,68.382936,79.959060,68.550231,12.657310,68.597840,79.526995,68.105520,79.430994,-0.000505,0.029918,68.306675,16.360232,80.832641,0.126654,-40.001154,0.000000,NaN,Inf,84.160162,-2.557461,0.998869,0.308168,0.233762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.507511,68.279690,68.737757,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000472,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446327,68.615126,14.516271,68.474416,-0.043562,0.034588,0.000000,14.345961,80.395471,0.000245,68.343434,79.973282,68.539360,12.650561,68.600684,79.529703,68.076963,79.414285,-0.000506,0.029943,68.297710,16.336888,80.874023,0.126613,-40.000734,-0.000001,NaN,Inf,84.276162,-2.598994,1.005716,0.309072,0.234527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.484167,68.278376,68.705890,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460774,68.613475,14.422927,68.476895,-0.041505,0.034584,0.000000,14.351099,80.402243,0.000259,68.375509,80.001485,68.557164,12.636449,68.601865,79.547063,68.099704,79.342209,-0.000506,0.029944,68.320738,16.304612,80.982930,0.127015,-40.000997,-0.000001,NaN,Inf,84.220934,-2.578313,1.004842,0.309651,0.234731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.521928,68.292031,68.743579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450178,68.611549,14.457550,68.474691,-0.040756,0.034614,0.000000,14.344534,80.438172,0.000126,68.352065,79.980302,68.551718,12.634453,68.584776,79.591674,68.090645,79.420040,-0.000505,0.029972,68.297671,16.301001,81.008508,0.127257,-40.001390,0.000000,NaN,Inf,84.180086,-2.653364,0.997383,0.309410,0.235219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.500269,68.275356,68.711253,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440310,68.611549,14.441747,68.474691,-0.042587,0.034582,0.000000,14.349386,80.412625,0.000160,68.373682,80.030799,68.543626,12.682533,68.580423,79.559367,68.089548,79.423097,-0.000506,0.030003,68.300715,16.381172,80.998839,0.127121,-40.000341,-0.000000,NaN,Inf,84.206906,-2.587821,1.000510,0.308783,0.234360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.514206,68.268923,68.723455,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465414,68.614301,14.428690,68.475793,-0.044708,0.034533,0.000000,14.350100,80.437201,0.000347,68.343698,80.003410,68.547017,12.612123,68.585062,79.482666,68.071823,79.343985,-0.000505,0.030029,68.300869,16.223371,80.887625,0.127320,-40.001731,-0.000000,NaN,Inf,84.233690,-2.584506,1.000099,0.309521,0.234797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.507622,68.278968,68.729012,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467734,68.614851,14.523582,68.468907,-0.044412,0.034489,0.000000,14.350813,80.355868,0.000260,68.347673,80.000550,68.522714,12.594077,68.586527,79.634297,68.074579,79.280545,-0.000503,0.030034,68.276318,16.269375,80.987866,0.126776,-40.001495,0.000000,NaN,Inf,84.168332,-2.624194,0.997461,0.309599,0.235157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.491627,68.261307,68.714313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698826,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424692,68.612650,14.483749,68.465327,-0.042109,0.034511,0.000000,14.346390,80.362558,0.000309,68.358143,80.065975,68.534833,12.668444,68.580357,79.569409,68.063086,79.369658,-0.000503,0.030079,68.306239,16.302856,80.952768,0.126598,-40.001442,-0.000001,NaN,Inf,84.162593,-2.673021,1.003860,0.308548,0.234845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.490447,68.282578,68.739397,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454304,68.613751,14.435547,68.463674,-0.042503,0.034522,0.000000,14.343678,80.421626,0.000486,68.357014,79.975547,68.534527,12.579601,68.604580,79.571750,68.073176,79.385230,-0.000503,0.030091,68.308417,16.291448,80.913835,0.127163,-40.000131,-0.000001,NaN,Inf,84.286130,-2.599203,1.004095,0.308576,0.233117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.502196,68.291836,68.728703,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463834,68.613751,14.502962,68.463674,-0.045243,0.034466,0.000000,14.343964,80.411125,0.000254,68.342569,79.993376,68.529036,12.626052,68.578300,79.571872,68.084408,79.407390,-0.000503,0.030129,68.304700,16.230527,80.810025,0.127131,-40.000787,0.000000,NaN,Inf,84.197912,-2.595610,0.998702,0.307598,0.234654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.470100,68.282600,68.717903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453244,68.613751,14.546950,68.462021,-0.045924,0.034421,0.000000,14.341109,80.385063,0.000095,68.361060,79.960633,68.533652,12.599381,68.577097,79.535770,68.102614,79.318508,-0.000503,0.030138,68.290553,16.267547,80.912735,0.127402,-40.000918,-0.000000,NaN,Inf,84.172064,-2.590762,1.002705,0.309298,0.234367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.464324,68.288050,68.718230,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441596,68.614576,14.460615,68.458716,-0.044356,0.034373,0.000000,14.346247,80.482215,0.000295,68.377464,79.896734,68.544435,12.655577,68.594536,79.526077,68.098346,79.377025,-0.000502,0.030127,68.317734,16.288273,80.902372,0.127302,-40.000787,-0.000001,NaN,Inf,84.200790,-2.673484,1.006483,0.309102,0.234266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.476357,68.284701,68.718119,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451580,68.614026,14.526188,68.453758,-0.042295,0.034332,0.000000,14.350100,80.376892,0.000076,68.363361,80.028101,68.538903,12.754533,68.596485,79.514121,68.113248,79.467885,-0.000501,0.030130,68.312292,16.266692,80.981115,0.127495,-40.001233,-0.000000,NaN,Inf,84.233225,-2.626734,1.001317,0.308011,0.233559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.480385,68.275840,68.735922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464448,68.614026,14.412814,68.453758,-0.041491,0.034252,0.000000,14.349101,80.428520,-0.000151,68.364709,80.031650,68.511102,12.639345,68.578653,79.527301,68.076768,79.358494,-0.000501,0.030140,68.282631,16.316562,80.942753,0.127592,-40.000970,-0.000001,NaN,Inf,84.205579,-2.575720,1.005163,0.308483,0.234439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.465464,68.272558,68.711514,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444975,68.614851,14.457199,68.449626,-0.044210,0.034288,0.000000,14.349101,80.390112,-0.000052,68.361451,79.975609,68.530198,12.610635,68.602328,79.560223,68.101345,79.387225,-0.000501,0.030159,68.302109,16.272749,80.840942,0.127442,-40.001469,0.000001,NaN,Inf,84.170676,-2.618608,0.996430,0.308472,0.234093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.484564,68.292910,68.735246,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439487,68.614301,14.560642,68.447698,-0.045699,0.034276,0.000000,14.348530,80.439226,0.000113,68.362887,80.031892,68.521908,12.652803,68.581147,79.496253,68.067864,79.443951,-0.000501,0.030192,68.310164,16.265450,80.938429,0.127152,-40.000761,-0.000000,NaN,Inf,84.224327,-2.622331,1.000846,0.307703,0.232811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.482507,68.270479,68.714251,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457936,68.615402,14.426424,68.444393,-0.044059,0.034219,0.000000,14.344392,80.369876,-0.000133,68.359694,79.929966,68.536344,12.636430,68.587689,79.523081,68.110386,79.488948,-0.000502,0.030199,68.307379,16.340569,80.880612,0.127324,-40.001364,-0.000000,NaN,Inf,84.259163,-2.614518,1.002145,0.308464,0.233726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.503181,68.264548,68.715193,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458747,68.612925,14.467834,68.443291,-0.041983,0.034197,0.000000,14.345105,80.345584,-0.000035,68.344484,80.058680,68.510665,12.697175,68.586946,79.551500,68.046003,79.461095,-0.000501,0.030211,68.284703,16.305018,80.870883,0.127213,-40.001390,0.000000,NaN,Inf,84.189713,-2.557587,0.997820,0.308253,0.234005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.486226,68.255072,68.709441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704182,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458603,68.612925,14.453001,68.443291,-0.041332,0.034119,0.000000,14.344534,80.413330,0.000223,68.327926,80.026759,68.522959,12.680128,68.546444,79.611884,68.062591,79.367640,-0.000501,0.030229,68.287554,16.285084,80.832786,0.127801,-40.000892,-0.000000,NaN,Inf,84.185033,-2.513400,1.000628,0.308243,0.234448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.471088,68.276936,68.717708,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435322,68.614026,14.411627,68.443016,-0.044164,0.034162,0.000000,14.352954,80.378112,0.000037,68.373582,80.012762,68.561961,12.645156,68.607080,79.599605,68.100673,79.389445,-0.000500,0.030227,68.319221,16.221303,80.954111,0.127350,-40.000839,0.000000,NaN,Inf,84.185426,-2.597790,0.999613,0.309221,0.234055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.510515,68.282278,68.742886,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419085,68.614026,14.500131,68.441914,-0.045440,0.034255,0.000000,14.348387,80.384986,-0.000172,68.349048,79.948581,68.507846,12.670768,68.571654,79.567984,68.086359,79.396142,-0.000500,0.030240,68.297543,16.213454,80.837944,0.127539,-40.001521,0.000000,NaN,Inf,84.249712,-2.620047,0.998359,0.308120,0.234175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.473847,68.263064,68.724008,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457274,68.614301,14.517138,68.444393,-0.043048,0.034390,0.000000,14.340681,80.355869,0.000099,68.368650,80.002763,68.554434,12.670402,68.594561,79.537624,68.098616,79.381907,-0.000500,0.030248,68.305184,16.214937,80.880001,0.127558,-40.001049,-0.000001,NaN,Inf,84.293828,-2.600874,1.005621,0.309083,0.233957,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.477213,68.288052,68.730856,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454507,68.614851,14.448814,68.444944,-0.041468,0.034347,0.000000,14.349815,80.363859,0.000022,68.364416,79.945784,68.574712,12.747559,68.586992,79.550994,68.106410,79.392182,-0.000501,0.030259,68.302185,16.185016,80.862376,0.127355,-40.000997,-0.000001,NaN,Inf,84.190407,-2.623462,1.004141,0.308500,0.233304,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.495003,68.284225,68.730335,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427947,68.614851,14.523544,68.444944,-0.041307,0.034322,0.000000,14.346104,80.373223,-0.000163,68.370697,79.932165,68.546519,12.698500,68.603688,79.493990,68.091946,79.355334,-0.000501,0.030269,68.302273,16.199192,80.890808,0.126674,-40.000787,0.000000,NaN,Inf,84.155863,-2.544338,0.999956,0.309329,0.234428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.505045,68.283044,68.747877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455957,68.614301,14.543631,68.441639,-0.043419,0.034343,0.000000,14.349101,80.396159,0.000199,68.372827,80.014269,68.540811,12.655332,68.577607,79.502039,68.084944,79.374329,-0.000502,0.030289,68.283318,16.155587,80.928721,0.126605,-40.000944,-0.000001,NaN,Inf,84.270568,-2.636079,1.006626,0.307719,0.233268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.466912,68.271927,68.732152,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464170,68.614301,14.414832,68.439711,-0.044069,0.034398,0.000000,14.343250,80.462384,0.000225,68.361707,79.929636,68.554219,12.605110,68.597672,79.613859,68.090376,79.451077,-0.000503,0.030303,68.306914,16.251145,80.957949,0.126400,-40.001311,-0.000001,NaN,Inf,84.193978,-2.615288,1.006065,0.308607,0.233197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.491963,68.282017,68.716803,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456239,68.614301,14.502880,68.442465,-0.041334,0.034387,0.000000,14.355808,80.379332,-0.000062,68.340233,79.977118,68.518261,12.654046,68.570432,79.499946,68.078729,79.408623,-0.000503,0.030327,68.271348,16.188385,80.971323,0.126634,-40.001810,0.000001,NaN,Inf,84.171705,-2.565038,0.996589,0.307980,0.233827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.457659,68.273483,68.706824,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447146,68.614301,14.445855,68.442465,-0.040042,0.034319,0.000000,14.343535,80.412331,-0.000144,68.367877,79.945191,68.544094,12.669341,68.571745,79.568021,68.091186,79.433243,-0.000503,0.030331,68.299449,16.229114,80.941756,0.126088,-40.000839,-0.000000,NaN,Inf,84.193213,-2.584187,1.003226,0.307870,0.233675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.492643,68.286439,68.735481,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429534,68.613751,14.461133,68.438884,-0.040533,0.034380,0.000000,14.349101,80.476734,0.000046,68.358861,79.967162,68.541012,12.634615,68.593606,79.588255,68.079610,79.499045,-0.000503,0.030327,68.293313,16.219419,80.803742,0.126776,-40.001469,0.000000,NaN,Inf,84.217886,-2.578784,0.999911,0.308909,0.233662,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.518242,68.271713,68.735548,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448828,68.612925,14.431856,68.439711,-0.043291,0.034380,0.000000,14.348102,80.391238,-0.000225,68.372682,79.992803,68.544490,12.620239,68.590850,79.529399,68.115567,79.371860,-0.000502,0.030342,68.325349,16.288816,80.848590,0.126787,-40.001311,-0.000000,NaN,Inf,84.265156,-2.519490,1.002190,0.308860,0.235028,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.528788,68.277272,68.759434,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456017,68.614301,14.423735,68.436405,-0.044143,0.034388,0.000000,14.345391,80.389671,-0.000351,68.368119,80.038823,68.563170,12.689304,68.589580,79.519027,68.107229,79.416652,-0.000502,0.030367,68.297210,16.224898,80.933821,0.126915,-40.000315,0.000000,NaN,Inf,84.211945,-2.647705,0.998825,0.308201,0.233611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.537910,68.285150,68.736556,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437695,68.612375,14.516277,68.436405,-0.041366,0.034421,0.000000,14.348673,80.418449,-0.000043,68.345737,79.998247,68.516690,12.706125,68.577174,79.526710,68.052670,79.476416,-0.000502,0.030368,68.280582,16.242620,80.963699,0.127106,-40.001652,0.000000,NaN,Inf,84.175625,-2.601997,0.997768,0.308601,0.233468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.524260,68.262763,68.711533,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448288,68.612375,14.472659,68.436405,-0.040142,0.034439,0.000000,14.347103,80.476044,-0.000187,68.358887,80.009510,68.535656,12.680902,68.567877,79.568655,68.086289,79.472887,-0.000501,0.030403,68.285069,16.246958,80.873370,0.127040,-40.001285,-0.000001,NaN,Inf,84.241615,-2.508957,1.005443,0.308145,0.234454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.537409,68.268849,68.723939,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459903,68.614576,14.425555,68.436681,-0.040726,0.034465,0.000000,14.354096,80.512128,-0.000300,68.344244,79.982391,68.543029,12.684143,68.584815,79.578419,68.065304,79.431397,-0.000500,0.030412,68.297695,16.280205,80.943669,0.127161,-40.000734,-0.000000,NaN,Inf,84.212860,-2.545134,1.001687,0.309110,0.234109,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534393,68.255852,68.729562,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443419,68.614301,14.542911,68.434753,-0.043474,0.034447,0.000000,14.345676,80.438007,-0.000085,68.359718,79.969748,68.500288,12.635757,68.581139,79.586460,68.077562,79.402572,-0.000499,0.030411,68.287969,16.272770,80.865417,0.127279,-40.001128,0.000000,NaN,Inf,84.183550,-2.554242,0.997625,0.307901,0.233552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532380,68.295418,68.740982,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442333,68.612925,14.515186,68.436405,-0.043994,0.034431,0.000000,14.349672,80.458346,0.000002,68.355523,80.007206,68.529711,12.575644,68.589369,79.520049,68.083317,79.401181,-0.000499,0.030423,68.294932,16.193899,80.920481,0.126867,-40.001049,-0.000001,NaN,Inf,84.228002,-2.587410,1.006888,0.308001,0.233467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529385,68.275375,68.728033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458682,68.612925,14.476251,68.436405,-0.042296,0.034421,0.000000,14.349957,80.483637,-0.000155,68.369042,79.939592,68.552766,12.646074,68.598297,79.473070,68.087785,79.383347,-0.000497,0.030439,68.305578,16.224213,80.881282,0.126854,-40.001442,-0.000001,NaN,Inf,84.229574,-2.594175,1.005044,0.308690,0.234224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.562005,68.300520,68.750783,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
