OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
8:16:36 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.440829,68.612925,14.536943,68.419604,-0.041588,0.035084,0.000000,14.350528,80.389578,-0.000254,68.361266,80.069463,68.532505,12.691668,68.578860,79.578762,68.096169,79.518755,-0.000501,0.030543,68.307299,16.355402,80.894416,0.126583,-40.001469,-0.000000,NaN,Inf,84.151058,-2.572568,1.002838,0.308451,0.233874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.505161,68.273596,68.737553,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462730,68.611549,14.507807,68.419328,-0.042354,0.035114,0.000000,14.346104,80.460008,-0.000021,68.355442,79.997303,68.536903,12.594751,68.584507,79.505236,68.092799,79.424385,-0.000503,0.030506,68.289475,16.206084,80.937961,0.126479,-40.001390,-0.000001,NaN,Inf,84.233270,-2.521660,1.006656,0.308578,0.233690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.489607,68.282155,68.721302,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476801,68.612650,14.441808,68.422358,-0.045002,0.035129,0.000000,14.345391,80.439192,-0.000011,68.370287,80.053443,68.542286,12.683431,68.591139,79.443568,68.117313,79.405552,-0.000504,0.030506,68.310546,16.266413,80.947527,0.127113,-40.001075,-0.000000,NaN,Inf,84.172859,-2.586821,1.003117,0.307893,0.234172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.508709,68.289619,68.742894,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433873,68.612375,14.463153,68.422633,-0.045010,0.035139,0.000000,14.346818,80.449772,-0.000098,68.354186,80.050646,68.535527,12.627764,68.599759,79.545390,68.098187,79.408122,-0.000503,0.030506,68.306825,16.279983,80.865906,0.127422,-40.000997,0.000000,NaN,Inf,84.135816,-2.624999,0.997583,0.308755,0.233743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530214,68.277036,68.714220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434064,68.612375,14.454336,68.422633,-0.043040,0.035152,0.000000,14.347959,80.414467,0.000160,68.376915,80.015889,68.540428,12.548973,68.602584,79.569186,68.105693,79.383471,-0.000504,0.030524,68.314703,16.282766,80.931658,0.127543,-40.001075,-0.000000,NaN,Inf,84.251995,-2.604010,1.002029,0.308304,0.233604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.560472,68.306471,68.740423,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470655,68.612099,14.420949,68.422358,-0.041479,0.035156,0.000000,14.349244,80.386169,0.000087,68.364959,80.034392,68.535243,12.644545,68.590745,79.549935,68.077436,79.439441,-0.000504,0.030511,68.303556,16.220382,80.960680,0.127422,-40.000787,-0.000000,NaN,Inf,84.251475,-2.629403,1.001404,0.307089,0.233305,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529099,68.260120,68.721324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468997,68.612375,14.553410,68.420981,-0.042912,0.035168,0.000000,14.352240,80.519752,-0.000110,68.354516,80.049734,68.536033,12.599909,68.589873,79.478776,68.066502,79.404893,-0.000505,0.030516,68.319973,16.297877,80.857787,0.127418,-39.999895,0.000001,NaN,Inf,84.151921,-2.560538,0.996565,0.308099,0.233740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.549841,68.285442,68.715383,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430954,68.611824,14.481323,68.421256,-0.044804,0.035163,0.000000,14.343964,80.404424,-0.000106,68.348472,79.988178,68.524897,12.609413,68.582890,79.519719,68.090353,79.367722,-0.000506,0.030522,68.293659,16.325701,80.857178,0.127489,-40.001101,-0.000001,NaN,Inf,84.156691,-2.574667,1.005834,0.307516,0.234095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.542860,68.269728,68.712624,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444921,68.611824,14.541470,68.421256,-0.045064,0.035234,0.000000,14.346818,80.456473,0.000136,68.349623,80.034078,68.522580,12.600359,68.577246,79.464553,68.064900,79.458726,-0.000506,0.030545,68.304322,16.372203,80.900496,0.127563,-40.000367,-0.000001,NaN,Inf,84.259374,-2.625493,1.003490,0.307791,0.233866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530982,68.246203,68.715860,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467579,68.611274,14.544878,68.420430,-0.043050,0.035293,0.000000,14.345676,80.521033,-0.000124,68.333824,79.946357,68.512911,12.603621,68.577136,79.586297,68.048572,79.331889,-0.000507,0.030560,68.278988,16.339720,80.898538,0.127081,-40.000918,-0.000001,NaN,Inf,84.221448,-2.534014,1.006684,0.308111,0.234139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.503853,68.238609,68.697464,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430377,68.612925,14.493115,68.416023,-0.041447,0.035284,0.000000,14.342108,80.357787,-0.000128,68.372048,80.014911,68.533845,12.661879,68.595583,79.589574,68.101624,79.406024,-0.000508,0.030549,68.296184,16.218334,80.941471,0.127290,-40.001652,-0.000001,NaN,Inf,84.154017,-2.608275,1.005342,0.309799,0.233975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.545990,68.277848,68.691473,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432177,68.612375,14.500331,68.411616,-0.042927,0.035304,0.000000,14.353382,80.398806,0.000115,68.363462,79.966246,68.560836,12.617689,68.597639,79.550325,68.094223,79.445049,-0.000509,0.030556,68.300402,16.258980,80.921255,0.126896,-40.000629,-0.000001,NaN,Inf,84.262043,-2.608968,1.004348,0.307636,0.233001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.553450,68.280321,68.723557,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448641,68.612375,14.540838,68.405556,-0.044805,0.035225,0.000000,14.350243,80.494873,-0.000020,68.349948,80.018010,68.547188,12.683389,68.581492,79.514915,68.070633,79.417097,-0.000509,0.030571,68.295550,16.338379,80.867047,0.126981,-40.001233,-0.000001,NaN,Inf,84.256603,-2.573257,1.004722,0.307907,0.233478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.536474,68.281634,68.714109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469658,68.612375,14.435222,68.405556,-0.045100,0.035234,0.000000,14.351099,80.429537,-0.000010,68.375588,80.011719,68.563723,12.621442,68.594292,79.625619,68.087725,79.482270,-0.000509,0.030608,68.302624,16.254399,80.900861,0.126385,-40.001259,-0.000001,NaN,Inf,84.211902,-2.569944,1.006381,0.308313,0.233521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550103,68.286951,68.736179,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453741,68.612099,14.460384,68.401700,-0.044006,0.035254,0.000000,14.347246,80.357204,0.000094,68.357164,80.028496,68.549046,12.624766,68.603306,79.509474,68.091622,79.437280,-0.000509,0.030602,68.306086,16.292062,80.878734,0.126170,-40.001705,0.000000,NaN,Inf,84.154898,-2.539768,0.997620,0.307643,0.233254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.526278,68.277256,68.736333,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450072,68.612099,14.515827,68.395641,-0.041493,0.035301,0.000000,14.352526,80.455480,0.000047,68.359641,80.012009,68.531503,12.596279,68.606959,79.614334,68.090375,79.420196,-0.000509,0.030599,68.299470,16.294224,80.890377,0.126467,-40.000813,-0.000000,NaN,Inf,84.197787,-2.576292,1.000460,0.307768,0.233062,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.535750,68.285484,68.728022,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-14.999754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446425,68.614851,14.444223,68.392611,-0.042195,0.035266,0.000000,14.345961,80.428322,-0.000007,68.350343,80.034196,68.548019,12.596892,68.586065,79.624230,68.098474,79.412652,-0.000510,0.030608,68.298841,16.282737,80.885281,0.127171,-40.001049,-0.000001,NaN,Inf,84.207744,-2.587438,1.004551,0.307604,0.233636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.524420,68.272071,68.714923,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462747,68.614026,14.437220,68.389305,-0.044749,0.035231,0.000000,14.345105,80.383175,0.000070,68.357345,80.023106,68.532271,12.628172,68.582367,79.505215,68.071014,79.364783,-0.000510,0.030613,68.284351,16.214438,80.874799,0.127132,-40.001075,0.000000,NaN,Inf,84.220393,-2.601009,0.999848,0.308466,0.234339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.517397,68.265878,68.712412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450158,68.614026,14.493497,68.389305,-0.044943,0.035176,0.000000,14.347531,80.407501,0.000176,68.350128,79.992395,68.543580,12.553602,68.590354,79.502099,68.107821,79.337662,-0.000511,0.030623,68.295318,16.242791,80.933678,0.127837,-40.001180,-0.000002,NaN,Inf,84.158039,-2.566242,1.010303,0.308999,0.233178,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.505015,68.278856,68.708473,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467167,68.610999,14.459475,68.387377,-0.042515,0.035161,0.000000,14.348673,80.343758,0.000157,68.351064,79.956663,68.543536,12.595689,68.581996,79.500470,68.090052,79.426138,-0.000511,0.030629,68.290879,16.299560,80.853240,0.127733,-40.000577,-0.000000,NaN,Inf,84.209435,-2.664784,1.002999,0.308540,0.234346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.509128,68.281722,68.740998,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458157,68.612925,14.548979,68.387102,-0.041986,0.035112,0.000000,14.345105,80.390529,0.000110,68.356778,80.054294,68.545305,12.552318,68.594991,79.462677,68.081670,79.472685,-0.000512,0.030648,68.292467,16.294680,80.870230,0.128211,-40.000813,0.000000,NaN,Inf,84.160278,-2.582804,0.999468,0.308222,0.234285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.497180,68.285572,68.720984,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464066,68.613200,14.535323,68.384623,-0.044299,0.035114,0.000000,14.346818,80.422151,0.000374,68.354152,79.995255,68.536603,12.629395,68.590027,79.597869,68.085262,79.367964,-0.000512,0.030648,68.287356,16.265051,80.920727,0.128025,-40.001259,-0.000001,NaN,Inf,84.186633,-2.540663,1.006282,0.309631,0.234825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.504688,68.269797,68.718341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442524,68.613200,14.484025,68.384623,-0.045444,0.035122,0.000000,14.348387,80.386620,0.000191,68.378444,79.982693,68.553639,12.657228,68.591687,79.485028,68.098501,79.428464,-0.000512,0.030624,68.295973,16.279748,80.911692,0.128114,-40.001049,-0.000001,NaN,Inf,84.170885,-2.620227,1.004926,0.308952,0.234443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.489720,68.277694,68.727417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438926,68.611824,14.535933,68.382695,-0.045382,0.035094,0.000000,14.347674,80.462395,0.000087,68.341573,79.975482,68.533168,12.644770,68.572456,79.537445,68.095047,79.428240,-0.000513,0.030599,68.294605,16.212905,80.919789,0.127927,-40.001285,-0.000000,NaN,Inf,84.229331,-2.589566,1.002874,0.308686,0.233926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.481715,68.280497,68.728120,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467869,68.612650,14.566585,68.379114,-0.042768,0.035098,0.000000,14.344392,80.387364,0.000064,68.333706,80.041398,68.548129,12.573137,68.584096,79.609133,68.078393,79.383168,-0.000511,0.030617,68.307815,16.374864,80.960723,0.127786,-40.001075,-0.000001,NaN,Inf,84.237724,-2.586274,1.006718,0.308246,0.233582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.490444,68.290476,68.720618,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465956,68.612099,14.446592,68.374432,-0.042189,0.035130,0.000000,14.351527,80.367369,-0.000097,68.347028,79.981609,68.536471,12.563960,68.583243,79.563463,68.096383,79.389651,-0.000511,0.030620,68.300896,16.240715,80.916789,0.127534,-40.000656,0.000000,NaN,Inf,84.181918,-2.591826,0.998781,0.308410,0.233696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.463402,68.272159,68.718651,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426474,68.613200,14.492654,68.374707,-0.044558,0.035130,0.000000,14.344106,80.406038,-0.000165,68.322300,79.943650,68.527132,12.584434,68.553114,79.506497,68.093101,79.471196,-0.000511,0.030637,68.285227,16.338478,80.848673,0.127787,-40.001023,0.000000,NaN,Inf,84.164660,-2.615609,0.998661,0.307808,0.233673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.469858,68.263648,68.706643,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431740,68.613200,14.455840,68.374707,-0.045730,0.035142,0.000000,14.346390,80.362722,-0.000144,68.353335,80.029913,68.534263,12.570731,68.597664,79.573809,68.093588,79.437566,-0.000511,0.030672,68.279922,16.261505,80.855688,0.127665,-40.001128,-0.000001,NaN,Inf,84.272920,-2.553173,1.004587,0.308052,0.233437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.451633,68.281177,68.716273,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461704,68.614301,14.457315,68.376360,-0.045630,0.035169,0.000000,14.346390,80.495433,0.000043,68.335038,79.965913,68.519847,12.642670,68.552478,79.572668,68.057280,79.451605,-0.000511,0.030673,68.293849,16.272499,80.861562,0.128113,-40.001731,-0.000000,NaN,Inf,84.258613,-2.578048,1.001670,0.307204,0.232547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.457998,68.255527,68.708659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480112,68.613200,14.538076,68.376911,-0.043641,0.035155,0.000000,14.345391,80.431837,-0.000116,68.335714,79.963615,68.556573,12.644933,68.564689,79.578840,68.077920,79.471338,-0.000511,0.030670,68.285844,16.319579,80.977548,0.128051,-40.001128,0.000000,NaN,Inf,84.178392,-2.531558,0.999697,0.308658,0.233308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.451085,68.276471,68.726379,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438050,68.611824,14.444454,68.380216,-0.042254,0.035161,0.000000,14.344963,80.470144,-0.000118,68.352923,79.976019,68.512083,12.607965,68.592937,79.540275,68.086519,79.443322,-0.000510,0.030686,68.284057,16.262703,80.902067,0.127632,-40.001810,-0.000001,NaN,Inf,84.127397,-2.537890,1.004003,0.307916,0.233563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.449400,68.273539,68.717104,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428023,68.611824,14.531955,68.380216,-0.043748,0.035147,0.000000,14.348245,80.383863,0.000132,68.360288,79.971017,68.527286,12.718747,68.589022,79.575175,68.078137,79.392408,-0.000510,0.030669,68.294742,16.316526,80.886259,0.128019,-40.000603,-0.000000,NaN,Inf,84.240102,-2.566806,1.000444,0.307849,0.233669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.465024,68.273365,68.723686,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461299,68.609898,14.495007,68.381318,-0.045683,0.035157,0.000000,14.348673,80.404884,-0.000036,68.349774,80.014491,68.529318,12.624562,68.590638,79.487106,68.098316,79.386960,-0.000511,0.030676,68.294135,16.315149,80.909530,0.128043,-40.000839,-0.000001,NaN,Inf,84.267337,-2.595361,1.007204,0.307874,0.233751,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.458741,68.284129,68.735128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438773,68.614026,14.483487,68.380767,-0.044897,0.035122,0.000000,14.345391,80.423992,0.000087,68.345430,79.934538,68.541177,12.681963,68.572984,79.593019,68.088536,79.457462,-0.000510,0.030709,68.293093,16.347967,80.924195,0.128017,-40.001285,-0.000000,NaN,Inf,84.175087,-2.619495,1.002331,0.308425,0.233942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.463121,68.275620,68.727847,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439649,68.611549,14.529231,68.383797,-0.042247,0.035080,0.000000,14.348102,80.427194,0.000312,68.368093,79.961615,68.545661,12.638673,68.587863,79.533147,68.096392,79.357495,-0.000508,0.030698,68.299252,16.236962,80.816611,0.128008,-40.001469,-0.000000,NaN,Inf,84.240339,-2.558568,1.003097,0.307924,0.233299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.461786,68.280106,68.725725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481250,68.614851,14.562672,68.384348,-0.042751,0.035059,0.000000,14.348102,80.422945,0.000087,68.353604,80.062327,68.537371,12.611920,68.589132,79.502181,68.089284,79.372840,-0.000508,0.030692,68.293010,16.320650,80.899333,0.127700,-40.002439,-0.000001,NaN,Inf,84.235485,-2.638955,1.006204,0.308087,0.233520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.457236,68.249775,68.713218,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703668,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449291,68.614851,14.469507,68.384348,-0.044661,0.035034,0.000000,14.346532,80.465340,-0.000066,68.332829,79.955497,68.531968,12.649501,68.576660,79.571507,68.067530,79.464317,-0.000509,0.030702,68.269722,16.288066,80.894337,0.127281,-40.000734,-0.000001,NaN,Inf,84.125965,-2.620711,1.005623,0.307553,0.233836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.441439,68.258091,68.706436,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436507,68.611549,14.520253,68.386000,-0.046040,0.035075,0.000000,14.344534,80.343869,0.000314,68.363034,80.063145,68.552313,12.597912,68.602416,79.564457,68.090881,79.438323,-0.000509,0.030707,68.313205,16.300017,80.857423,0.127314,-40.000393,-0.000000,NaN,Inf,84.212615,-2.532590,1.001399,0.308502,0.234098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.476338,68.290088,68.741826,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433740,68.611824,14.423537,68.385725,-0.044472,0.035001,0.000000,14.343964,80.395435,0.000285,68.342567,79.959913,68.536804,12.672543,68.572767,79.548077,68.078584,79.382903,-0.000509,0.030683,68.300149,16.265807,80.935984,0.127258,-40.000367,-0.000001,NaN,Inf,84.244015,-2.574793,1.005801,0.308287,0.233348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.450433,68.276235,68.717900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472269,68.609348,14.493479,68.383797,-0.042781,0.035007,0.000000,14.350956,80.447373,-0.000045,68.361910,79.932794,68.532169,12.651804,68.573119,79.538935,68.090165,79.452091,-0.000509,0.030668,68.285616,16.243427,80.904145,0.128026,-40.001285,0.000000,NaN,Inf,84.251805,-2.602706,0.999293,0.307617,0.233616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.450370,68.294466,68.723657,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458969,68.612650,14.570618,68.381042,-0.043904,0.034951,0.000000,14.353097,80.414701,0.000026,68.353047,80.020864,68.550323,12.639100,68.587122,79.532926,68.093297,79.479697,-0.000509,0.030636,68.299481,16.312353,80.949359,0.128217,-40.001180,-0.000000,NaN,Inf,84.144795,-2.564092,1.001466,0.308499,0.233585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.439429,68.272713,68.721384,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441353,68.612650,14.465118,68.381042,-0.046444,0.034927,0.000000,14.343250,80.369388,-0.000003,68.356196,79.961312,68.545622,12.604295,68.590735,79.489343,68.065699,79.422837,-0.000508,0.030631,68.309251,16.265093,80.860707,0.128306,-40.000865,-0.000000,NaN,Inf,84.139554,-2.539141,1.000238,0.307668,0.233507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.457591,68.287136,68.730372,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448930,68.610999,14.522743,68.380767,-0.046344,0.034928,0.000000,14.346532,80.395225,-0.000308,68.343920,79.915050,68.549866,12.579356,68.587081,79.571018,68.094500,79.418284,-0.000508,0.030631,68.294475,16.262304,80.867252,0.128294,-40.000734,-0.000000,NaN,Inf,84.231958,-2.560844,1.001646,0.308347,0.234074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.437309,68.280571,68.729236,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471521,68.609623,14.426929,68.378013,-0.044469,0.034922,0.000000,14.349815,80.359282,-0.000346,68.352331,79.926942,68.532739,12.657677,68.579094,79.655953,68.060975,79.381245,-0.000508,0.030618,68.278916,16.248685,80.858461,0.128603,-40.001259,-0.000001,NaN,Inf,84.209742,-2.592950,1.005109,0.308607,0.233905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.430985,68.274662,68.721080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469307,68.612099,14.474100,68.375809,-0.042704,0.034928,0.000000,14.345961,80.408873,-0.000043,68.369302,79.990500,68.523117,12.648930,68.570300,79.564091,68.080978,79.360742,-0.000507,0.030610,68.291365,16.344108,80.881039,0.128205,-40.001180,0.000000,NaN,Inf,84.147097,-2.586299,0.996919,0.307087,0.233378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.435911,68.275431,68.721955,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447981,68.612099,14.498917,68.375809,-0.042966,0.034916,0.000000,14.349386,80.373073,-0.000270,68.345896,79.974595,68.527884,12.664915,68.568832,79.570613,68.089006,79.328580,-0.000507,0.030562,68.304311,16.248092,80.829480,0.128913,-40.000734,-0.000000,NaN,Inf,84.155575,-2.621185,1.000331,0.308087,0.233501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.423635,68.274379,68.724576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454854,68.612925,14.427588,68.376911,-0.045454,0.034810,0.000000,14.349244,80.431114,-0.000342,68.331082,80.057945,68.552362,12.614856,68.596230,79.561832,68.081987,79.402222,-0.000507,0.030576,68.296917,16.383819,80.863927,0.128407,-40.001364,-0.000001,NaN,Inf,84.213416,-2.652563,1.003525,0.308474,0.232733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.457682,68.287643,68.701769,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465048,68.611549,14.557361,68.378839,-0.046200,0.034721,0.000000,14.348816,80.391134,-0.000069,68.338338,80.045172,68.534687,12.650479,68.568571,79.510066,68.082225,79.375349,-0.000507,0.030580,68.296741,16.290022,80.908041,0.128149,-40.001495,0.000000,NaN,Inf,84.195594,-2.592090,0.998114,0.308017,0.234477,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.427946,68.270791,68.713228,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461760,68.611824,14.518001,68.379390,-0.044381,0.034716,0.000000,14.344249,80.386895,-0.000129,68.359547,80.005844,68.529659,12.654069,68.585991,79.549829,68.116891,79.481460,-0.000506,0.030587,68.304751,16.253949,80.892543,0.128277,-40.001731,-0.000001,NaN,Inf,84.166574,-2.611830,1.006382,0.307677,0.232777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.427073,68.276986,68.722525,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428580,68.610448,14.439810,68.379665,-0.042759,0.034731,0.000000,14.343393,80.377540,-0.000205,68.341470,79.975586,68.520799,12.652886,68.597915,79.568042,68.086627,79.338747,-0.000507,0.030587,68.294916,16.247678,80.918281,0.128118,-40.001678,-0.000001,NaN,Inf,84.157192,-2.564555,1.003887,0.309461,0.233773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.407402,68.287665,68.732587,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424862,68.610448,14.526286,68.379665,-0.043222,0.034676,0.000000,14.342822,80.392332,0.000054,68.345642,80.013351,68.531737,12.661124,68.601789,79.604304,68.105798,79.363316,-0.000506,0.030597,68.298681,16.285833,80.845105,0.127984,-40.001495,-0.000000,NaN,Inf,84.264448,-2.642801,1.000778,0.308413,0.233530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.446196,68.281144,68.729723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478458,68.612099,14.456202,68.380767,-0.045367,0.034644,0.000000,14.351670,80.373068,0.000071,68.351703,79.970543,68.568397,12.610104,68.584000,79.488636,68.099844,79.404158,-0.000505,0.030574,68.289452,16.323561,80.882995,0.128241,-40.001180,-0.000001,NaN,Inf,84.274549,-2.644136,1.007031,0.306823,0.232276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.440049,68.272917,68.722525,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463783,68.613751,14.548744,68.385174,-0.045708,0.034644,0.000000,14.346960,80.476882,-0.000094,68.363527,80.016677,68.549346,12.675703,68.583651,79.547162,68.098031,79.415937,-0.000504,0.030569,68.298400,16.268803,80.923644,0.128094,-40.000682,0.000000,NaN,Inf,84.130778,-2.608542,0.998463,0.308935,0.234099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.416003,68.255935,68.723622,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437302,68.611274,14.546186,68.385449,-0.043325,0.034658,0.000000,14.346247,80.411937,-0.000069,68.347790,79.878054,68.541843,12.605008,68.584044,79.582467,68.081765,79.415549,-0.000503,0.030594,68.290494,16.170783,80.904330,0.128095,-40.001259,-0.000001,NaN,Inf,84.172204,-2.598184,1.005874,0.309237,0.234830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.416397,68.263813,68.721911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466274,68.611274,14.482286,68.385449,-0.042199,0.034655,0.000000,14.351812,80.420281,0.000340,68.343407,79.987255,68.527471,12.558047,68.582139,79.548918,68.084004,79.457844,-0.000504,0.030620,68.313809,16.304341,80.860295,0.128090,-40.001206,-0.000001,NaN,Inf,84.241583,-2.582199,1.007542,0.307448,0.233046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.429458,68.285192,68.708356,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473021,68.612099,14.538239,68.389856,-0.043217,0.034660,0.000000,14.345676,80.343049,0.000087,68.356762,80.058276,68.516908,12.601338,68.562010,79.529417,68.078744,79.432935,-0.000503,0.030642,68.286249,16.273262,80.819080,0.128386,-40.001390,-0.000000,NaN,Inf,84.162972,-2.553759,1.001107,0.309212,0.234646,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.422633,68.252587,68.711411,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437323,68.611274,14.545429,68.390683,-0.045329,0.034644,0.000000,14.346104,80.497926,0.000139,68.363874,80.002176,68.523841,12.591489,68.568530,79.503280,68.088817,79.400062,-0.000504,0.030635,68.293372,16.273690,80.873514,0.128578,-40.001416,-0.000001,NaN,Inf,84.150924,-2.568014,1.004507,0.308358,0.233414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.427489,68.269502,68.741009,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454538,68.612650,14.446296,68.393162,-0.045617,0.034648,0.000000,14.349386,80.413279,0.000555,68.354070,79.903772,68.543855,12.604559,68.567348,79.604675,68.062311,79.410853,-0.000503,0.030631,68.295958,16.275168,80.854117,0.128671,-40.001338,-0.000001,NaN,Inf,84.241526,-2.600486,1.007488,0.307635,0.233292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.419241,68.256263,68.713688,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471880,68.612099,14.488590,68.395641,-0.043038,0.034639,0.000000,14.349386,80.329762,0.000197,68.349402,80.005133,68.540619,12.622502,68.591965,79.616736,68.086715,79.371186,-0.000504,0.030609,68.297071,16.308643,80.932922,0.129118,-40.001049,0.000000,NaN,Inf,84.196177,-2.566150,0.999430,0.308383,0.233531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.417666,68.272151,68.722702,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440204,68.612099,14.424945,68.395641,-0.042430,0.034611,0.000000,14.345248,80.360436,-0.000033,68.353311,80.047615,68.541887,12.746582,68.596560,79.557347,68.097305,79.477398,-0.000504,0.030586,68.296851,16.324688,80.900721,0.129404,-40.001626,-0.000000,NaN,Inf,84.148602,-2.619342,1.001155,0.307960,0.234273,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.415194,68.267184,68.730792,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450006,68.609348,14.448919,68.397293,-0.043629,0.034601,0.000000,14.345248,80.455393,0.000112,68.370369,80.035107,68.541909,12.690955,68.588268,79.517092,68.110743,79.451443,-0.000505,0.030596,68.303185,16.167815,80.876899,0.129013,-40.001285,0.000000,NaN,Inf,84.234528,-2.552879,0.998943,0.307458,0.233291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.433092,68.282590,68.730510,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461366,68.612375,14.524730,68.400323,-0.046031,0.034588,0.000000,14.346675,80.391609,0.000068,68.336339,79.985528,68.522288,12.689772,68.564482,79.617773,68.071481,79.426588,-0.000505,0.030604,68.283988,16.233730,80.912753,0.129094,-40.001338,0.000000,NaN,Inf,84.205171,-2.585140,0.999925,0.307301,0.233860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.407229,68.265039,68.696255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446782,68.612099,14.442932,68.402526,-0.045740,0.034607,0.000000,14.349957,80.429213,-0.000285,68.358265,79.986537,68.543921,12.574298,68.581966,79.545596,68.076515,79.508716,-0.000503,0.030567,68.298091,16.243084,80.909672,0.129502,-40.001154,-0.000001,NaN,Inf,84.177380,-2.563906,1.004382,0.307871,0.233337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.428037,68.274208,68.721234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
