OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
8:19:18 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.449250,68.611549,14.452237,68.421807,-0.043700,0.035214,0.000000,14.349672,80.441185,0.000069,68.352780,80.070231,68.528459,12.645136,68.579802,79.627778,68.088455,79.436604,-0.000493,0.030583,68.300041,16.238368,80.904818,0.128381,-40.001364,-0.000001,NaN,Inf,84.141646,-2.599714,1.004700,0.308034,0.234374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.528133,68.257907,68.695350,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456960,68.611274,14.489185,68.422909,-0.042600,0.035282,0.000000,14.341252,80.343692,0.000100,68.358472,79.966461,68.525289,12.648135,68.576214,79.575028,68.073397,79.423614,-0.000492,0.030540,68.275143,16.290827,80.953015,0.128107,-40.001154,-0.000000,NaN,Inf,84.209423,-2.573614,1.000207,0.307702,0.233905,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.503763,68.253071,68.697755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444200,68.612375,14.464292,68.421256,-0.044323,0.035222,0.000000,14.344392,80.404525,0.000091,68.367142,79.980321,68.568509,12.563187,68.585360,79.549320,68.109987,79.434589,-0.000492,0.030556,68.315666,16.171389,80.926622,0.128157,-40.000997,-0.000000,NaN,Inf,84.188231,-2.567979,1.002229,0.308001,0.233546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.533691,68.279682,68.728092,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703888,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448379,68.612375,14.555379,68.421256,-0.044747,0.035197,0.000000,14.347817,80.375589,0.000055,68.365447,79.988295,68.537888,12.600379,68.587571,79.570673,68.101627,79.433607,-0.000491,0.030568,68.294120,16.275567,80.902310,0.128157,-40.001180,-0.000000,NaN,Inf,84.223957,-2.596608,1.001391,0.308064,0.233943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.537564,68.270667,68.723892,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472676,68.611549,14.516705,68.423184,-0.043835,0.035159,0.000000,14.349101,80.503701,0.000188,68.343851,80.036523,68.540404,12.620423,68.566806,79.570164,68.078630,79.361106,-0.000492,0.030573,68.267115,16.246986,80.859052,0.127779,-40.001416,-0.000001,NaN,Inf,84.212615,-2.588961,1.007406,0.309686,0.233765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.523869,68.249483,68.689687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474566,68.610448,14.435171,68.422083,-0.041239,0.035146,0.000000,14.348958,80.363166,0.000301,68.338352,79.942654,68.545939,12.650295,68.589388,79.483806,68.084735,79.444053,-0.000491,0.030627,68.300890,16.336767,80.903289,0.127695,-40.000734,-0.000000,NaN,Inf,84.145893,-2.618572,1.003042,0.308483,0.234570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530652,68.259179,68.708255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458273,68.610173,14.546349,68.424286,-0.042256,0.035087,0.000000,14.346532,80.355510,0.000268,68.349570,80.063356,68.533801,12.624216,68.571842,79.550320,68.079816,79.404082,-0.000492,0.030630,68.290210,16.233752,80.886831,0.127223,-40.001285,-0.000000,NaN,Inf,84.133181,-2.601824,1.002351,0.308421,0.234061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.526410,68.260757,68.714145,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439722,68.610448,14.514132,68.426214,-0.044157,0.035104,0.000000,14.347389,80.401475,0.000422,68.345656,79.978283,68.525294,12.653946,68.580377,79.550035,68.066727,79.368372,-0.000493,0.030634,68.285463,16.199984,80.917056,0.126756,-40.000262,-0.000001,NaN,Inf,84.183568,-2.588570,1.006092,0.307625,0.233914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.519564,68.252661,68.709790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441930,68.610448,14.501857,68.426214,-0.044695,0.035009,0.000000,14.347531,80.387562,0.000302,68.349052,80.000029,68.531245,12.612817,68.586745,79.520842,68.098837,79.427608,-0.000494,0.030632,68.295067,16.274789,80.977567,0.126811,-40.000761,-0.000001,NaN,Inf,84.234186,-2.601395,1.005153,0.308851,0.234672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.521359,68.268178,68.729830,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463559,68.612650,14.550028,68.427316,-0.043896,0.035002,0.000000,14.348245,80.397101,0.000269,68.350506,79.966469,68.536449,12.687264,68.579480,79.598644,68.082422,79.409385,-0.000496,0.030634,68.288666,16.194769,80.964739,0.126554,-40.001600,-0.000001,NaN,Inf,84.228192,-2.590523,1.004150,0.308521,0.234187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.538619,68.255506,68.717995,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469278,68.609348,14.463153,68.428693,-0.042582,0.034977,0.000000,14.346818,80.344518,0.000269,68.345231,79.988433,68.555764,12.576216,68.585082,79.533655,68.050913,79.400939,-0.000497,0.030627,68.301577,16.182348,80.854974,0.126199,-40.001364,-0.000001,NaN,Inf,84.171710,-2.587327,1.005978,0.308987,0.234486,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.561262,68.268594,68.719335,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447939,68.608797,14.516481,68.430346,-0.043295,0.034953,0.000000,14.344820,80.398089,0.000108,68.363766,80.058070,68.551741,12.585311,68.588541,79.495313,68.109913,79.466196,-0.000496,0.030605,68.312698,16.298333,80.989540,0.126608,-40.001311,0.000000,NaN,Inf,84.152903,-2.561947,0.999577,0.308344,0.234642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570123,68.273715,68.726356,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453817,68.608797,14.441042,68.430346,-0.045006,0.035034,0.000000,14.346960,80.361331,-0.000017,68.366353,79.989712,68.532015,12.636063,68.580033,79.514567,68.081750,79.447116,-0.000496,0.030593,68.283036,16.245174,80.872901,0.126676,-40.000787,-0.000001,NaN,Inf,84.210231,-2.573611,1.004744,0.308565,0.234682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581153,68.274354,68.722311,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704696,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430032,68.609898,14.453295,68.431172,-0.044855,0.034964,0.000000,14.343107,80.407163,0.000009,68.364767,79.987809,68.549665,12.653579,68.576487,79.502565,68.078490,79.350052,-0.000497,0.030620,68.290132,16.248541,80.857301,0.126377,-40.001810,0.000000,NaN,Inf,84.194281,-2.559286,0.999116,0.308577,0.234434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.580101,68.268729,68.710741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469849,68.610724,14.532361,68.430897,-0.043625,0.034954,0.000000,14.344963,80.421440,0.000155,68.352127,80.061299,68.535951,12.602092,68.582723,79.557388,68.097361,79.439731,-0.000498,0.030601,68.305590,16.237925,80.908267,0.126501,-40.000761,-0.000000,NaN,Inf,84.238636,-2.620759,1.001611,0.308384,0.233707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.570957,68.244612,68.717134,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479173,68.611274,14.463926,68.430070,-0.042520,0.034968,0.000000,14.347959,80.390932,0.000033,68.348038,80.039930,68.522630,12.618139,68.558588,79.493401,68.107795,79.362903,-0.000499,0.030604,68.286608,16.301472,80.940795,0.126130,-40.001574,-0.000001,NaN,Inf,84.152730,-2.580252,1.004320,0.309011,0.234240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.599199,68.256233,68.727148,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453259,68.611274,14.449279,68.428969,-0.043305,0.034998,0.000000,14.346960,80.424745,0.000045,68.372335,80.044941,68.539301,12.575380,68.586490,79.548792,68.085280,79.314891,-0.000500,0.030604,68.294403,16.343466,80.957418,0.126578,-40.000498,0.000000,NaN,Inf,84.128014,-2.646434,0.998947,0.309211,0.234492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.602986,68.277485,68.727502,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433256,68.611274,14.550689,68.428969,-0.044970,0.034972,0.000000,14.343250,80.364812,0.000209,68.345649,80.020601,68.546145,12.692546,68.597910,79.500263,68.104141,79.390352,-0.000500,0.030601,68.291245,16.198143,80.968392,0.126816,-40.000367,0.000000,NaN,Inf,84.198270,-2.658778,0.999725,0.308842,0.234090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.569099,68.248159,68.701470,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443328,68.609898,14.438118,68.430346,-0.045186,0.034941,0.000000,14.349815,80.378241,0.000111,68.364447,79.999226,68.556799,12.624888,68.593601,79.617001,68.080662,79.366554,-0.000499,0.030594,68.284022,16.299061,80.929924,0.126822,-40.000813,-0.000001,NaN,Inf,84.252571,-2.622858,1.008136,0.308483,0.233027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.581002,68.272124,68.722055,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000433,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462465,68.610173,14.552132,68.433100,-0.044028,0.034967,0.000000,14.345676,80.450591,0.000152,68.359735,79.957240,68.531011,12.631027,68.594411,79.579289,68.085064,79.400777,-0.000500,0.030588,68.305352,16.211399,80.903433,0.126705,-40.000813,0.000000,NaN,Inf,84.223845,-2.616650,0.999639,0.309451,0.234857,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.576407,68.272518,68.723961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470996,68.610448,14.518993,68.435304,-0.042683,0.034937,0.000000,14.342537,80.376193,0.000152,68.360147,79.947116,68.526483,12.633597,68.600691,79.573541,68.110843,79.349481,-0.000499,0.030576,68.306593,16.265036,80.902088,0.126348,-40.001810,-0.000001,NaN,Inf,84.172200,-2.596215,1.006200,0.308376,0.233097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.572295,68.279630,68.728532,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448111,68.610999,14.446638,68.436956,-0.043201,0.034925,0.000000,14.346532,80.421048,0.000162,68.350498,80.051498,68.549889,12.614265,68.599991,79.584871,68.081998,79.458604,-0.000499,0.030599,68.306025,16.337294,80.907879,0.126212,-40.001206,-0.000001,NaN,Inf,84.149345,-2.659224,1.003317,0.309476,0.234813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.577415,68.280178,68.717572,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443427,68.610999,14.567671,68.436956,-0.044863,0.034906,0.000000,14.352240,80.483960,0.000119,68.350955,79.994343,68.528696,12.610512,68.580870,79.541523,68.089943,79.438194,-0.000501,0.030592,68.301521,16.224692,80.872145,0.126257,-40.000892,-0.000001,NaN,Inf,84.174968,-2.557157,1.008022,0.309656,0.234474,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.583237,68.280181,68.711798,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461056,68.610448,14.498985,68.439160,-0.044222,0.034902,0.000000,14.348102,80.393363,0.000130,68.340963,80.087992,68.536659,12.593160,68.588004,79.545859,68.112728,79.350802,-0.000501,0.030604,68.309294,16.319501,80.883506,0.126136,-40.001285,-0.000001,NaN,Inf,84.224678,-2.573950,1.008602,0.309088,0.234478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.567508,68.261121,68.717533,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478945,68.610999,14.549802,68.440537,-0.042751,0.034883,0.000000,14.348387,80.386293,0.000270,68.352699,80.026551,68.547835,12.571913,68.564678,79.607099,68.089204,79.401529,-0.000501,0.030604,68.286314,16.253165,80.882650,0.126231,-40.001364,-0.000000,NaN,Inf,84.176296,-2.660151,1.002623,0.310136,0.235195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.532549,68.248602,68.712723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436966,68.610999,14.549761,68.444669,-0.042131,0.034925,0.000000,14.344534,80.408590,0.000149,68.361562,79.972017,68.533094,12.615693,68.587349,79.562990,68.091062,79.382005,-0.000502,0.030626,68.286508,16.271957,80.940307,0.126410,-40.000787,-0.000001,NaN,Inf,84.128355,-2.599810,1.004894,0.310121,0.234936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.545239,68.247991,68.725384,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441186,68.610999,14.455991,68.444669,-0.043637,0.034907,0.000000,14.344820,80.485691,0.000102,68.357152,80.000567,68.543286,12.613858,68.590892,79.566209,68.083295,79.411674,-0.000502,0.030622,68.287053,16.337715,80.891971,0.126422,-40.001311,-0.000001,NaN,Inf,84.242219,-2.615836,1.007813,0.309425,0.235422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.558342,68.261514,68.718868,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460699,68.610448,14.515030,68.444944,-0.044869,0.034927,0.000000,14.344106,80.432514,-0.000055,68.354961,80.013660,68.521218,12.669097,68.565906,79.602166,68.078593,79.355948,-0.000502,0.030620,68.288580,16.304347,80.905126,0.126261,-40.001180,-0.000000,NaN,Inf,84.230762,-2.586540,1.001025,0.309846,0.234773,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530867,68.252326,68.690065,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442860,68.609623,14.578965,68.445219,-0.044250,0.034939,0.000000,14.347674,80.409769,-0.000187,68.368062,80.053452,68.563498,12.621443,68.606539,79.585361,68.106756,79.332744,-0.000503,0.030671,68.309558,16.317104,80.878999,0.126194,-40.001101,-0.000001,NaN,Inf,84.177265,-2.622279,1.003757,0.308080,0.233922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.578557,68.280074,68.743563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443666,68.609623,14.451110,68.443291,-0.042559,0.034890,0.000000,14.349529,80.367986,-0.000214,68.331692,80.001215,68.523274,12.680392,68.578772,79.500838,68.068879,79.380960,-0.000505,0.030702,68.292979,16.348496,80.802864,0.126710,-40.000393,0.000000,NaN,Inf,84.179472,-2.594459,0.998136,0.309061,0.233792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.541237,68.237750,68.722330,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446921,68.609623,14.521709,68.444944,-0.042447,0.034900,0.000000,14.344392,80.452903,-0.000218,68.351922,80.057479,68.518659,12.606089,68.569998,79.559425,68.069711,79.440466,-0.000505,0.030719,68.282228,16.272470,80.903454,0.126805,-40.002046,-0.000000,NaN,Inf,84.222654,-2.594412,1.000515,0.307768,0.233405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.517084,68.276376,68.699889,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476813,68.609623,14.475237,68.444944,-0.043982,0.034873,0.000000,14.347959,80.369358,-0.000185,68.352836,80.065433,68.550464,12.615366,68.562319,79.509698,68.086016,79.380533,-0.000506,0.030708,68.281903,16.249291,80.893479,0.126359,-40.001311,-0.000001,NaN,Inf,84.213820,-2.552069,1.005177,0.308382,0.234277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.540582,68.274517,68.714107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460186,68.609073,14.433011,68.444669,-0.045167,0.034856,0.000000,14.346675,80.429199,-0.000204,68.351404,80.026788,68.553505,12.626642,68.589059,79.611742,68.085821,79.341213,-0.000505,0.030712,68.303211,16.315449,80.934943,0.127047,-40.001442,0.000000,NaN,Inf,84.132759,-2.611858,0.999891,0.308406,0.233823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.519515,68.276312,68.723471,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452995,68.608247,14.502727,68.444944,-0.044035,0.034855,0.000000,14.353810,80.429307,0.000076,68.355489,79.938247,68.522336,12.609635,68.572845,79.566073,68.046275,79.468494,-0.000506,0.030728,68.291589,16.313723,80.886767,0.127526,-40.000603,0.000000,NaN,Inf,84.177280,-2.640205,0.998121,0.308705,0.233054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.520346,68.279223,68.711375,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446441,68.610999,14.439255,68.440537,-0.042012,0.034911,0.000000,14.351812,80.431558,0.000056,68.350578,79.987580,68.564137,12.557720,68.560199,79.560326,68.086653,79.348146,-0.000505,0.030692,68.292874,16.229022,80.951175,0.127499,-40.001416,-0.000001,NaN,Inf,84.195959,-2.508306,1.003441,0.307853,0.233938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.540541,68.267823,68.697705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456998,68.610999,14.561344,68.440537,-0.042342,0.034902,0.000000,14.347389,80.433999,-0.000106,68.333023,79.978283,68.513939,12.654924,68.552803,79.522818,68.045687,79.441504,-0.000507,0.030673,68.271570,16.247735,80.892909,0.127830,-40.000341,0.000000,NaN,Inf,84.216497,-2.636004,0.999503,0.307622,0.233411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.507375,68.239637,68.698736,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479956,68.610999,14.541846,68.437507,-0.044512,0.034925,0.000000,14.349529,80.376485,0.000195,68.350165,80.034840,68.555410,12.629496,68.582233,79.550383,68.074594,79.401202,-0.000508,0.030658,68.311068,16.273013,80.864212,0.127840,-40.000813,-0.000001,NaN,Inf,84.187852,-2.527293,1.007218,0.307838,0.233780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.516848,68.269486,68.717237,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448093,68.609898,14.487046,68.433651,-0.045300,0.034915,0.000000,14.342679,80.362607,0.000125,68.367923,80.038223,68.565538,12.617753,68.594028,79.593242,68.102874,79.394025,-0.000509,0.030641,68.311072,16.263702,80.909084,0.127576,-40.001442,-0.000001,NaN,Inf,84.125617,-2.585438,1.004274,0.307028,0.232830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.531550,68.286272,68.715996,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452922,68.609073,14.556619,68.433651,-0.044135,0.034921,0.000000,14.349672,80.417650,-0.000059,68.354905,80.056587,68.541938,12.564062,68.570419,79.510433,68.073546,79.475129,-0.000509,0.030633,68.296380,16.293503,80.947566,0.127420,-40.000734,-0.000000,NaN,Inf,84.210912,-2.618925,1.002696,0.308712,0.234324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.520000,68.269313,68.705800,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466735,68.611274,14.554336,68.433100,-0.042109,0.034909,0.000000,14.347389,80.423375,0.000012,68.350539,79.990953,68.559329,12.632902,68.574097,79.623701,68.086198,79.382574,-0.000509,0.030628,68.299451,16.272185,80.864845,0.127554,-40.000761,-0.000001,NaN,Inf,84.196985,-2.530766,1.007175,0.308475,0.233858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530744,68.277565,68.719276,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468765,68.611274,14.437141,68.433100,-0.042583,0.034919,0.000000,14.344534,80.413657,0.000468,68.368920,79.968444,68.551914,12.593834,68.596198,79.547018,68.106372,79.411062,-0.000509,0.030627,68.310830,16.283115,80.905391,0.127349,-40.000918,-0.000001,NaN,Inf,84.161723,-2.610559,1.006055,0.308674,0.233574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530810,68.280958,68.734868,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441265,68.611274,14.504044,68.433100,-0.044267,0.034902,0.000000,14.352669,80.377990,0.000190,68.326026,80.079238,68.530433,12.592670,68.564315,79.554011,68.056520,79.458374,-0.000509,0.030621,68.285238,16.225284,80.906999,0.127277,-40.001678,0.000000,NaN,Inf,84.156218,-2.610061,0.997814,0.308686,0.233961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.506830,68.249902,68.706238,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432768,68.609073,14.457056,68.435579,-0.044964,0.034866,0.000000,14.348958,80.455508,0.000102,68.364080,80.034431,68.551895,12.632678,68.591605,79.536448,68.083619,79.418098,-0.000510,0.030624,68.313013,16.251110,80.904757,0.127220,-40.001101,-0.000001,NaN,Inf,84.230823,-2.525890,1.004347,0.308357,0.233451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.525387,68.290502,68.741217,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703522,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460905,68.609348,14.454557,68.435304,-0.042935,0.034875,0.000000,14.348673,80.407008,0.000698,68.345783,80.084502,68.540105,12.599604,68.568170,79.510738,68.085981,79.328520,-0.000512,0.030624,68.293033,16.298412,80.940856,0.127150,-40.000210,-0.000000,NaN,Inf,84.251694,-2.582204,1.001683,0.308211,0.233886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.511931,68.266647,68.712410,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.482677,68.610724,14.470413,68.436405,-0.042265,0.034848,0.000000,14.349529,80.363573,0.000305,68.342331,80.038738,68.530042,12.579417,68.565171,79.618182,68.055477,79.495718,-0.000512,0.030636,68.300326,16.265301,80.914628,0.126995,-40.001364,0.000000,NaN,Inf,84.181409,-2.624851,0.999561,0.308793,0.234660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.501035,68.250343,68.721403,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463250,68.610724,14.490779,68.436405,-0.043933,0.034842,0.000000,14.350100,80.440142,0.000064,68.340332,80.011207,68.542532,12.616365,68.574340,79.580453,68.080076,79.482250,-0.000513,0.030620,68.311557,16.282281,80.902799,0.126901,-40.001154,0.000000,NaN,Inf,84.117972,-2.497769,0.999153,0.307833,0.233171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.518516,68.268660,68.726456,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431796,68.607422,14.439035,68.435579,-0.045649,0.034757,0.000000,14.346675,80.397983,0.000186,68.362495,80.021914,68.555765,12.633820,68.585083,79.577843,68.081191,79.399654,-0.000513,0.030630,68.305222,16.311346,80.966432,0.126469,-40.001075,-0.000000,NaN,Inf,84.170621,-2.532133,1.001903,0.308672,0.233438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.498913,68.274415,68.738375,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698459,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459532,68.608797,14.518429,68.439160,-0.045376,0.034725,0.000000,14.344677,80.391409,0.000082,68.357628,80.010495,68.557515,12.532641,68.599722,79.553354,68.117453,79.482541,-0.000511,0.030642,68.320609,16.223364,80.929355,0.127007,-40.001233,-0.000000,NaN,Inf,84.252682,-2.593157,1.000502,0.308080,0.233472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.520201,68.314834,68.732230,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468465,68.609348,14.476732,68.441088,-0.043864,0.034721,0.000000,14.348102,80.437327,-0.000254,68.376250,79.974448,68.573112,12.677171,68.593290,79.560527,68.095877,79.387858,-0.000510,0.030637,68.311143,16.209723,80.869801,0.126546,-40.001521,-0.000001,NaN,Inf,84.178778,-2.569300,1.004073,0.308354,0.233895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.521668,68.287613,68.733936,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465674,68.609348,14.626667,68.441088,-0.042045,0.034742,0.000000,14.352098,80.336723,-0.000281,68.363584,80.043256,68.533764,12.580680,68.573051,79.468692,68.091436,79.411606,-0.000510,0.030642,68.296390,16.255891,80.933513,0.126528,-40.001233,-0.000000,NaN,Inf,84.155108,-2.616402,1.000571,0.307728,0.234307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.501848,68.280261,68.717446,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461777,68.609073,14.574991,68.443016,-0.043697,0.034757,0.000000,14.355380,80.440683,0.000040,68.358933,80.049462,68.533849,12.628985,68.573552,79.575302,68.100472,79.465330,-0.000510,0.030646,68.288010,16.267049,80.943811,0.126797,-40.001101,-0.000002,NaN,Inf,84.162671,-2.594730,1.011129,0.308018,0.233955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.493204,68.284504,68.720245,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478747,68.612099,14.500687,68.445495,-0.045923,0.034784,0.000000,14.347959,80.388644,-0.000287,68.341114,79.961960,68.533455,12.570832,68.588541,79.544902,68.081695,79.383798,-0.000510,0.030650,68.285876,16.223364,80.898048,0.127037,-40.001259,-0.000001,NaN,Inf,84.172964,-2.564798,1.007828,0.308650,0.233923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.500292,68.268311,68.706049,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462319,68.609898,14.559829,68.447974,-0.045628,0.034789,0.000000,14.347103,80.408217,-0.000335,68.342946,80.033388,68.521142,12.562146,68.562919,79.605000,68.060255,79.436974,-0.000511,0.030657,68.286884,16.229892,80.939776,0.127201,-40.001259,0.000000,NaN,Inf,84.153212,-2.570686,0.999796,0.307679,0.233702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.471764,68.259317,68.717867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435387,68.608522,14.534058,68.450453,-0.044160,0.034839,0.000000,14.345676,80.449447,-0.000003,68.333450,79.926539,68.503249,12.665120,68.577448,79.610418,68.073561,79.341520,-0.000510,0.030657,68.274892,16.198108,80.918117,0.127014,-40.000472,-0.000001,NaN,Inf,84.172320,-2.545146,1.006742,0.309450,0.234352,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.461350,68.271353,68.716620,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462051,68.608522,14.472113,68.450453,-0.042276,0.034837,0.000000,14.345819,80.330771,-0.000200,68.341339,79.937078,68.530788,12.617467,68.595851,79.524834,68.088158,79.466705,-0.000509,0.030655,68.290650,16.278000,80.858870,0.126841,-40.001023,-0.000001,NaN,Inf,84.244032,-2.627721,1.006835,0.308482,0.233213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.472268,68.283937,68.702950,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478861,68.611824,14.568569,68.453483,-0.043949,0.034778,0.000000,14.348958,80.423474,-0.000295,68.352012,79.956136,68.538074,12.627294,68.583183,79.509068,68.080612,79.331907,-0.000509,0.030651,68.289761,16.211564,80.977200,0.126789,-40.000341,-0.000000,NaN,Inf,84.171672,-2.551487,1.000696,0.309238,0.235170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.484127,68.275426,68.723667,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457376,68.608797,14.447323,68.455135,-0.045484,0.034781,0.000000,14.348816,80.433465,-0.000010,68.359135,79.991892,68.552421,12.612633,68.597120,79.591555,68.091945,79.417302,-0.000510,0.030636,68.294415,16.282966,80.935452,0.126835,-40.000577,-0.000001,NaN,Inf,84.129411,-2.641753,1.006196,0.307916,0.233789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.469796,68.263585,68.724189,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442640,68.609348,14.518681,68.456512,-0.044985,0.034736,0.000000,14.347389,80.450996,0.000162,68.355684,79.972272,68.516047,12.575645,68.581520,79.620442,68.091795,79.394817,-0.000510,0.030612,68.281034,16.286297,80.945282,0.127041,-40.000813,0.000000,NaN,Inf,84.184624,-2.591106,0.999305,0.308668,0.235140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.453366,68.278752,68.735259,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467452,68.610724,14.538300,68.460369,-0.042763,0.034758,0.000000,14.341680,80.407044,-0.000044,68.351494,80.028940,68.525760,12.585107,68.569618,79.595828,68.083001,79.436612,-0.000510,0.030616,68.285521,16.241371,80.929622,0.126938,-39.999423,-0.000001,NaN,Inf,84.225164,-2.607271,1.005265,0.308822,0.233575,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.469317,68.246059,68.712757,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476537,68.610724,14.446355,68.460369,-0.041960,0.034709,0.000000,14.349815,80.412399,0.000220,68.357015,80.007836,68.536609,12.597646,68.579640,79.563055,68.074008,79.426789,-0.000509,0.030609,68.300148,16.234573,80.946730,0.126905,-40.001154,-0.000000,NaN,Inf,84.156540,-2.563882,1.000897,0.308691,0.234092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.467282,68.277287,68.727872,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438633,68.607697,14.485338,68.462021,-0.043977,0.034707,0.000000,14.348102,80.384374,0.000411,68.349935,79.985494,68.550434,12.641120,68.585986,79.559550,68.081016,79.453644,-0.000509,0.030560,68.300913,16.318353,80.889869,0.126942,-40.000131,0.000000,NaN,Inf,84.134606,-2.566287,0.997915,0.308104,0.233481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.477785,68.286961,68.728642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450278,68.609348,14.498731,68.460093,-0.045710,0.034752,0.000000,14.349815,80.352908,-0.000005,68.364495,80.001825,68.541751,12.676273,68.576884,79.549691,68.094016,79.426789,-0.000508,0.030535,68.288205,16.201590,80.904798,0.126334,-40.001521,-0.000000,NaN,Inf,84.234392,-2.553816,1.003235,0.307478,0.233695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.474919,68.285342,68.712961,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704402,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476344,68.610999,14.495317,68.455962,-0.044904,0.034742,0.000000,14.348245,80.375364,-0.000063,68.343334,80.049799,68.530882,12.618588,68.572248,79.537038,68.076031,79.423751,-0.000508,0.030532,68.281897,16.292897,81.011239,0.126471,-40.000420,-0.000001,NaN,Inf,84.204433,-2.586294,1.003353,0.307627,0.233661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.477350,68.274052,68.724491,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
