OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
8:21:59 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.438143,68.608797,14.475505,68.457063,-0.044786,0.034898,0.000000,14.343678,80.402668,-0.000286,68.351136,80.014532,68.549026,12.675846,68.584994,79.577291,68.088462,79.366947,-0.000515,0.030398,68.295087,16.266998,80.953320,0.128174,-40.000787,-0.000000,NaN,Inf,84.156054,-2.564108,1.000905,0.308883,0.234729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.485106,68.300936,68.727357,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.484833,68.609073,14.561706,68.450728,-0.043556,0.034949,0.000000,14.352669,80.369328,-0.000102,68.333498,80.040253,68.525973,12.585492,68.569831,79.554500,68.064877,79.412667,-0.000514,0.030396,68.285278,16.366896,80.967694,0.127825,-40.001154,-0.000000,NaN,Inf,84.236823,-2.624165,1.002588,0.308206,0.233845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.463294,68.275794,68.718330,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461100,68.610448,14.550520,68.448249,-0.046147,0.034907,0.000000,14.348245,80.362452,-0.000331,68.342515,80.009027,68.517573,12.583026,68.575148,79.482603,68.084769,79.449869,-0.000513,0.030415,68.263709,16.260242,80.898823,0.127910,-40.000865,-0.000001,NaN,Inf,84.110480,-2.567402,1.005307,0.307768,0.233847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.451982,68.279032,68.697900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441859,68.607972,14.587284,68.445770,-0.047351,0.034925,0.000000,14.343821,80.320274,-0.000194,68.337148,80.009801,68.534285,12.606497,68.579393,79.542393,68.095580,79.337217,-0.000513,0.030397,68.286039,16.245480,80.939267,0.127931,-40.000708,0.000000,NaN,Inf,84.145520,-2.569143,0.999795,0.308263,0.233441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.461216,68.273715,68.711614,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704182,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444832,68.607697,14.546718,68.445770,-0.046015,0.034947,0.000000,14.346532,80.332955,-0.000152,68.330735,80.078950,68.540761,12.594853,68.569242,79.629527,68.071242,79.417631,-0.000513,0.030397,68.277962,16.311532,80.901352,0.128118,-40.000446,-0.000002,NaN,Inf,84.225908,-2.652865,1.010070,0.308202,0.234237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.456054,68.268967,68.710562,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475011,68.607697,14.439797,68.445770,-0.044214,0.034872,0.000000,14.345961,80.402336,-0.000292,68.349973,80.028836,68.523678,12.684981,68.565456,79.647373,68.073985,79.426528,-0.000512,0.030388,68.270352,16.258287,80.942387,0.127910,-40.001128,-0.000001,NaN,Inf,84.217562,-2.570166,1.007053,0.307619,0.234214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.458089,68.273497,68.704577,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455653,68.610448,14.528392,68.446321,-0.043618,0.034880,0.000000,14.351812,80.440547,-0.000274,68.365706,80.021204,68.546120,12.612694,68.589154,79.653224,68.096067,79.463884,-0.000511,0.030380,68.304303,16.295152,80.910385,0.127450,-40.001311,0.000000,NaN,Inf,84.135712,-2.566454,0.997567,0.306885,0.233397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.486356,68.291376,68.732049,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445037,68.609623,14.480809,68.446872,-0.045839,0.034813,0.000000,14.348245,80.365394,0.000057,68.341347,79.963382,68.520747,12.655617,68.585390,79.571264,68.106462,79.479742,-0.000511,0.030397,68.293966,16.334084,80.925581,0.127041,-40.001154,-0.000001,NaN,Inf,84.190952,-2.561441,1.005032,0.308552,0.233699,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.475526,68.287612,68.725815,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458667,68.606596,14.486809,68.446872,-0.046973,0.034784,0.000000,14.348958,80.438510,-0.000178,68.329704,80.039954,68.538992,12.680637,68.576618,79.602291,68.086004,79.388388,-0.000509,0.030420,68.288094,16.205164,80.903941,0.126953,-40.000656,-0.000000,NaN,Inf,84.218932,-2.560337,1.002476,0.307523,0.233476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.468834,68.259713,68.717005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471880,68.609073,14.487885,68.446872,-0.044643,0.034726,0.000000,14.346960,80.325539,-0.000249,68.344672,80.081814,68.530069,12.523016,68.566445,79.602086,68.085278,79.470785,-0.000509,0.030445,68.286132,16.331159,80.928375,0.127093,-40.000997,-0.000000,NaN,Inf,84.178924,-2.606146,1.001946,0.307907,0.233737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.478199,68.264507,68.703812,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467896,68.609073,14.490236,68.446872,-0.043340,0.034727,0.000000,14.347959,80.342227,0.000171,68.334438,80.066570,68.550281,12.587471,68.565046,79.577986,68.083704,79.395877,-0.000506,0.030474,68.289528,16.285883,80.916648,0.127396,-40.001075,-0.000001,NaN,Inf,84.128101,-2.623813,1.006738,0.307178,0.233446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.480542,68.285145,68.713874,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439772,68.609348,14.467118,68.448800,-0.043567,0.034718,0.000000,14.348816,80.346679,-0.000069,68.336762,80.051182,68.543805,12.662713,68.573119,79.526364,68.083964,79.418771,-0.000506,0.030488,68.304673,16.296257,80.928273,0.127334,-40.002151,-0.000000,NaN,Inf,84.156375,-2.598410,1.001544,0.308320,0.234118,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.494017,68.273676,68.720369,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443130,68.609898,14.563375,68.449351,-0.045842,0.034697,0.000000,14.346960,80.327336,-0.000245,68.341540,80.037307,68.526854,12.608984,68.571960,79.567372,68.092519,79.501148,-0.000505,0.030485,68.266868,16.333292,80.836517,0.127372,-40.001600,-0.000000,NaN,Inf,84.232949,-2.582060,1.001894,0.309456,0.234816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.481635,68.258380,68.696504,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702715,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473181,68.607972,14.561603,68.454033,-0.047046,0.034666,0.000000,14.344820,80.303622,0.000060,68.348823,80.056445,68.518782,12.601460,68.578020,79.591308,68.083221,79.470440,-0.000505,0.030496,68.275816,16.302599,80.924114,0.127333,-40.001364,-0.000001,NaN,Inf,84.224385,-2.530875,1.008325,0.307580,0.233780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.503490,68.291467,68.707990,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451252,68.607972,14.441051,68.454033,-0.045383,0.034696,0.000000,14.345248,80.397209,0.000082,68.338198,80.022924,68.505460,12.614612,68.564278,79.557021,68.085827,79.358232,-0.000505,0.030497,68.278821,16.365383,80.872494,0.127121,-40.000288,-0.000001,NaN,Inf,84.140948,-2.543841,1.006109,0.308469,0.233968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.481021,68.258182,68.703529,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448554,68.608247,14.521621,68.452932,-0.043883,0.034677,0.000000,14.345533,80.426096,-0.000214,68.351388,79.970742,68.548947,12.651601,68.592397,79.534327,68.107842,79.341378,-0.000504,0.030525,68.304849,16.330224,80.856464,0.127039,-40.000839,0.000000,NaN,Inf,84.200415,-2.627855,0.999294,0.308859,0.234204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.491677,68.280483,68.738415,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463283,68.610173,14.529696,68.453758,-0.045355,0.034659,0.000000,14.345248,80.432512,-0.000196,68.349587,79.970619,68.528822,12.619180,68.559793,79.534367,68.075260,79.433976,-0.000504,0.030535,68.271620,16.269716,80.907247,0.127135,-40.000813,-0.000001,NaN,Inf,84.208010,-2.662107,1.005057,0.308817,0.235170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.493580,68.264922,68.710006,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454376,68.608247,14.473469,68.457063,-0.046794,0.034640,0.000000,14.344963,80.420622,0.000088,68.354436,79.963349,68.553540,12.639448,68.564565,79.600903,68.098023,79.404960,-0.000503,0.030545,68.286401,16.293060,80.902230,0.127094,-40.001338,0.000000,NaN,Inf,84.149970,-2.617873,0.998707,0.308763,0.234384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.507080,68.256805,68.717796,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442574,68.608522,14.539025,68.455135,-0.047524,0.034656,0.000000,14.352240,80.366938,-0.000203,68.342810,79.975825,68.539063,12.711324,68.577522,79.452537,68.078830,79.488962,-0.000503,0.030553,68.291710,16.321342,80.939366,0.127069,-40.001128,-0.000000,NaN,Inf,84.192214,-2.606139,1.001321,0.307388,0.234085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.502160,68.253132,68.717314,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456642,68.608522,14.468826,68.455135,-0.045331,0.034639,0.000000,14.343393,80.437194,-0.000220,68.342788,79.939850,68.518171,12.598239,68.580319,79.438474,68.092945,79.388046,-0.000502,0.030590,68.288380,16.281973,80.924155,0.126966,-40.001128,-0.000001,NaN,Inf,84.224516,-2.526021,1.006678,0.309695,0.233965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.513686,68.290024,68.711474,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.484968,68.610724,14.507179,68.453758,-0.043749,0.034609,0.000000,14.348673,80.451137,0.000044,68.365061,79.956176,68.570953,12.601888,68.601940,79.557024,68.129928,79.444257,-0.000500,0.030603,68.321851,16.272321,80.807556,0.127283,-40.000787,-0.000000,NaN,Inf,84.186344,-2.613335,1.000843,0.308721,0.234101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.551099,68.300006,68.740126,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463108,68.606046,14.481202,68.448525,-0.044575,0.034665,0.000000,14.347531,80.414202,-0.000190,68.373081,80.024720,68.533900,12.596341,68.582750,79.588478,68.080626,79.407203,-0.000500,0.030595,68.303420,16.279056,80.993394,0.126796,-40.001338,-0.000000,NaN,Inf,84.111766,-2.609536,1.001533,0.308372,0.233949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.538979,68.279150,68.716200,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703962,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447974,68.608797,14.420698,68.443567,-0.046500,0.034703,0.000000,14.350100,80.386371,-0.000220,68.344137,80.030050,68.546893,12.607719,68.571219,79.591373,68.061038,79.409118,-0.000499,0.030583,68.287250,16.290814,80.951583,0.126926,-40.000656,-0.000000,NaN,Inf,84.166330,-2.587115,1.001251,0.308674,0.234370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.541167,68.275519,68.702858,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458522,68.608797,14.572302,68.443567,-0.047562,0.034677,0.000000,14.348387,80.424865,-0.000072,68.347897,79.999586,68.547089,12.632270,68.585966,79.610195,68.108900,79.453603,-0.000499,0.030599,68.308795,16.363928,80.971408,0.127171,-40.001469,0.000000,NaN,Inf,84.210136,-2.566138,0.998112,0.307913,0.233681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.551754,68.269477,68.707473,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.484272,68.607697,14.504081,68.439435,-0.045408,0.034618,0.000000,14.349386,80.439756,-0.000147,68.368456,79.992463,68.533396,12.638163,68.582662,79.513081,68.089274,79.399916,-0.000497,0.030625,68.310366,16.285177,80.841390,0.127260,-40.000708,-0.000001,NaN,Inf,84.181518,-2.581731,1.007869,0.309533,0.234124,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550114,68.284468,68.722350,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462410,68.607972,14.517880,68.435028,-0.043782,0.034696,0.000000,14.347817,80.357611,-0.000188,68.347743,80.065940,68.537467,12.696950,68.575509,79.525039,68.112487,79.462337,-0.000496,0.030613,68.290034,16.219447,80.910958,0.126976,-40.000472,-0.000000,NaN,Inf,84.110626,-2.601050,1.001368,0.308110,0.234381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550028,68.278145,68.721448,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456933,68.608247,14.567090,68.431998,-0.044592,0.034676,0.000000,14.349815,80.451788,-0.000061,68.331035,80.049257,68.529637,12.675294,68.567260,79.523614,68.076118,79.453234,-0.000495,0.030608,68.279503,16.341725,80.887829,0.127285,-40.001469,-0.000001,NaN,Inf,84.170149,-2.578984,1.003835,0.308026,0.233502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.515179,68.279459,68.699228,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445912,68.607422,14.487062,68.428969,-0.046404,0.034649,0.000000,14.343678,80.366711,0.000212,68.341919,79.920805,68.534602,12.619567,68.580958,79.558548,68.080842,79.398452,-0.000496,0.030605,68.286682,16.324267,80.844003,0.126882,-40.001023,-0.000001,NaN,Inf,84.185276,-2.549216,1.007620,0.308905,0.233460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530952,68.284011,68.714755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468954,68.607422,14.605096,68.428969,-0.046738,0.034617,0.000000,14.342822,80.376315,0.000068,68.355152,79.971117,68.536022,12.636166,68.574895,79.531452,68.067143,79.425021,-0.000495,0.030627,68.278434,16.310447,80.895031,0.127311,-40.000892,-0.000000,NaN,Inf,84.214356,-2.593680,1.002849,0.308481,0.233820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.530710,68.274621,68.714361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451915,68.607422,14.601546,68.424561,-0.044541,0.034612,0.000000,14.351812,80.441201,0.000045,68.343724,80.017793,68.534164,12.627375,68.580520,79.592433,68.065196,79.453110,-0.000495,0.030621,68.268228,16.296957,80.950685,0.127317,-40.002019,-0.000001,NaN,Inf,84.151855,-2.560704,1.009409,0.308242,0.233926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.529267,68.284404,68.714078,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444917,68.606871,14.543811,68.418777,-0.043291,0.034603,0.000000,14.345961,80.517723,0.000462,68.334140,79.999759,68.537949,12.670952,68.553125,79.538829,68.099204,79.474847,-0.000494,0.030653,68.300393,16.311617,80.951687,0.127673,-40.001521,-0.000002,NaN,Inf,84.198064,-2.538384,1.010354,0.309119,0.233643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.520582,68.265322,68.714821,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456942,68.608797,14.550797,68.417125,-0.045276,0.034599,0.000000,14.342251,80.392578,0.000211,68.364973,79.998973,68.558552,12.534783,68.586208,79.624431,68.095329,79.488767,-0.000495,0.030680,68.303156,16.281980,80.861992,0.127640,-40.001259,-0.000001,NaN,Inf,84.216506,-2.556629,1.006846,0.307829,0.233747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.547840,68.270135,68.724246,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466621,68.609348,14.547469,68.414370,-0.047029,0.034566,0.000000,14.343964,80.375332,0.000006,68.349267,79.967223,68.516621,12.618058,68.568375,79.542047,68.074937,79.416531,-0.000494,0.030671,68.301898,16.294195,80.877573,0.127738,-40.000393,-0.000001,NaN,Inf,84.185802,-2.542661,1.006492,0.308267,0.233318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.540818,68.273090,68.705113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449478,68.609348,14.432539,68.414370,-0.045823,0.034581,0.000000,14.346818,80.357756,0.000295,68.344396,79.945874,68.554922,12.672950,68.578835,79.537078,68.089990,79.471949,-0.000494,0.030670,68.288336,16.300987,80.980607,0.128039,-40.000865,0.000000,NaN,Inf,84.149670,-2.601370,0.998707,0.307454,0.232703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.535896,68.274403,68.719326,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448714,68.607697,14.471340,68.411340,-0.043858,0.034593,0.000000,14.344677,80.401051,-0.000081,68.357502,79.992627,68.533333,12.624318,68.573452,79.586276,68.084479,79.481888,-0.000493,0.030685,68.300222,16.296549,80.869150,0.128006,-40.001364,0.000000,NaN,Inf,84.206604,-2.549515,0.998828,0.308484,0.234630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.560857,68.297294,68.719636,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479904,68.607972,14.443321,68.412442,-0.042696,0.034557,0.000000,14.350100,80.424943,-0.000245,68.359781,80.069035,68.543657,12.673785,68.592095,79.606041,68.090932,79.425769,-0.000494,0.030698,68.284725,16.317561,80.937389,0.127669,-40.001023,-0.000000,NaN,Inf,84.207026,-2.536799,1.001566,0.307725,0.233324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.539593,68.298059,68.726086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470771,68.608522,14.445736,68.412718,-0.045169,0.034580,0.000000,14.350671,80.404103,-0.000093,68.343223,80.069768,68.525591,12.546302,68.563629,79.535390,68.082988,79.469272,-0.000494,0.030714,68.271862,16.317803,80.869433,0.127539,-40.001495,0.000000,NaN,Inf,84.122732,-2.583952,0.997474,0.308565,0.234515,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.522771,68.265432,68.677003,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445523,68.608522,14.548096,68.412718,-0.046633,0.034603,0.000000,14.349386,80.406251,0.000066,68.334707,79.882006,68.521876,12.690526,68.569890,79.583651,68.088132,79.490352,-0.000494,0.030708,68.276151,16.274675,80.989375,0.127919,-40.000682,0.000000,NaN,Inf,84.148031,-2.544455,0.998270,0.308760,0.234617,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.550645,68.264210,68.708327,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456347,68.607697,14.503743,68.411340,-0.046488,0.034624,0.000000,14.343393,80.425754,-0.000248,68.341638,79.991180,68.532420,12.608189,68.575449,79.624269,68.083886,79.469013,-0.000494,0.030745,68.292190,16.229299,80.915508,0.127797,-40.000892,-0.000001,NaN,Inf,84.216513,-2.534316,1.007101,0.309123,0.234022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.552878,68.273511,68.701173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.479106,68.606321,14.551618,68.413819,-0.044225,0.034680,0.000000,14.349957,80.418753,-0.000244,68.341550,79.959247,68.515815,12.678210,68.570479,79.576562,68.060512,79.330947,-0.000494,0.030726,68.278042,16.298876,80.927456,0.127685,-40.001338,-0.000001,NaN,Inf,84.186317,-2.545540,1.003279,0.309739,0.235406,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.565366,68.253988,68.712721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442400,68.608247,14.593539,68.416574,-0.043057,0.034649,0.000000,14.342822,80.387756,0.000023,68.343790,79.925634,68.531261,12.585433,68.587178,79.566493,68.108506,79.488848,-0.000494,0.030731,68.298067,16.272870,80.929784,0.127606,-40.001731,-0.000001,NaN,Inf,84.123243,-2.622349,1.005008,0.310490,0.235737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.555044,68.281915,68.722456,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462631,68.608797,14.460775,68.417125,-0.045147,0.034720,0.000000,14.350956,80.456689,-0.000227,68.358851,80.037079,68.547841,12.619994,68.579650,79.547247,68.073778,79.424340,-0.000493,0.030719,68.288754,16.317761,80.856013,0.127469,-40.001574,-0.000002,NaN,Inf,84.224713,-2.555779,1.010465,0.309695,0.234839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.579939,68.282287,68.711435,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466118,68.608797,14.535646,68.417125,-0.046598,0.034706,0.000000,14.343821,80.436315,-0.000265,68.354155,79.970004,68.543074,12.692138,68.581118,79.527562,68.097740,79.380639,-0.000495,0.030719,68.312996,16.352469,80.905494,0.127584,-40.001626,-0.000001,NaN,Inf,84.218362,-2.580000,1.003923,0.306899,0.233582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.571846,68.278765,68.728318,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451746,68.606596,14.568418,68.418777,-0.046539,0.034790,0.000000,14.350528,80.392683,0.000162,68.360475,80.030153,68.557509,12.609615,68.590985,79.555293,68.073751,79.376735,-0.000496,0.030722,68.283765,16.261213,80.890174,0.127908,-40.002072,-0.000001,NaN,Inf,84.160920,-2.623505,1.004806,0.307892,0.233371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.544719,68.285724,68.704343,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436420,68.608247,14.455758,68.421256,-0.044273,0.034806,0.000000,14.342251,80.449291,0.000044,68.341181,80.008557,68.532728,12.618630,68.564116,79.533652,68.095484,79.378742,-0.000497,0.030725,68.294213,16.298390,80.874066,0.128057,-40.000656,-0.000001,NaN,Inf,84.197700,-2.602350,1.008073,0.308840,0.234191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.538638,68.254277,68.711934,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456252,68.609073,14.514189,68.426765,-0.043035,0.034782,0.000000,14.344249,80.372022,-0.000025,68.350677,79.929336,68.537145,12.651132,68.576434,79.542984,68.092573,79.443425,-0.000498,0.030715,68.294627,16.330581,80.857137,0.128144,-40.001128,-0.000000,NaN,Inf,84.240949,-2.622626,1.001340,0.309190,0.233923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.526429,68.294039,68.736037,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.480363,68.609073,14.539622,68.426765,-0.044253,0.034768,0.000000,14.347674,80.350114,0.000258,68.354050,80.005533,68.529381,12.652437,68.580308,79.618120,68.082665,79.527980,-0.000499,0.030724,68.285187,16.243918,80.864804,0.127631,-40.000472,-0.000001,NaN,Inf,84.187951,-2.572786,1.004008,0.308775,0.233884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.527393,68.280451,68.709927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451973,68.606596,14.530122,68.427867,-0.046208,0.034820,0.000000,14.350100,80.404186,0.000383,68.366106,79.948506,68.561973,12.638876,68.592957,79.503690,68.074849,79.448133,-0.000499,0.030711,68.288992,16.275553,80.978831,0.127638,-40.001364,-0.000001,NaN,Inf,84.122589,-2.501574,1.004092,0.309495,0.234461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.534220,68.281458,68.719154,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444341,68.605770,14.535374,68.430621,-0.044683,0.034903,0.000000,14.348958,80.372645,-0.000054,68.323296,79.983426,68.520676,12.629741,68.560374,79.488043,68.110320,79.485679,-0.000499,0.030705,68.298629,16.287703,80.945873,0.127542,-40.000656,-0.000001,NaN,Inf,84.197082,-2.551647,1.005407,0.307896,0.233403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.502059,68.255109,68.713879,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465001,68.607146,14.450687,68.432274,-0.043217,0.034942,0.000000,14.348245,80.372749,-0.000046,68.346091,80.016337,68.532816,12.677640,68.582081,79.561485,68.092113,79.469458,-0.000499,0.030700,68.302439,16.367723,80.904207,0.127723,-40.001128,-0.000000,NaN,Inf,84.209224,-2.600422,1.001870,0.307694,0.234303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.522515,68.267255,68.718539,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464278,68.607972,14.457456,68.435854,-0.043409,0.034940,0.000000,14.342965,80.375967,0.000074,68.348393,79.980844,68.543668,12.620648,68.581297,79.567125,68.084867,79.481971,-0.000499,0.030682,68.288204,16.240030,80.935638,0.128081,-40.000551,0.000000,NaN,Inf,84.162295,-2.553446,0.999010,0.308282,0.235454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.501363,68.274371,68.715868,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454384,68.607972,14.500353,68.435854,-0.045948,0.034980,0.000000,14.349101,80.353666,-0.000355,68.363954,79.979995,68.528421,12.654353,68.587247,79.603738,68.097213,79.371717,-0.000499,0.030648,68.307924,16.230249,80.935411,0.128195,-40.001049,0.000000,NaN,Inf,84.165082,-2.537126,0.999528,0.308356,0.234039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.498998,68.281984,68.725714,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450498,68.607697,14.469263,68.434202,-0.046855,0.034967,0.000000,14.350100,80.470869,-0.000374,68.351436,80.067573,68.555739,12.648338,68.575496,79.574423,68.089596,79.446337,-0.000499,0.030663,68.294147,16.322155,80.997268,0.127938,-40.001495,-0.000000,NaN,Inf,84.191917,-2.629453,1.003180,0.308904,0.233589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.496394,68.279379,68.727659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457826,68.606871,14.528418,68.437232,-0.045548,0.034870,0.000000,14.346675,80.460579,-0.000103,68.351783,80.001447,68.543710,12.548015,68.593810,79.579799,68.111151,79.501516,-0.000500,0.030639,68.304005,16.308885,80.932658,0.128402,-40.001888,-0.000000,NaN,Inf,84.202184,-2.567696,1.001299,0.309071,0.234898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.491427,68.271917,68.713048,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474394,68.605495,14.466286,68.439435,-0.043517,0.034848,0.000000,14.347246,80.393160,-0.000221,68.352565,79.907642,68.550095,12.600460,68.589804,79.519416,68.099465,79.407897,-0.000501,0.030623,68.296518,16.210672,80.959335,0.128134,-40.001049,-0.000001,NaN,Inf,84.181480,-2.549240,1.004883,0.308857,0.234531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.480355,68.262089,68.711341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438505,68.609898,14.429213,68.438609,-0.043295,0.034889,0.000000,14.344106,80.375475,-0.000370,68.366514,79.992544,68.506523,12.587696,68.582387,79.551968,68.069022,79.391371,-0.000501,0.030604,68.303459,16.317967,80.970390,0.128030,-40.001049,0.000000,NaN,Inf,84.135183,-2.605450,0.999440,0.308752,0.234514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.487072,68.256334,68.709591,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440193,68.609898,14.537266,68.438609,-0.045828,0.034917,0.000000,14.347531,80.373506,-0.000097,68.326687,80.026019,68.538480,12.639081,68.572365,79.571854,68.098350,79.382553,-0.000502,0.030587,68.287553,16.281189,80.887014,0.128103,-40.001495,-0.000001,NaN,Inf,84.157571,-2.542725,1.003856,0.309790,0.234236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.489522,68.255875,68.713136,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475860,68.607422,14.463407,68.434753,-0.046785,0.034840,0.000000,14.345105,80.346891,-0.000177,68.347457,80.048284,68.523519,12.632740,68.579017,79.625493,68.074777,79.464196,-0.000502,0.030590,68.295537,16.246765,80.928968,0.127950,-40.000839,-0.000001,NaN,Inf,84.232358,-2.622726,1.006722,0.308718,0.234741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.472479,68.289138,68.705784,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.476460,68.606596,14.560464,68.431172,-0.045459,0.034821,0.000000,14.347246,80.421271,-0.000319,68.345239,80.071866,68.524086,12.558700,68.551729,79.550055,68.077533,79.443810,-0.000501,0.030600,68.268918,16.248413,80.944650,0.127701,-40.000813,0.000000,NaN,Inf,84.133138,-2.539926,0.999140,0.308694,0.235495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.465979,68.248126,68.700642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444321,68.609348,14.557247,68.426765,-0.043500,0.034818,0.000000,14.347103,80.376837,-0.000163,68.357580,80.038424,68.540646,12.584331,68.585341,79.535571,68.096200,79.447748,-0.000501,0.030565,68.297406,16.284699,80.890992,0.128086,-40.000761,-0.000001,NaN,Inf,84.130687,-2.557467,1.005803,0.308203,0.234018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.493352,68.281742,68.715143,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453348,68.609348,14.480392,68.426765,-0.042322,0.034816,0.000000,14.349672,80.461778,-0.000007,68.351366,80.101744,68.524964,12.590326,68.569653,79.580351,68.087862,79.459458,-0.000502,0.030543,68.300692,16.299247,80.896171,0.127409,-40.002098,-0.000001,NaN,Inf,84.220599,-2.573277,1.007818,0.308314,0.233457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.489721,68.268963,68.710134,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471454,68.608247,14.526335,68.421256,-0.044886,0.034814,0.000000,14.349386,80.388763,-0.000283,68.328741,80.011956,68.552239,12.633432,68.570746,79.515037,68.080461,79.489862,-0.000503,0.030547,68.299121,16.259415,80.861785,0.127650,-40.001469,-0.000000,NaN,Inf,84.196103,-2.556445,1.001871,0.308642,0.235274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.498296,68.262156,68.711049,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-14.999803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438368,68.606321,14.544663,68.417400,-0.045877,0.034757,0.000000,14.347674,80.386397,-0.000164,68.341061,79.908720,68.542287,12.676253,68.579083,79.556514,68.097027,79.402611,-0.000503,0.030549,68.308979,16.247200,80.869862,0.127299,-40.000761,-0.000001,NaN,Inf,84.145905,-2.526999,1.003792,0.308810,0.233831,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.516192,68.267583,68.705164,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
