OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
8:27:20 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.455494,68.604945,14.487358,68.328985,-0.045057,0.034037,0.000000,14.345819,80.326685,0.000067,68.353031,79.981261,68.548907,12.623992,68.552031,79.584484,68.092450,79.408918,-0.000524,0.030389,68.306082,16.209245,80.944202,0.127673,-40.001495,0.000000,NaN,Inf,84.190685,-2.538959,0.999395,0.308527,0.234245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.420969,68.232627,68.696019,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455753,68.604395,14.413618,68.332841,-0.043955,0.034112,0.000000,14.352240,80.351248,0.000239,68.346948,80.044211,68.549367,12.626172,68.588245,79.624316,68.087571,79.451416,-0.000525,0.030380,68.300403,16.298698,80.917829,0.127527,-40.000839,-0.000000,NaN,Inf,84.185879,-2.597693,1.002204,0.308591,0.234898,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.422676,68.253046,68.714415,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465815,68.602468,14.497442,68.336422,-0.041681,0.034114,0.000000,14.349386,80.410991,0.000210,68.352188,80.008869,68.543662,12.600480,68.576301,79.544699,68.089522,79.428320,-0.000525,0.030380,68.313507,16.219704,80.931454,0.127436,-40.001495,0.000000,NaN,Inf,84.184626,-2.561988,0.997085,0.308048,0.234302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.417385,68.241932,68.722598,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446994,68.604670,14.410097,68.339452,-0.042669,0.034107,0.000000,14.343678,80.344647,0.000369,68.332063,80.014369,68.550529,12.634901,68.560305,79.577128,68.095449,79.428325,-0.000526,0.030392,68.286735,16.221708,80.851182,0.127452,-40.001285,-0.000000,NaN,Inf,84.155412,-2.580691,1.002186,0.308485,0.234613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.413860,68.227596,68.708990,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441872,68.604670,14.542052,68.339452,-0.044982,0.034147,0.000000,14.349244,80.400715,0.000435,68.333456,79.982899,68.513981,12.648460,68.581533,79.600295,68.060260,79.376757,-0.000525,0.030391,68.293092,16.282573,80.939959,0.127481,-40.002046,0.000000,NaN,Inf,84.208667,-2.586613,0.997446,0.308326,0.233686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.419705,68.243837,68.700002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442144,68.604119,14.514883,68.339727,-0.044752,0.034183,0.000000,14.336828,80.432755,0.000228,68.350185,80.042281,68.531849,12.604561,68.565731,79.613793,68.086673,79.418374,-0.000525,0.030383,68.286278,16.230940,80.851674,0.127134,-40.000420,-0.000001,NaN,Inf,84.222570,-2.588843,1.006937,0.308835,0.233675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.415130,68.247577,68.700634,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704916,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470534,68.602193,14.508850,68.342481,-0.042263,0.034177,0.000000,14.346532,80.333609,0.000329,68.336126,80.096980,68.523846,12.739057,68.586411,79.598236,68.082493,79.426609,-0.000525,0.030366,68.301555,16.252622,80.916526,0.126854,-40.000813,-0.000001,NaN,Inf,84.221282,-2.585057,1.005037,0.309336,0.234836,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.416270,68.248717,68.708093,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447885,68.604119,14.473379,68.346062,-0.041855,0.034211,0.000000,14.342537,80.393681,0.000355,68.330373,80.057086,68.519296,12.683676,68.551926,79.576801,68.051750,79.423103,-0.000525,0.030358,68.289591,16.189553,80.859341,0.126605,-40.001049,0.000000,NaN,Inf,84.165274,-2.585198,0.998654,0.308039,0.233894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.402573,68.224206,68.695652,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440821,68.603844,14.528133,68.346062,-0.044113,0.034172,0.000000,14.346390,80.434634,0.000172,68.343409,80.055579,68.535964,12.650337,68.587309,79.585869,68.093985,79.361496,-0.000524,0.030340,68.289415,16.302200,80.868088,0.126517,-40.001783,-0.000000,NaN,Inf,84.205699,-2.546703,1.001765,0.307614,0.233718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.431302,68.223419,68.703371,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462602,68.603844,14.438583,68.346062,-0.045171,0.034096,0.000000,14.346960,80.333220,0.000300,68.346782,80.022850,68.547713,12.717137,68.588254,79.623273,68.070355,79.417732,-0.000524,0.030337,68.305198,16.229585,80.946975,0.126861,-40.000813,-0.000001,NaN,Inf,84.224597,-2.633645,1.006046,0.308169,0.233989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.448459,68.262618,68.722975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459282,68.604945,14.452483,68.347439,-0.045019,0.034154,0.000000,14.349672,80.401797,0.000334,68.350906,80.032383,68.540340,12.644973,68.588777,79.527709,68.081577,79.345516,-0.000523,0.030294,68.282451,16.340926,80.940550,0.126760,-40.001233,0.000000,NaN,Inf,84.165498,-2.569205,0.998339,0.308233,0.233663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.459790,68.254825,68.710087,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431623,68.604670,14.471566,68.349643,-0.043132,0.034191,0.000000,14.344534,80.386526,0.000196,68.344801,79.976241,68.531593,12.631190,68.575869,79.619707,68.084992,79.359968,-0.000523,0.030293,68.289155,16.345634,80.839149,0.126287,-40.001364,0.000000,NaN,Inf,84.175604,-2.632838,0.999530,0.308255,0.234127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.447300,68.247321,68.691474,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460608,68.604945,14.489661,68.350744,-0.041878,0.034283,0.000000,14.348245,80.404292,0.000168,68.366660,80.038916,68.564182,12.569323,68.590594,79.528074,68.095365,79.402366,-0.000523,0.030303,68.305673,16.253678,80.968818,0.126559,-40.001757,-0.000000,NaN,Inf,84.250402,-2.625761,1.002768,0.308555,0.234119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.474494,68.269532,68.712231,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459702,68.604670,14.469796,68.352673,-0.044273,0.034309,0.000000,14.345961,80.450060,0.000204,68.344090,80.022663,68.515319,12.582700,68.564162,79.647536,68.082197,79.380004,-0.000523,0.030317,68.290097,16.222023,80.935371,0.127008,-40.001023,-0.000000,NaN,Inf,84.172006,-2.605365,1.002009,0.307582,0.233197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.436841,68.251829,68.702395,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433455,68.604670,14.588002,68.352673,-0.045335,0.034293,0.000000,14.343678,80.368673,0.000063,68.351368,79.964664,68.545176,12.574544,68.577400,79.556755,68.084121,79.533452,-0.000523,0.030321,68.289116,16.230077,80.936677,0.126809,-40.000393,-0.000001,NaN,Inf,84.135275,-2.547035,1.009013,0.307312,0.233059,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.447999,68.250515,68.705149,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458148,68.605220,14.400375,68.354325,-0.045195,0.034312,0.000000,14.345391,80.338351,0.000091,68.361606,79.987493,68.506308,12.539390,68.573025,79.541029,68.090691,79.309403,-0.000523,0.030295,68.285311,16.198807,80.969390,0.126727,-40.000839,-0.000002,NaN,Inf,84.245426,-2.499063,1.010708,0.308315,0.233184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.459837,68.234081,68.694260,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462242,68.603844,14.516721,68.356253,-0.043217,0.034322,0.000000,14.342108,80.366939,0.000204,68.357753,79.974627,68.535639,12.660737,68.593220,79.516723,68.060615,79.418104,-0.000522,0.030271,68.299233,16.274617,80.896602,0.126912,-40.001075,0.000001,NaN,Inf,84.178956,-2.668174,0.996004,0.307602,0.233550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.470469,68.243469,68.722798,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437400,68.604670,14.524515,68.357355,-0.042006,0.034385,0.000000,14.348673,80.352584,0.000225,68.342136,79.988014,68.539338,12.623746,68.577381,79.505197,68.043637,79.399366,-0.000521,0.030280,68.286486,16.280526,80.920951,0.126558,-40.001233,-0.000001,NaN,Inf,84.166477,-2.559195,1.003767,0.307171,0.233203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.457541,68.240101,68.695856,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453462,68.604670,14.435753,68.357355,-0.043553,0.034424,0.000000,14.343393,80.412188,0.000140,68.355865,80.022531,68.542137,12.597586,68.583091,79.574398,68.060376,79.500029,-0.000520,0.030285,68.288245,16.184994,80.979792,0.126527,-40.001757,-0.000001,NaN,Inf,84.234711,-2.555813,1.006034,0.307506,0.233702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.470317,68.229180,68.703858,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463266,68.604395,14.483180,68.361211,-0.045203,0.034340,0.000000,14.341395,80.353805,0.000184,68.338139,79.950847,68.523527,12.650236,68.580272,79.559362,68.111131,79.361399,-0.000521,0.030273,68.280002,16.317717,80.880389,0.126822,-40.001154,0.000000,NaN,Inf,84.191117,-2.499543,0.998775,0.307102,0.233268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.454196,68.246735,68.708041,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447141,68.604119,14.452619,68.361486,-0.045210,0.034370,0.000000,14.347103,80.366214,0.000351,68.356635,80.048820,68.548569,12.593956,68.608234,79.541438,68.113126,79.428649,-0.000521,0.030266,68.309690,16.230877,80.923950,0.126912,-40.000997,-0.000000,NaN,Inf,84.164250,-2.650861,1.001377,0.307383,0.233387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.481324,68.271374,68.728320,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446066,68.603294,14.419144,68.363414,-0.043071,0.034407,0.000000,14.341538,80.466392,0.000191,68.353249,79.960086,68.529584,12.497366,68.585916,79.587863,68.071047,79.481360,-0.000521,0.030221,68.275287,16.219240,80.936658,0.127175,-40.000813,-0.000000,NaN,Inf,84.207719,-2.604056,1.000379,0.307583,0.233316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.451110,68.247806,68.698731,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699560,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471430,68.604670,14.456986,68.362588,-0.042001,0.034416,0.000000,14.346675,80.466136,0.000224,68.343577,79.944107,68.524446,12.667424,68.595743,79.498961,68.079602,79.394920,-0.000521,0.030207,68.282554,16.321520,80.963985,0.127420,-40.001521,0.000000,NaN,Inf,84.185027,-2.517128,0.998138,0.307685,0.234782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.446386,68.245160,68.716424,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442096,68.604670,14.449271,68.362588,-0.043715,0.034381,0.000000,14.340681,80.453278,0.000249,68.325741,79.982946,68.529543,12.587534,68.568414,79.616505,68.088250,79.321671,-0.000520,0.030212,68.267998,16.236598,80.928623,0.127646,-40.001311,0.000000,NaN,Inf,84.142391,-2.595003,0.999002,0.308132,0.233484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.427789,68.234459,68.704288,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427895,68.603019,14.401356,68.365618,-0.045186,0.034376,0.000000,14.341823,80.416829,0.000221,68.358941,80.058484,68.548641,12.576767,68.592923,79.578206,68.105054,79.320037,-0.000521,0.030224,68.291739,16.297961,80.998780,0.127059,-40.000944,-0.000000,NaN,Inf,84.221963,-2.656823,1.000497,0.308498,0.233709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.429017,68.243172,68.712357,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699927,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451487,68.603294,14.529841,68.368097,-0.044951,0.034360,0.000000,14.348958,80.414649,0.000107,68.341676,80.071630,68.537354,12.646870,68.575812,79.481198,68.064797,79.457928,-0.000520,0.030250,68.259975,16.332993,80.915199,0.126904,-40.001600,0.000000,NaN,Inf,84.258877,-2.674813,0.998161,0.307711,0.232795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.407749,68.231879,68.694978,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474591,68.604395,14.575586,68.369474,-0.042601,0.034438,0.000000,14.347246,80.464582,0.000213,68.365512,80.053998,68.525173,12.599319,68.567784,79.551359,68.079656,79.428139,-0.000519,0.030256,68.286743,16.277950,80.958519,0.126537,-40.001154,-0.000001,NaN,Inf,84.195098,-2.534491,1.005422,0.308347,0.234329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.423002,68.251708,68.692790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444385,68.604395,14.526631,68.369474,-0.042306,0.034362,0.000000,14.351527,80.384693,0.000254,68.323102,79.991355,68.513514,12.617792,68.567762,79.530216,68.085593,79.415116,-0.000519,0.030275,68.271145,16.233495,80.865231,0.126682,-40.001311,-0.000001,NaN,Inf,84.133549,-2.570957,1.006977,0.308022,0.233234,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.398868,68.232975,68.671295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447723,68.605770,14.520774,68.371678,-0.045233,0.034393,0.000000,14.342965,80.362892,0.000069,68.337123,79.945107,68.543462,12.593569,68.581090,79.512690,68.068943,79.388434,-0.000520,0.030286,68.267406,16.266285,80.868416,0.126528,-40.000892,-0.000001,NaN,Inf,84.215473,-2.586340,1.005694,0.308601,0.233599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.414690,68.249216,68.697460,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462425,68.604119,14.482117,68.373606,-0.045370,0.034406,0.000000,14.348816,80.421534,0.000070,68.339666,80.007811,68.533881,12.594363,68.592293,79.524245,68.085226,79.393632,-0.000520,0.030317,68.298898,16.340398,80.992068,0.127119,-40.000420,-0.000001,NaN,Inf,84.204691,-2.624964,1.005056,0.307616,0.232838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.407601,68.263332,68.710409,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441070,68.604395,14.494210,68.376911,-0.044910,0.034380,0.000000,14.348245,80.491241,0.000128,68.357182,79.965332,68.536595,12.585962,68.588356,79.531334,68.061286,79.356332,-0.000520,0.030305,68.283361,16.248099,80.901596,0.127147,-40.000918,-0.000000,NaN,Inf,84.166254,-2.601563,1.001362,0.307564,0.233186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.407405,68.248583,68.705599,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444772,68.604395,14.532331,68.378839,-0.042528,0.034370,0.000000,14.342965,80.392965,-0.000056,68.326894,79.954041,68.528000,12.617549,68.553566,79.650244,68.089411,79.389740,-0.000519,0.030309,68.267085,16.266613,80.895827,0.127438,-40.001338,-0.000001,NaN,Inf,84.224473,-2.604693,1.003680,0.307932,0.233279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.391324,68.231667,68.680930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468401,68.604395,14.450759,68.378839,-0.042192,0.034368,0.000000,14.346104,80.377799,-0.000069,68.347432,80.007049,68.550202,12.593120,68.576608,79.563256,68.091384,79.350110,-0.000519,0.030342,68.287242,16.258922,80.911366,0.127535,-40.001233,-0.000001,NaN,Inf,84.214422,-2.608572,1.006062,0.308415,0.234046,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.406883,68.260534,68.704928,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449156,68.606046,14.464101,68.382420,-0.044602,0.034326,0.000000,14.345676,80.433594,0.000048,68.338024,80.013606,68.526186,12.662836,68.558819,79.595587,68.069019,79.412693,-0.000518,0.030341,68.265001,16.294266,80.889238,0.127462,-40.000629,0.000000,NaN,Inf,84.150327,-2.639310,0.998781,0.308134,0.233303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.381611,68.247732,68.680081,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428138,68.602468,14.448770,68.383521,-0.045156,0.034326,0.000000,14.342394,80.412824,-0.000186,68.357016,80.016496,68.528506,12.586473,68.580680,79.509348,68.091473,79.354725,-0.000517,0.030358,68.301802,16.237818,80.878124,0.126988,-40.000629,-0.000000,NaN,Inf,84.204176,-2.571525,1.001034,0.308409,0.233616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.398483,68.255459,68.712912,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445465,68.604670,14.421059,68.387653,-0.043926,0.034313,0.000000,14.343821,80.392677,-0.000142,68.342219,80.016461,68.508252,12.641569,68.570813,79.501649,68.091124,79.381618,-0.000517,0.030362,68.265067,16.308164,80.941715,0.127299,-40.000551,-0.000000,NaN,Inf,84.257668,-2.636047,1.001430,0.308164,0.233161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.384874,68.253490,68.718797,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-14.999764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457507,68.604945,14.477880,68.387102,-0.041733,0.034238,0.000000,14.343964,80.400501,0.000167,68.347134,80.077356,68.552765,12.588859,68.578756,79.631522,68.095242,79.422897,-0.000517,0.030360,68.294386,16.360652,80.875778,0.127855,-40.001705,0.000000,NaN,Inf,84.212818,-2.616178,0.998310,0.307355,0.233353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.389907,68.266424,68.706290,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444738,68.604945,14.439446,68.387102,-0.042486,0.034178,0.000000,14.342537,80.524104,0.000038,68.344178,80.021675,68.538153,12.651214,68.571622,79.499549,68.069396,79.415430,-0.000516,0.030380,68.294734,16.261918,80.955441,0.128118,-40.000682,0.000000,NaN,Inf,84.161420,-2.612315,0.999421,0.306823,0.232963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.398571,68.250974,68.686691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433539,68.603569,14.411559,68.387653,-0.044543,0.034059,0.000000,14.338255,80.416367,0.000079,68.359371,80.022429,68.548785,12.577441,68.599719,79.540739,68.105071,79.328876,-0.000515,0.030392,68.293823,16.209886,80.926033,0.128096,-40.000839,0.000000,NaN,Inf,84.215067,-2.569916,0.999634,0.307351,0.233446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.409622,68.281985,68.728165,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462429,68.603844,14.533694,68.387102,-0.044694,0.034040,0.000000,14.344820,80.375534,0.000341,68.335398,80.027044,68.542007,12.586942,68.577140,79.561646,68.091323,79.408409,-0.000514,0.030388,68.278084,16.298989,80.936024,0.128272,-40.000997,0.000000,NaN,Inf,84.244095,-2.668413,0.998477,0.307623,0.233108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.386628,68.264808,68.704866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438129,68.603019,14.489933,68.383797,-0.042340,0.034006,0.000000,14.343107,80.325118,0.000285,68.364066,80.041413,68.551915,12.656679,68.584973,79.573134,68.088594,79.315282,-0.000514,0.030391,68.305969,16.329603,80.879980,0.128343,-40.000997,-0.000001,NaN,Inf,84.165970,-2.596937,1.004928,0.307854,0.233335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.404022,68.257673,68.717931,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431191,68.603019,14.454053,68.383797,-0.041278,0.034011,0.000000,14.343250,80.463855,0.000003,68.331208,80.047566,68.541808,12.668730,68.578189,79.576537,68.087519,79.402268,-0.000513,0.030375,68.301592,16.282487,80.857117,0.128464,-40.001154,-0.000001,NaN,Inf,84.231082,-2.661808,1.003588,0.307566,0.233551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.395576,68.236335,68.702311,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465283,68.602193,14.503172,68.380767,-0.042112,0.034033,0.000000,14.342822,80.510987,0.000194,68.337990,80.010589,68.516961,12.649868,68.582434,79.553618,68.068569,79.403310,-0.000514,0.030388,68.291844,16.228400,80.940553,0.128224,-40.001233,-0.000000,NaN,Inf,84.249924,-2.597588,1.001584,0.307669,0.233237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.387349,68.242660,68.692099,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456628,68.604945,14.399584,68.375809,-0.043989,0.034040,0.000000,14.347674,80.376918,0.000341,68.322318,80.060112,68.535619,12.687672,68.564513,79.541357,68.079397,79.451910,-0.000514,0.030398,68.287313,16.270009,80.876878,0.128547,-40.000577,-0.000000,NaN,Inf,84.156580,-2.577883,1.002619,0.307570,0.232809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.397283,68.243032,68.713311,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428358,68.603844,14.504718,68.371678,-0.044727,0.033937,0.000000,14.345105,80.502647,-0.000004,68.343511,80.011898,68.530808,12.670911,68.576331,79.609195,68.086604,79.399553,-0.000515,0.030404,68.287450,16.214110,80.935494,0.128575,-40.001705,0.000001,NaN,Inf,84.182802,-2.553456,0.996054,0.308231,0.234287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.385402,68.250277,68.692254,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473648,68.604670,14.549758,68.367271,-0.042365,0.033962,0.000000,14.348958,80.434098,0.000176,68.336795,80.076015,68.526762,12.682105,68.561474,79.614841,68.098967,79.436870,-0.000515,0.030382,68.279483,16.340869,80.881915,0.127883,-40.001547,-0.000001,NaN,Inf,84.271241,-2.602061,1.005294,0.308181,0.233656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.397985,68.240408,68.708766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472910,68.604670,14.451170,68.367271,-0.041938,0.033958,0.000000,14.349957,80.483964,0.000301,68.336712,80.099268,68.522606,12.696807,68.563553,79.551952,68.045660,79.560137,-0.000515,0.030391,68.282708,16.275082,80.991415,0.128249,-40.001364,-0.000001,NaN,Inf,84.136381,-2.583934,1.005259,0.307882,0.233351,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.385097,68.237081,68.689566,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429253,68.604119,14.434967,68.365618,-0.043144,0.033903,0.000000,14.344820,80.471309,0.000037,68.339817,79.959795,68.521753,12.610758,68.573093,79.563601,68.088289,79.370537,-0.000516,0.030431,68.280029,16.261740,80.953645,0.127819,-40.001364,0.000000,NaN,Inf,84.138382,-2.441267,0.998498,0.308230,0.233841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.403367,68.245791,68.692276,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431914,68.603294,14.423465,68.363965,-0.045249,0.033853,0.000000,14.346104,80.479131,-0.000101,68.368028,80.013059,68.571141,12.623625,68.596724,79.528053,68.120443,79.389615,-0.000516,0.030450,68.309937,16.290264,80.888687,0.127918,-40.000918,-0.000000,NaN,Inf,84.256290,-2.621386,1.000396,0.307554,0.233112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.432817,68.286473,68.723582,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456861,68.604395,14.389441,68.360936,-0.044824,0.033869,0.000000,14.343678,80.478666,0.000052,68.334797,80.069111,68.515780,12.636206,68.577096,79.547466,68.053710,79.396983,-0.000517,0.030439,68.272933,16.284720,80.900456,0.128096,-40.001023,0.000000,NaN,Inf,84.248236,-2.639694,0.999415,0.308721,0.234582,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.398640,68.223599,68.696365,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469880,68.604395,14.517761,68.360936,-0.042971,0.033858,0.000000,14.346960,80.428668,-0.000066,68.355511,80.029022,68.534614,12.597402,68.573071,79.480993,68.079562,79.494455,-0.000517,0.030454,68.291198,16.233852,80.874043,0.127984,-40.000787,0.000001,NaN,Inf,84.181618,-2.567616,0.995336,0.308221,0.233822,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.409997,68.251591,68.706411,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421155,68.602744,14.497703,68.361762,-0.041684,0.033895,0.000000,14.342394,80.400893,-0.000266,68.354492,80.001877,68.539667,12.650908,68.578541,79.517171,68.108890,79.370560,-0.000517,0.030488,68.297207,16.309198,80.904882,0.127755,-40.001915,-0.000000,NaN,Inf,84.146319,-2.522771,1.003309,0.307883,0.233914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.422534,68.277436,68.720761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452276,68.603019,14.425338,68.355427,-0.043304,0.033868,0.000000,14.344534,80.429347,-0.000071,68.312986,80.037155,68.508060,12.611778,68.556069,79.523223,68.050871,79.345439,-0.000517,0.030503,68.259358,16.319708,80.846165,0.127974,-40.001233,-0.000001,NaN,Inf,84.276917,-2.641970,1.005308,0.307467,0.232978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.374703,68.227934,68.664020,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470572,68.603844,14.525593,68.351295,-0.045458,0.033852,0.000000,14.350243,80.457283,0.000078,68.342387,80.036041,68.536147,12.641629,68.554233,79.513937,68.055118,79.385101,-0.000517,0.030510,68.287151,16.363978,80.822178,0.127643,-40.001993,-0.000001,NaN,Inf,84.228427,-2.572591,1.005566,0.307668,0.233266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.379519,68.238571,68.707330,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442291,68.602468,14.489349,68.346062,-0.044936,0.033842,0.000000,14.345105,80.371571,-0.000090,68.344561,79.986883,68.518560,12.557049,68.576967,79.486635,68.078930,79.419468,-0.000516,0.030523,68.295945,16.295336,80.885730,0.127902,-40.000865,-0.000001,NaN,Inf,84.143891,-2.577645,1.003802,0.308034,0.232988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.416387,68.253824,68.704947,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435566,68.602468,14.447027,68.346062,-0.043220,0.033871,0.000000,14.346675,80.417922,0.000045,68.358489,79.916655,68.546273,12.631047,68.573924,79.624129,68.102520,79.390186,-0.000516,0.030509,68.302451,16.315613,80.898069,0.127829,-40.002124,-0.000000,NaN,Inf,84.219233,-2.576520,1.003258,0.308359,0.233525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.390064,68.257850,68.713148,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465431,68.603019,14.533024,68.341104,-0.041907,0.033825,0.000000,14.351527,80.428168,0.000242,68.315898,80.035538,68.528204,12.671787,68.557096,79.479367,68.069605,79.391609,-0.000516,0.030508,68.262688,16.271893,80.864415,0.128276,-40.001757,-0.000000,NaN,Inf,84.237490,-2.621357,1.000794,0.308305,0.233339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.348291,68.233119,68.704355,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471622,68.605220,14.418382,68.336697,-0.042805,0.033803,0.000000,14.350243,80.428518,0.000089,68.347886,80.022071,68.537851,12.652395,68.588365,79.477593,68.070220,79.420525,-0.000516,0.030497,68.286043,16.317539,80.962495,0.128440,-40.000525,-0.000001,NaN,Inf,84.157001,-2.587409,1.004673,0.308073,0.233716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.389538,68.272292,68.707047,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432105,68.605220,14.409886,68.334769,-0.044600,0.033795,0.000000,14.344820,80.445813,-0.000016,68.325223,80.006577,68.523393,12.673073,68.583048,79.555615,68.078996,79.362865,-0.000517,0.030476,68.272855,16.331151,80.942387,0.128486,-40.001495,0.000001,NaN,Inf,84.142423,-2.567043,0.996321,0.308089,0.233489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.372996,68.257412,68.697118,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441346,68.605220,14.470560,68.334769,-0.044594,0.033791,0.000000,14.348816,80.439512,0.000225,68.341781,80.080096,68.564712,12.610839,68.589877,79.560589,68.081535,79.389878,-0.000516,0.030472,68.288612,16.265572,80.910978,0.128231,-40.000761,0.000000,NaN,Inf,84.249643,-2.617662,0.998460,0.307629,0.233738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.397701,68.260499,68.706720,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457691,68.602744,14.503776,68.333392,-0.041591,0.033790,0.000000,14.340967,80.434932,0.000057,68.316531,80.004186,68.514379,12.606090,68.547008,79.563823,68.072321,79.396557,-0.000516,0.030472,68.272419,16.120049,80.928745,0.128325,-40.000892,-0.000000,NaN,Inf,84.224550,-2.600596,1.002023,0.307800,0.233400,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.378115,68.229682,68.682550,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464527,68.603019,14.414591,68.334218,-0.042480,0.033784,0.000000,14.342394,80.450414,-0.000056,68.332615,80.007400,68.541921,12.541287,68.573313,79.560849,68.067730,79.436672,-0.000516,0.030437,68.290183,16.273098,80.916140,0.128049,-40.000577,-0.000000,NaN,Inf,84.168429,-2.584050,1.003187,0.308567,0.233845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.396520,68.252249,68.697910,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447233,68.603294,14.492366,68.334769,-0.044187,0.033788,0.000000,14.348245,80.385170,0.000186,68.356082,80.032743,68.569853,12.639305,68.594188,79.573382,68.106749,79.389143,-0.000516,0.030427,68.322369,16.303235,80.942876,0.128126,-40.001888,0.000001,NaN,Inf,84.159454,-2.552841,0.996548,0.308673,0.234377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.414484,68.271879,68.706986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702935,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
