OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Thursday, January 30, 2020
8:30:01 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.449570,68.604395,14.485876,68.372504,-0.045504,0.034117,0.000000,14.343107,80.491170,0.000203,68.349044,79.964742,68.563981,12.680332,68.582077,79.474044,68.102987,79.466279,-0.000521,0.030299,68.300435,16.298097,80.917343,0.126609,-40.001311,-0.000000,NaN,Inf,84.198082,-2.676345,1.003137,0.308497,0.234001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.433137,68.263509,68.713616,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426503,68.599992,14.393103,68.370851,-0.044862,0.034152,0.000000,14.340824,80.436587,-0.000048,68.326838,80.010378,68.529881,12.590613,68.563347,79.559117,68.062743,79.447999,-0.000522,0.030316,68.303831,16.236248,80.867254,0.126447,-40.001233,-0.000000,NaN,Inf,84.201400,-2.566624,1.002513,0.307721,0.233424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.405678,68.258498,68.694587,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459062,68.601918,14.402805,68.369750,-0.043106,0.034132,0.000000,14.346960,80.444031,-0.000065,68.355413,79.954626,68.555276,12.618771,68.586673,79.537710,68.102749,79.444667,-0.000522,0.030337,68.318804,16.307201,80.877796,0.126566,-40.000761,0.000000,NaN,Inf,84.259634,-2.539638,0.997685,0.309057,0.233729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.436901,68.268105,68.721689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-14.999774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462438,68.600267,14.519237,68.368097,-0.042746,0.034111,0.000000,14.346960,80.475901,0.000181,68.349281,79.994748,68.533599,12.645850,68.582449,79.523857,68.102810,79.394062,-0.000521,0.030318,68.287854,16.278649,80.809759,0.126646,-40.000498,0.000001,NaN,Inf,84.173173,-2.582060,0.996109,0.308364,0.233702,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.401083,68.242259,68.722997,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426613,68.602193,14.481301,68.363690,-0.044262,0.034081,0.000000,14.348245,80.437633,0.000034,68.334308,79.990185,68.540708,12.646482,68.569605,79.561485,68.096047,79.385389,-0.000522,0.030322,68.306764,16.277144,80.866680,0.126749,-40.000918,-0.000001,NaN,Inf,84.162365,-2.618834,1.003927,0.309930,0.235420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.405284,68.271825,68.706263,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446813,68.601643,14.423882,68.365343,-0.046088,0.033986,0.000000,14.344677,80.499604,-0.000049,68.359603,79.995551,68.537796,12.634432,68.582906,79.504786,68.104889,79.370558,-0.000521,0.030366,68.279997,16.193991,80.851039,0.127144,-40.000603,-0.000001,NaN,Inf,84.261537,-2.618365,1.003791,0.308832,0.234396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.409023,68.255190,68.720919,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698899,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466986,68.601643,14.502801,68.365343,-0.044949,0.033953,0.000000,14.347246,80.461640,0.000210,68.343567,80.061308,68.527976,12.602255,68.572251,79.485027,68.101213,79.451155,-0.000519,0.030364,68.296190,16.260228,80.954440,0.127468,-40.000315,-0.000001,NaN,Inf,84.256815,-2.551418,1.005990,0.308157,0.233801,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.412918,68.276550,68.706025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433730,68.601093,14.491075,68.362864,-0.043221,0.033904,0.000000,14.344249,80.365811,0.000191,68.347261,79.960361,68.523732,12.629436,68.555533,79.498817,68.066680,79.450934,-0.000518,0.030371,68.290792,16.322048,80.928438,0.127721,-40.001547,-0.000000,NaN,Inf,84.151413,-2.575819,1.002476,0.308170,0.234455,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.389134,68.249435,68.691457,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445033,68.602193,14.463265,68.358732,-0.043099,0.033900,0.000000,14.344963,80.445792,-0.000020,68.344828,79.972445,68.542015,12.662449,68.583385,79.650938,68.068803,79.345214,-0.000517,0.030347,68.289596,16.234971,80.968636,0.127831,-40.000787,-0.000001,NaN,Inf,84.241100,-2.541446,1.003973,0.309447,0.233516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.393288,68.258164,68.694826,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455010,68.601918,14.514710,68.356804,-0.044659,0.033858,0.000000,14.342679,80.359665,0.000143,68.353212,80.079320,68.536351,12.609270,68.595180,79.559505,68.095127,79.365785,-0.000519,0.030367,68.298406,16.339021,80.839578,0.127636,-40.000944,-0.000000,NaN,Inf,84.211513,-2.620281,1.001262,0.307579,0.233808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.398431,68.263308,68.701603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442086,68.601918,14.400221,68.356804,-0.045596,0.033770,0.000000,14.343393,80.455663,0.000174,68.331941,80.067851,68.525653,12.545059,68.556207,79.498450,68.089089,79.433590,-0.000520,0.030361,68.288267,16.338585,80.894460,0.128464,-40.001206,-0.000001,NaN,Inf,84.184164,-2.631674,1.004130,0.309077,0.234532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.392718,68.240962,68.670218,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438972,68.601368,14.429417,68.354050,-0.044187,0.033694,0.000000,14.348245,80.442210,0.000036,68.359532,80.047200,68.545362,12.627723,68.586317,79.545187,68.103155,79.374778,-0.000520,0.030362,68.293572,16.306681,80.854933,0.128225,-40.000603,0.000000,NaN,Inf,84.219237,-2.576435,0.997101,0.307994,0.233995,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.405782,68.258186,68.691341,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470175,68.601643,14.505925,68.352122,-0.042443,0.033704,0.000000,14.349386,80.394157,0.000172,68.353581,80.016017,68.538713,12.687264,68.583823,79.542743,68.087598,79.359922,-0.000521,0.030389,68.313248,16.272050,80.913507,0.127799,-40.001311,0.000000,NaN,Inf,84.227141,-2.633173,0.999338,0.308447,0.233931,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.391232,68.257354,68.691169,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458599,68.600267,14.423252,68.352673,-0.044105,0.033705,0.000000,14.343678,80.484550,0.000230,68.342759,79.985943,68.545472,12.597056,68.568550,79.489608,68.095825,79.403676,-0.000521,0.030378,68.291245,16.217442,80.974857,0.127695,-40.001285,-0.000000,NaN,Inf,84.180263,-2.621526,1.000297,0.308174,0.234358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.389263,68.268691,68.681938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436388,68.602468,14.507363,68.351295,-0.045625,0.033745,0.000000,14.344677,80.383237,0.000025,68.347476,79.962901,68.532523,12.647319,68.574305,79.513424,68.076876,79.389983,-0.000520,0.030368,68.296796,16.231732,80.914345,0.127416,-40.000944,0.000000,NaN,Inf,84.172778,-2.604874,0.997555,0.308788,0.234031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.399175,68.266546,68.674634,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455946,68.602468,14.420205,68.351295,-0.045795,0.033725,0.000000,14.346532,80.450630,-0.000056,68.330703,80.001954,68.528103,12.611166,68.557410,79.482521,68.046260,79.384329,-0.000520,0.030346,68.277516,16.283800,80.955684,0.127190,-40.000997,-0.000001,NaN,Inf,84.235260,-2.595860,1.004916,0.308505,0.233819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.377708,68.232186,68.704711,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453471,68.601368,14.450992,68.349918,-0.044427,0.033712,0.000000,14.340681,80.422225,0.000031,68.346171,79.915047,68.525609,12.608904,68.578198,79.537298,68.072651,79.419452,-0.000520,0.030355,68.293422,16.233316,81.000086,0.127387,-40.001469,0.000000,NaN,Inf,84.182176,-2.569347,0.997528,0.308501,0.233547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.406393,68.260461,68.682048,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425519,68.602193,14.422914,68.352122,-0.042578,0.033706,0.000000,14.345676,80.461051,-0.000099,68.340606,79.980793,68.491092,12.688121,68.553646,79.524039,68.053740,79.385269,-0.000520,0.030333,68.267587,16.226004,80.906207,0.126838,-40.000525,0.000000,NaN,Inf,84.187789,-2.570254,0.999828,0.309258,0.234685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.386416,68.234243,68.677693,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704035,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456393,68.603019,14.406325,68.350194,-0.043730,0.033726,0.000000,14.343964,80.418479,-0.000215,68.342070,80.025376,68.558680,12.589348,68.582595,79.530149,68.093884,79.424856,-0.000520,0.030317,68.294276,16.272370,80.906289,0.127102,-40.000892,0.000000,NaN,Inf,84.264507,-2.576145,0.999819,0.308880,0.233511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.396655,68.270263,68.685400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466953,68.603019,14.463434,68.350194,-0.045279,0.033702,0.000000,14.339968,80.458775,-0.000145,68.348038,80.003837,68.531799,12.636411,68.582727,79.526480,68.109042,79.346912,-0.000521,0.030307,68.299013,16.260990,80.938351,0.127069,-40.001075,0.000001,NaN,Inf,84.181513,-2.587566,0.996537,0.310068,0.234626,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.418821,68.263327,68.698473,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444900,68.601643,14.440205,68.349643,-0.045940,0.033727,0.000000,14.354238,80.452453,-0.000076,68.366098,80.058229,68.534532,12.610389,68.590449,79.590622,68.125152,79.424194,-0.000521,0.030315,68.304697,16.279363,80.882790,0.126952,-40.000708,0.000000,NaN,Inf,84.152877,-2.659288,0.999757,0.309769,0.235126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.422802,68.283525,68.713743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443243,68.602193,14.410755,68.347715,-0.044547,0.033777,0.000000,14.343107,80.440504,-0.000227,68.342500,80.018509,68.532498,12.642324,68.580516,79.512995,68.094317,79.427755,-0.000520,0.030261,68.307112,16.289728,80.903638,0.127097,-40.001154,0.000000,NaN,Inf,84.232246,-2.624904,0.999675,0.309348,0.234605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.409959,68.258621,68.697885,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460547,68.603569,14.503214,68.343583,-0.042687,0.033792,0.000000,14.346675,80.389157,-0.000141,68.348737,80.025975,68.533789,12.655190,68.573908,79.523571,68.064839,79.418263,-0.000521,0.030244,68.300540,16.263103,80.965616,0.127333,-40.001783,0.000000,NaN,Inf,84.216371,-2.585895,0.997751,0.310018,0.234719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.414160,68.251181,68.713721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445212,68.602193,14.447609,68.341655,-0.043706,0.033791,0.000000,14.341109,80.424941,-0.000003,68.350647,79.967943,68.545554,12.611942,68.571543,79.563966,68.120401,79.409433,-0.000521,0.030238,68.282605,16.372731,80.901803,0.127187,-40.000577,-0.000000,NaN,Inf,84.170797,-2.563304,1.002951,0.309644,0.235423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.390593,68.242994,68.664527,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431875,68.602193,14.476065,68.341655,-0.045155,0.033762,0.000000,14.342394,80.511867,-0.000076,68.342153,80.093654,68.514057,12.561026,68.586598,79.539010,68.084820,79.382150,-0.000520,0.030282,68.294359,16.228136,80.967698,0.127271,-40.001154,-0.000000,NaN,Inf,84.211027,-2.625272,1.000166,0.309526,0.234635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.404816,68.247656,68.713743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444366,68.601918,14.482671,68.338074,-0.046255,0.033756,0.000000,14.344820,80.486509,-0.000091,68.330026,79.992932,68.521954,12.594283,68.578283,79.505418,68.075517,79.453463,-0.000520,0.030290,68.286349,16.187570,80.812350,0.126953,-40.000839,-0.000000,NaN,Inf,84.247239,-2.609489,1.003062,0.309755,0.234833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.391928,68.255556,68.709017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467204,68.602744,14.451356,68.336422,-0.044755,0.033814,0.000000,14.349529,80.450685,0.000188,68.346281,80.005926,68.516749,12.589367,68.577234,79.510942,68.079415,79.442665,-0.000519,0.030292,68.303870,16.273998,80.835496,0.126931,-40.000708,-0.000000,NaN,Inf,84.213050,-2.548449,1.002652,0.309125,0.233840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.400025,68.261160,68.699614,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-14.999744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453470,68.601368,14.526012,68.335045,-0.042408,0.033812,0.000000,14.352383,80.434744,0.000076,68.320750,80.063846,68.539846,12.648826,68.567080,79.552585,68.102766,79.433276,-0.000518,0.030291,68.290704,16.298184,80.920582,0.127151,-40.001495,0.000000,NaN,Inf,84.151922,-2.560178,0.998905,0.309504,0.234792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.386545,68.251004,68.690537,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436876,68.601643,14.484131,68.333392,-0.043627,0.033796,0.000000,14.343821,80.386957,-0.000078,68.355904,80.040989,68.535492,12.627051,68.565634,79.619482,68.072058,79.405125,-0.000517,0.030309,68.296141,16.282565,80.844472,0.127287,-39.999764,-0.000001,NaN,Inf,84.204056,-2.535333,1.005021,0.308796,0.233722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.383021,68.246232,68.693508,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450180,68.601643,14.543918,68.333392,-0.045090,0.033786,0.000000,14.344963,80.445302,0.000200,68.333219,80.077867,68.546212,12.648746,68.579269,79.488448,68.086633,79.367742,-0.000516,0.030334,68.295749,16.250068,80.917730,0.126926,-40.001285,-0.000000,NaN,Inf,84.233110,-2.580056,1.003273,0.308757,0.233975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.391666,68.245315,68.696855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465672,68.599441,14.503111,68.332841,-0.044952,0.033762,0.000000,14.346818,80.438821,0.000175,68.359141,80.044798,68.541509,12.669524,68.581631,79.479221,68.105256,79.379228,-0.000517,0.030335,68.306412,16.290485,80.917301,0.126824,-40.000839,-0.000001,NaN,Inf,84.196994,-2.621759,1.006487,0.309492,0.234308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.394029,68.276784,68.691779,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450099,68.601918,14.390030,68.334494,-0.043349,0.033755,0.000000,14.348816,80.540189,-0.000045,68.328721,79.993354,68.530747,12.626662,68.567955,79.568738,68.081688,79.364249,-0.000517,0.030346,68.285869,16.278043,80.934962,0.127219,-40.001180,-0.000000,NaN,Inf,84.152772,-2.632045,1.002588,0.309263,0.234711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.389915,68.266017,68.694405,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427648,68.599717,14.436166,68.334218,-0.042260,0.033744,0.000000,14.342822,80.375498,0.000167,68.333715,80.046163,68.523399,12.629314,68.581807,79.520696,68.095033,79.298509,-0.000516,0.030365,68.298313,16.320785,80.950995,0.127653,-40.000839,0.000001,NaN,Inf,84.197489,-2.619350,0.995843,0.308991,0.234000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.383396,68.243696,68.686549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457504,68.599717,14.460795,68.334218,-0.044061,0.033703,0.000000,14.343107,80.418277,0.000211,68.334325,79.988946,68.536632,12.598116,68.584651,79.499305,68.090243,79.358214,-0.000515,0.030391,68.287761,16.268396,80.883569,0.127918,-40.000131,-0.000000,NaN,Inf,84.256247,-2.680427,1.000590,0.309018,0.234834,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.374599,68.255273,68.688410,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460605,68.600817,14.439716,68.333943,-0.046064,0.033637,0.000000,14.349815,80.437896,-0.000147,68.331260,80.004587,68.530423,12.569914,68.568046,79.577886,68.065117,79.485066,-0.000516,0.030379,68.287584,16.233424,80.904308,0.128040,-40.000472,-0.000000,NaN,Inf,84.175200,-2.632286,1.000228,0.310107,0.234838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.359241,68.251140,68.702363,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429370,68.600542,14.439437,68.335596,-0.044636,0.033655,0.000000,14.344249,80.439031,-0.000058,68.345104,80.079266,68.529305,12.613124,68.556119,79.602308,68.062012,79.409634,-0.000513,0.030398,68.286564,16.251652,80.836906,0.128156,-40.000288,0.000000,NaN,Inf,84.189567,-2.520926,0.998555,0.308651,0.233765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.363944,68.262080,68.705078,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703081,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444653,68.599992,14.439951,68.333943,-0.042927,0.033676,0.000000,14.347959,80.427051,-0.000024,68.339148,80.087199,68.535539,12.612756,68.572333,79.532352,68.089278,79.345599,-0.000512,0.030377,68.291350,16.218277,80.935574,0.127895,-40.001101,-0.000000,NaN,Inf,84.252394,-2.566737,1.000698,0.309156,0.234209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.362281,68.256258,68.706979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468727,68.602468,14.415594,68.333117,-0.042346,0.033708,0.000000,14.350528,80.437629,-0.000293,68.350168,80.043148,68.533855,12.547138,68.588941,79.514875,68.071271,79.368247,-0.000513,0.030374,68.291223,16.261705,80.884464,0.127713,-40.001049,0.000000,NaN,Inf,84.210343,-2.640478,0.999674,0.308734,0.234442,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.365585,68.238773,68.690227,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455082,68.602468,14.561206,68.333117,-0.044133,0.033709,0.000000,14.346390,80.406686,-0.000385,68.361420,80.027314,68.551133,12.697806,68.577124,79.452390,68.089672,79.374719,-0.000513,0.030400,68.305387,16.251331,80.960273,0.127644,-40.001338,0.000001,NaN,Inf,84.147517,-2.606031,0.996328,0.309270,0.234299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.355015,68.279345,68.690749,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433474,68.598891,14.501089,68.330913,-0.045579,0.033773,0.000000,14.345533,80.417925,-0.000101,68.336104,80.076002,68.508569,12.647360,68.559073,79.498472,68.061680,79.388228,-0.000514,0.030400,68.280031,16.291990,80.945222,0.127990,-40.001705,-0.000001,NaN,Inf,84.184520,-2.619734,1.007342,0.309190,0.233945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.327817,68.248402,68.695187,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465135,68.601368,14.473671,68.330362,-0.044863,0.033785,0.000000,14.353525,80.486388,-0.000099,68.328282,79.988805,68.528650,12.650784,68.571262,79.514449,68.072929,79.396382,-0.000512,0.030419,68.299074,16.252723,80.836555,0.128555,-40.000761,-0.000001,NaN,Inf,84.239596,-2.581937,1.004685,0.308421,0.234317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.333770,68.249782,68.685651,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698679,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454461,68.601093,14.515226,68.328159,-0.043139,0.033836,0.000000,14.341966,80.441978,-0.000245,68.331562,80.068698,68.529063,12.589308,68.575001,79.549828,68.075402,79.382538,-0.000511,0.030420,68.291196,16.177496,80.907065,0.128846,-40.000341,-0.000000,NaN,Inf,84.156156,-2.587270,1.000590,0.308315,0.233722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.347487,68.268906,68.694772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432803,68.600267,14.508819,68.326782,-0.042274,0.033831,0.000000,14.344534,80.353185,0.000010,68.344031,80.053723,68.545797,12.658432,68.583842,79.578636,68.093781,79.340052,-0.000510,0.030429,68.296654,16.255711,81.004429,0.128486,-40.000997,-0.000001,NaN,Inf,84.184831,-2.599788,1.004204,0.307651,0.233228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.362980,68.258205,68.696102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000472,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443606,68.600267,14.481108,68.326782,-0.044240,0.033858,0.000000,14.345961,80.400375,0.000014,68.327065,79.975556,68.517467,12.582863,68.560491,79.525954,68.067961,79.457870,-0.000509,0.030415,68.290413,16.223499,80.896050,0.128738,-40.001416,-0.000001,NaN,Inf,84.242795,-2.649007,1.005267,0.308356,0.234067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.345450,68.236930,68.702297,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468139,68.601368,14.543183,68.322650,-0.045006,0.033860,0.000000,14.348530,80.433179,-0.000190,68.356830,80.074450,68.520597,12.637959,68.567363,79.515322,68.090039,79.399060,-0.000510,0.030423,68.285490,16.230334,80.932392,0.128929,-40.001521,-0.000000,NaN,Inf,84.213460,-2.537696,1.002596,0.309158,0.234525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.368952,68.243803,68.696102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447929,68.601093,14.398245,68.319070,-0.043674,0.033890,0.000000,14.345105,80.364216,-0.000055,68.350229,79.996954,68.530877,12.609249,68.554781,79.529661,68.089212,79.428936,-0.000509,0.030413,68.294178,16.289757,80.911020,0.128994,-40.000446,-0.000001,NaN,Inf,84.148011,-2.602435,1.005187,0.308977,0.234222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.349717,68.244525,68.694029,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440640,68.599992,14.493567,68.315213,-0.042136,0.033817,0.000000,14.349815,80.499021,0.000145,68.343333,80.043409,68.528163,12.553112,68.580752,79.555069,68.071455,79.474619,-0.000508,0.030420,68.281482,16.313501,80.903656,0.128873,-40.001731,0.000001,NaN,Inf,84.202552,-2.579933,0.996561,0.308410,0.234155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.349081,68.258026,68.686672,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447863,68.599992,14.419458,68.315213,-0.041453,0.033783,0.000000,14.340253,80.502698,-0.000019,68.343382,80.035310,68.544264,12.574219,68.575240,79.544204,68.077742,79.334465,-0.000509,0.030423,68.299725,16.211227,80.848899,0.129018,-40.000367,-0.000001,NaN,Inf,84.221236,-2.529046,1.003665,0.308177,0.233636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.371840,68.262077,68.707915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703375,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454841,68.601368,14.429197,68.315764,-0.043500,0.033800,0.000000,14.351099,80.413194,-0.000067,68.340750,80.013018,68.520310,12.650805,68.574145,79.518379,68.072181,79.408158,-0.000508,0.030411,68.287993,16.270316,80.984561,0.129046,-40.001416,0.000000,NaN,Inf,84.201629,-2.637025,0.998034,0.307923,0.233761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.360351,68.245596,68.678254,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421165,68.599441,14.440706,68.309705,-0.045078,0.033762,0.000000,14.344534,80.474619,0.000224,68.335075,80.080038,68.509243,12.587472,68.567231,79.591837,68.069376,79.422326,-0.000508,0.030416,68.282723,16.242584,80.977508,0.129176,-40.001810,0.000000,NaN,Inf,84.184074,-2.577977,0.998226,0.307698,0.233667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.364662,68.240761,68.689996,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700734,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448324,68.602468,14.458459,68.307777,-0.043759,0.033735,0.000000,14.343107,80.421546,-0.000026,68.323757,79.962143,68.532297,12.661083,68.576157,79.544939,68.077520,79.463341,-0.000507,0.030438,68.295783,16.219497,80.968086,0.128875,-40.001495,-0.000001,NaN,Inf,84.261965,-2.615926,1.005689,0.308169,0.233005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.382735,68.253846,68.678188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698606,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460859,68.600817,14.393463,68.307777,-0.042243,0.033719,0.000000,14.350528,80.411969,-0.000173,68.338422,80.041524,68.539381,12.620545,68.569109,79.522535,68.055699,79.412648,-0.000506,0.030445,68.288556,16.256454,80.871901,0.129510,-40.000525,-0.000000,NaN,Inf,84.202855,-2.543288,1.000701,0.308503,0.234560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.379012,68.257191,68.712066,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437306,68.600817,14.507765,68.307777,-0.042989,0.033724,0.000000,14.342251,80.377215,0.000025,68.309570,80.030811,68.530370,12.687959,68.556768,79.616934,68.051174,79.366499,-0.000506,0.030437,68.267516,16.309548,80.953361,0.129725,-40.000892,0.000001,NaN,Inf,84.167198,-2.558237,0.995339,0.308226,0.233373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.399100,68.250671,68.661829,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443405,68.598616,14.460334,68.303921,-0.044777,0.033704,0.000000,14.345105,80.387751,-0.000162,68.329818,79.995492,68.520701,12.686734,68.552501,79.470174,68.077387,79.491621,-0.000506,0.030470,68.281179,16.313223,80.950831,0.129836,-40.000472,-0.000001,NaN,Inf,84.231116,-2.587201,1.004880,0.308113,0.233750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.402315,68.254719,68.681380,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453068,68.600817,14.506538,68.302544,-0.046148,0.033755,0.000000,14.345819,80.420171,-0.000410,68.355157,79.961444,68.551477,12.728067,68.569568,79.522389,68.098748,79.383779,-0.000505,0.030500,68.297873,16.316233,80.878939,0.129561,-40.001495,-0.000000,NaN,Inf,84.212355,-2.522649,1.001172,0.308592,0.233586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.433932,68.264304,68.698989,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451244,68.600542,14.548204,68.301717,-0.044507,0.033735,0.000000,14.348387,80.438430,-0.000316,68.330820,80.026226,68.537454,12.705840,68.575496,79.602535,68.076733,79.473845,-0.000503,0.030492,68.269777,16.221987,80.966513,0.129670,-40.000184,-0.000001,NaN,Inf,84.188332,-2.622235,1.003700,0.308607,0.233598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.419074,68.248195,68.685713,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429087,68.598341,14.447236,68.301717,-0.042411,0.033849,0.000000,14.341966,80.401772,-0.000184,68.320388,80.005185,68.523676,12.633352,68.565455,79.495556,68.079949,79.417961,-0.000504,0.030427,68.282072,16.360295,80.985544,0.129921,-40.000944,-0.000001,NaN,Inf,84.193007,-2.534885,1.006709,0.308827,0.233524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.416100,68.256448,68.691004,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450702,68.598341,14.501319,68.301717,-0.043222,0.033875,0.000000,14.344534,80.416108,-0.000421,68.340404,80.081988,68.544629,12.553052,68.583921,79.573258,68.064763,79.491050,-0.000503,0.030423,68.285165,16.260962,80.907349,0.129785,-40.000315,-0.000000,NaN,Inf,84.213260,-2.597677,1.001162,0.308324,0.233797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.409622,68.241237,68.690373,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462961,68.599992,14.500579,68.299789,-0.044931,0.033848,0.000000,14.348958,80.445211,-0.000344,68.328711,79.964096,68.533298,12.646054,68.552630,79.498148,68.078768,79.382838,-0.000504,0.030424,68.299918,16.298533,80.971000,0.129483,-40.000734,-0.000001,NaN,Inf,84.192276,-2.510439,1.003503,0.308157,0.233272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.432377,68.241958,68.693980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440626,68.600817,14.425564,68.298687,-0.046200,0.033863,0.000000,14.344392,80.411716,-0.000077,68.347659,79.999651,68.521750,12.627459,68.562280,79.589250,68.073734,79.474583,-0.000503,0.030432,68.276305,16.304633,80.921075,0.129649,-40.001731,-0.000000,NaN,Inf,84.160674,-2.602936,1.002601,0.307727,0.233601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.431218,68.261589,68.691027,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438241,68.600542,14.533437,68.303921,-0.044411,0.033863,0.000000,14.350956,80.392621,-0.000226,68.319997,80.005404,68.513721,12.552133,68.561317,79.527689,68.080802,79.398874,-0.000503,0.030401,68.279613,16.131843,80.855360,0.129657,-40.001311,0.000000,NaN,Inf,84.222100,-2.531349,0.998957,0.308305,0.233132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.418198,68.266862,68.689780,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473101,68.600542,14.423788,68.303921,-0.042896,0.033845,0.000000,14.351099,80.403387,-0.000272,68.345700,79.998886,68.533472,12.578050,68.561534,79.535818,68.063860,79.423503,-0.000503,0.030373,68.294604,16.301822,80.941161,0.129778,-40.000813,-0.000001,NaN,Inf,84.228301,-2.593334,1.006593,0.308753,0.235055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.434213,68.258764,68.689470,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-14.999902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437801,68.600267,14.443672,68.305573,-0.042639,0.033852,0.000000,14.345533,80.356309,0.000008,68.348375,79.924935,68.524788,12.679333,68.561162,79.501894,68.067386,79.406347,-0.000503,0.030385,68.289840,16.179258,80.880122,0.130051,-40.000734,0.000001,NaN,Inf,84.133736,-2.558523,0.996593,0.308485,0.233900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.437583,68.250492,68.689669,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
